# Load flow

## Introduction

A load flow is a numerical analysis of the flow of electric power in an interconnected system, where that system is
considered to be in normal steady-state operation. Load flow studies are important for planning future expansion of
power systems as well as in determining the best operation of existing systems. The principal outputs obtained from
the load flow study is the magnitude and phase angle of the voltage at each bus, and the active and reactive power
flowing in each line, the current is computed from both of them. In this page we will go into some details about what
are the inputs and outputs of a load flow simulation, what is expected from a load flow result, how the load flow validation
feature works, what load flow implementations are compatible with the generic interface, and how to configure it for
the different implementations.

## Inputs

The only input for a load flow simulation is a network and optionally a set of parameters. The parameters could be generic
(use `LoadFlowParameters`), meaning that there are shared between all implementations. They also could be specific to an
implementation.

## Outputs

The load flow simulation outputs consists of:
- A network, which has been modified based on the simulation results. The modified variables are the active and reactive
power at the terminals, the voltage magnitude and voltage angle at all buses, the solved tap changers positions, the
solved shunt compensator sections.
- A global status indicating if the simulation succeeded for all synchronous components (`Fully Converged` status), or for 
only some of them (`Partially Converged` status), or for none of them (`Failed` status).
- Detailed results per synchronous component: a convergence status, the number of iterations (could be equal to `-1` if
not relevant for a specific implementation), the selected reference bus (voltage angle reference), the selected slack buses
(the buses at which the power balance has been done), active power mismatch at slack buses, and amount of distributed
active power (zero MW if slack distribution is disabled).
- Metrics regarding the computation. Depending on the load flow implementation the content of these metrics may vary.
- Logs in a simulator specific format.

## Implementations

The following power flow implementations are supported:
- [PowSyBl OpenLoadFlow](TODO)
- [Dynaflow](TODO)

## Configuration
You first need to choose which implementation to use in your configuration file:
```yaml
load-flow:
  default-impl-name: "<IMPLEMENTATION_NAME>"
```

Each implementation is identified by its name, that may be unique in the classpath:
- use "OpenLoadFlow" to use PowSyBl OpenLoadFlow
- use "DynaFlow" to use DynaFlow implementation

## Parameters

Then, configure some generic parameters for all load flow implementations:
```yaml
load-flow-default-parameters:
    dc: false
    voltageInitMode: UNIFORM_VALUES
    distributedSlack: true
    balanceType: PROPORTIONAL_TO_GENERATION_P_MAX
    countriesToBalance:
      - FR
      - BE
    readSlackBus: false
    writeSlackBus: false
    useReactiveLimits: true
    phaseShifterRegulationOn: false
    transformerVoltageControlOn: false
    shuntCompensatorVoltageControlOn: false
    connectedComponentMode: MAIN
    twtSplitShuntAdmittance: false
    dcUseTransformerRatio: true
    dcPowerFactor: 1.0
```

The parameters may also be overridden with a JSON file, in which case the configuration will look like:
```json
{
  "version": "1.8",
  "dc": false,
  "voltageInitMode": "UNIFORM_VALUES",
  "distributedSlack": true,
  "balanceType": "PROPORTIONAL_TO_GENERATION_P_MAX",
  "countriesToBalance": ["FR", "BE"],
  "readSlackBus": false,
  "writeSlackBus": false,
  "useReactiveLimits": true,
  "phaseShifterRegulationOn": false,
  "transformerVoltageControlOn": false,
  "shuntCompensatorVoltageControlOn": false,
  "connectedComponentMode": "MAIN",
  "twtSplitShuntAdmittance": false,
  "dcUseTransformerRatio": true,
  "dcPowerFactor": 1.0
}
```

### Available parameters

**dc**  
The `dc` property is an optional property that defines if you want to run an AC power flow (`false`) or a DC power flow (`true`).  
The default value is `false`.

**voltageInitMode**  
The `voltageInitMode` property is an optional property that defines the policy used by the load flow to initialize the
voltage values. The available values are:
- `UNIFORM_VALUES`: $v = 1 pu$ , $\theta = 0$
- `PREVIOUS_VALUES`: use previous computed value from the network
- `DC_VALUES`: $v = 1 pu$, $\theta$ initialized using a DC load flow

The default value is `UNIFORM_VALUES`.

**distributedSlack**  
The `distributedSlack` property is an optional property that defines if the active power mismatch is distributed over the network or not.  
The default value is `true`.

**balanceType**  
The `balanceType` property is an optional property that defines, if `distributedSlack` parameter is set to true, how to manage the distribution. Several algorithms are supported. All algorithms follow the same scheme: only some elements are participating in the slack distribution, with a given participation factor. Three options are available:
- If using `PROPORTIONAL_TO_GENERATION_P_MAX` then the participating elements are the generators. The participation factor is computed using the maximum active power target $MaxP$ and the active power control droop. The default droop value is `4`. If present, the simulator uses the droop of the generator given by the [active power control extension](../../grid/model/extensions.md#active-power-control).
- If using `PROPORTIONAL_TO_GENERATION_P` then the participating elements are the generators. The participation factor is computed using the active power set point $TargetP$.
- If using `PROPORTIONAL_TO_GENERATION_REMAINING_MARGIN` then the participating elements are the generators. The participation factor is computed using the difference between the maximum active power target $MaxP$ with active power set point $TargetP$.
- If using `PROPORTIONAL_TO_GENERATION_PARTICIPATION_FACTOR` then the participating elements are the generators. The simulator uses the participation factors of the generators given by the [active power control extension](../../grid/model/extensions.md#active-power-control).
- If using `PROPORTIONAL_TO_LOAD` then the participating elements are the loads. The participation factor is computed using the active power $P0$.
- If using `PROPORTIONAL_TO_CONFORM_LOAD` then the participating elements are the loads which have a conform active power part. The participation factor is computed using the [load detail extension](../../grid/model/extensions.md#load-detail), which specifies the variable and the fixed parts of $P0$. The slack is distributed only on loads that have a variable part. If the extension is not available on a load, the whole $P0$ is considered as a variable.

This default value is `PROPORTIONAL_TO_GENERATION_P_MAX`.

**countriesToBalance**  
The `countriesToBalance` property is an optional property that defines the list of [ISO-3166](https://en.wikipedia.org/wiki/ISO_3166-1)
country which participating elements are used for slack distribution. If the slack is distributed but this parameter is not set, the slack distribution is performed over all countries present in the network.

**readSlackBus**  
The `readSlackBus` is an optional property that defines if the slack bus has to be selected in the network through the [slack terminal extension](../../grid/model/extensions.md#slack-terminal).  
The default value is `false`.

**writeSlackBus**   
The `writeSlackBus` is an optional property that says if the slack bus has to be written in the network using the [slack terminal extension](../../grid/model/extensions.md#slack-terminal) after a load flow computation.  
The default value is `false`.

**useReactiveLimits**  
The `useReactiveLimits` property is an optional property that defines whether the load flow should take into account equipment's reactive limits. Applies to generators, batteries, static VAR compensators, dangling lines, and HVDC VSCs.  
The default value is `true`.

**phaseShifterRegulationOn**  
The `phaseShifterRegulationOn` property is an optional property that defines whether phase shifter regulating controls should be simulated in the load flow.  
The default value is `false`.

**transformerVoltageControlOn**  
The `transformerVoltageControlOn` property is an optional property that defines whether transformer voltage regulating controls should be simulated in the load flow.  
The default value is `false`.

**shuntCompensatorVoltageControlOn**  
The `shuntCompensatorVoltageControlOn` property is an optional property that defines whether shunt compensator voltage regulating controls should be simulated in the load flow.  
The default value is `false`.

**connectedComponentMode**  
The `connectedComponentMode` property is an optional property that defines if the power flow has to be computed over all connected component (choose `ALL` mode) or just on the main connected component (choose `MAIN` mode).  
The default value of this parameter is `MAIN`.

**twtSplitShuntAdmittance**  
The `twtSplitShuntAdmittance` property is an optional property that defines whether the shunt admittance is split at each side of the serie impedance for transformers.  
The default value is `false`.

**dcUseTransformerRatio**  
The `dcUseTransformerRatio` property is an optional property that defines if ratio of transformers should be used in the
flow equations in a DC power flow.  
The default value of this parameter is `true`.

**dcPowerFactor**  
The `dcPowerFactor` property is an optional property that defines the power factor used to convert current limits into active power limits in DC calculations.  
The default value is `1.0`.

### Specific parameters
Some implementation use specific parameters that can be defined in the configuration file or in the JSON parameters file:
- [PowSyBl OpenLoadFlow](TODO)
- [DynaFlow](TODO)

## Going further
To go further about the power flow with PowSyBl, check the following pages:
- [Run a power flow through an iTools command](../../user/itools/loadflow.md): Learn how to perform a power flow calculation from the command line
- [Load flow tutorial](../../developer/tutorials/loadflow.md)