<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_19" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="ieee118cdf" caseDate="1993-08-25T00:00:00.000Z" forecastDistance="0" sourceFormat="IEEE-CDF" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL1" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" name="Riversde  V2" v="131.79" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B1-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="131.79" localTargetQ="0.0" bus="B1" connectableBus="B1">
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B1-L" loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL2" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" name="Pokagon   V2" v="133.998" angle="11.22"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B2-L" loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL3" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" name="HickryCk  V2" v="133.584" angle="11.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B3-L" loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL4" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" name="NwCarlsl  V2" v="137.724" angle="15.28"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B4-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-9.0" localTargetV="137.724" localTargetQ="0.0" bus="B4" connectableBus="B4">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B4-L" loadType="UNDEFINED" p0="30.0" q0="12.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL5" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" name="Olive     V2" v="138.276" angle="15.73"/>
            </iidm:busBreakerTopology>
            <iidm:shuntCompensator id="B5-SH" sectionCount="1" bus="B5" connectableBus="B5">
                <iidm:shuntLinearModel bPerSection="-0.002100399075824407" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL8" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8" name="Olive     V1" v="350.17499999999995" angle="20.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B8-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-28.0" localTargetV="350.17499999999995" localTargetQ="0.0" bus="B8" connectableBus="B8">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T8-5-1" r="0.0" x="5.084748" ratedU1="339.825" ratedU2="138.0" voltageLevelId1="VL8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL5" bus2="B5" connectableBus2="B5"/>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL6" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" name="Kankakee  V2" v="136.62" angle="13.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B6-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="136.62" localTargetQ="0.0" bus="B6" connectableBus="B6">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B6-L" loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL7" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" name="JacksnRd  V2" v="136.482" angle="12.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B7-L" loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL9" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" name="Bequine   V1" v="359.835" angle="28.02"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL10" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" name="Breed     V1" v="362.25" angle="35.61"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B10-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="450.0" localTargetV="362.25" localTargetQ="0.0" bus="B10" connectableBus="B10">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL11" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" name="SouthBnd  V2" v="135.93" angle="12.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B11-L" loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL12" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" name="TwinBrch  V2" v="136.62" angle="12.2"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B12-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="85.0" localTargetV="136.62" localTargetQ="0.0" bus="B12" connectableBus="B12">
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B12-L" loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL13" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" name="Concord   V2" v="133.584" angle="11.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B13-L" loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL14" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" name="GoshenJt  V2" v="135.792" angle="11.5"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B14-L" loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL15" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" name="FtWayne   V2" v="133.85999999999999" angle="11.23"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B15-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="133.85999999999999" localTargetQ="0.0" bus="B15" connectableBus="B15">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B15-L" loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL16" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" name="N. E.     V2" v="135.792" angle="11.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B16-L" loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL17" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" name="Sorenson  V2" v="137.31" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B17-L" loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30" name="Sorenson  V1" v="333.96" angle="18.79"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T30-17-1" r="0.0" x="7.3890720000000005" ratedU1="331.2" ratedU2="138.0" voltageLevelId1="VL30" bus1="B30" connectableBus1="B30" voltageLevelId2="VL17" bus2="B17" connectableBus2="B17"/>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL18" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" name="McKinley  V2" v="134.274" angle="11.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B18-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="134.274" localTargetQ="0.0" bus="B18" connectableBus="B18">
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B18-L" loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL19" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" name="Lincoln   V2" v="132.894" angle="11.05"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B19-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="132.756" localTargetQ="0.0" bus="B19" connectableBus="B19">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B19-L" loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL20" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" name="Adams     V2" v="132.204" angle="11.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B20-L" loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL21" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" name="Jay       V2" v="132.34199999999998" angle="13.52"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B21-L" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL22" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" name="Randolph  V2" v="133.85999999999999" angle="16.08"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B22-L" loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL23" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" name="CollCrnr  V2" v="138.0" angle="21.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B23-L" loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL24" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" name="Trenton   V2" v="136.896" angle="20.89"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B24-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-13.0" localTargetV="136.896" localTargetQ="0.0" bus="B24" connectableBus="B24">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL25" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" name="TannrsCk  V2" v="144.9" angle="27.93"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B25-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="220.0" localTargetV="144.9" localTargetQ="0.0" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL26" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26" name="TannrsCk  V1" v="350.17499999999995" angle="29.71"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B26-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="314.0" localTargetV="350.17499999999995" localTargetQ="0.0" bus="B26" connectableBus="B26">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T26-25-1" r="0.0" x="7.274807999999999" ratedU1="331.2" ratedU2="138.0" voltageLevelId1="VL26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL25" bus2="B25" connectableBus2="B25"/>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL27" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" name="Madison   V2" v="133.584" angle="15.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B27-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-9.0" localTargetV="133.584" localTargetQ="0.0" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B27-L" loadType="UNDEFINED" p0="62.0" q0="13.0" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL28" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" name="Mullin    V2" v="132.756" angle="13.62"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B28-L" loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL29" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" name="Grant     V2" v="132.894" angle="12.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B29-L" loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL31" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" name="DeerCrk   V2" v="133.446" angle="12.75"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B31-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="7.0" localTargetV="133.446" localTargetQ="0.0" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B31-L" loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL32" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" name="Delaware  V2" v="133.03199999999998" angle="14.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B32-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="132.894" localTargetQ="0.0" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B32-L" loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL33" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" name="Haviland  V2" v="134.136" angle="10.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B33-L" loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL34" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" name="Rockhill  V2" v="136.068" angle="11.3"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B34-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="135.792" localTargetQ="0.0" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B34-L" loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34"/>
            <iidm:shuntCompensator id="B34-SH" sectionCount="1" bus="B34" connectableBus="B34">
                <iidm:shuntLinearModel bPerSection="7.351396765385424E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL35" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" name="WestLima  V2" v="135.378" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B35-L" loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL36" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" name="Sterling  V2" v="135.24" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B36-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="135.24" localTargetQ="0.0" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B36-L" loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37">
        <iidm:voltageLevel id="VL37" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" name="EastLima  V2" v="136.896" angle="11.77"/>
            </iidm:busBreakerTopology>
            <iidm:shuntCompensator id="B37-SH" sectionCount="1" bus="B37" connectableBus="B37">
                <iidm:shuntLinearModel bPerSection="-0.001312749422390254" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38" name="EastLima  V1" v="331.89" angle="16.91"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T38-37-1" r="0.0" x="7.1415" ratedU1="322.57500000000005" ratedU2="138.0" voltageLevelId1="VL38" bus1="B38" connectableBus1="B38" voltageLevelId2="VL37" bus2="B37" connectableBus2="B37"/>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL39" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" name="NwLibrty  V2" v="133.85999999999999" angle="8.41"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B39-L" loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL40" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" name="West End  V2" v="133.85999999999999" angle="7.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B40-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-46.0" localTargetV="133.85999999999999" localTargetQ="0.0" bus="B40" connectableBus="B40">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B40-L" loadType="UNDEFINED" p0="20.0" q0="23.0" bus="B40" connectableBus="B40"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL41" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" name="S.Tiffin  V2" v="133.446" angle="6.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B41-L" loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL42" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" name="Howard    V2" v="135.93" angle="8.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B42-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-59.0" localTargetV="135.93" localTargetQ="0.0" bus="B42" connectableBus="B42">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B42-L" loadType="UNDEFINED" p0="37.0" q0="23.0" bus="B42" connectableBus="B42"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL43" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" name="S.Kenton  V2" v="134.964" angle="11.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B43-L" loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL44" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" name="WMVernon  V2" v="135.93" angle="13.82"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B44-L" loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44"/>
            <iidm:shuntCompensator id="B44-SH" sectionCount="1" bus="B44" connectableBus="B44">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL45" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" name="N.Newark  V2" v="136.206" angle="15.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B45-L" loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45"/>
            <iidm:shuntCompensator id="B45-SH" sectionCount="1" bus="B45" connectableBus="B45">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL46" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" name="W.Lancst  V2" v="138.69" angle="18.49"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B46-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="19.0" localTargetV="138.69" localTargetQ="0.0" bus="B46" connectableBus="B46">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B46-L" loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46"/>
            <iidm:shuntCompensator id="B46-SH" sectionCount="1" bus="B46" connectableBus="B46">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL47" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" name="Crooksvl  V2" v="140.34599999999998" angle="20.73"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B47-L" loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL48" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" name="Zanesvll  V2" v="140.898" angle="19.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B48-L" loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48"/>
            <iidm:shuntCompensator id="B48-SH" sectionCount="1" bus="B48" connectableBus="B48">
                <iidm:shuntLinearModel bPerSection="7.876496534341525E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL49" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" name="Philo     V2" v="141.45" angle="20.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B49-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="204.0" localTargetV="141.45" localTargetQ="0.0" bus="B49" connectableBus="B49">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B49-L" loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL50" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" name="WCambrdg  V2" v="138.13799999999998" angle="18.9"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B50-L" loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL51" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" name="Newcmrst  V2" v="133.446" angle="16.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B51-L" loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL52" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" name="SCoshoct  V2" v="132.066" angle="15.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B52-L" loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL53" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" name="Wooster   V2" v="130.548" angle="14.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B53-L" loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL54" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" name="Torrey    V2" v="131.79" angle="15.26"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B54-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="48.0" localTargetV="131.79" localTargetQ="0.0" bus="B54" connectableBus="B54">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B54-L" loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL55" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" name="Wagenhls  V2" v="131.376" angle="14.97"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B55-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="131.376" localTargetQ="0.0" bus="B55" connectableBus="B55">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B55-L" loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL56" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" name="Sunnysde  V2" v="131.652" angle="15.16"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B56-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="131.652" localTargetQ="0.0" bus="B56" connectableBus="B56">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B56-L" loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL57" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" name="WNwPhil1  V2" v="133.998" angle="16.36"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B57-L" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL58" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" name="WNwPhil2  V2" v="132.34199999999998" angle="15.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B58-L" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59">
        <iidm:voltageLevel id="VL59" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" name="Tidd      V2" v="135.93" angle="19.37"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B59-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="155.0" localTargetV="135.93" localTargetQ="0.0" bus="B59" connectableBus="B59">
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B59-L" loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL63" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63" name="Tidd      V1" v="334.305" angle="22.75"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T63-59-1" r="0.0" x="7.350984" ratedU1="331.2" ratedU2="138.0" voltageLevelId1="VL63" bus1="B63" connectableBus1="B63" voltageLevelId2="VL59" bus2="B59" connectableBus2="B59"/>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL60" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" name="SWKammer  V2" v="137.034" angle="23.15"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B60-L" loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61">
        <iidm:voltageLevel id="VL61" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" name="W.Kammer  V2" v="137.31" angle="24.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B61-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="160.0" localTargetV="137.31" localTargetQ="0.0" bus="B61" connectableBus="B61">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL64" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B64" name="Kammer    V1" v="339.48" angle="24.52"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T64-61-1" r="0.0" x="5.103792" ratedU1="339.825" ratedU2="138.0" voltageLevelId1="VL64" bus1="B64" connectableBus1="B64" voltageLevelId2="VL61" bus2="B61" connectableBus2="B61"/>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL62" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" name="Natrium   V2" v="137.724" angle="23.43"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B62-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="137.724" localTargetQ="0.0" bus="B62" connectableBus="B62">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B62-L" loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S65">
        <iidm:voltageLevel id="VL65" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" name="Muskngum  V1" v="346.72499999999997" angle="27.65"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B65-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="391.0" localTargetV="346.72499999999997" localTargetQ="0.0" bus="B65" connectableBus="B65">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL66" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B66" name="Muskngum  V2" v="144.9" angle="27.48"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B66-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="392.0" localTargetV="144.9" localTargetQ="0.0" bus="B66" connectableBus="B66">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B66-L" loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T65-66-1" r="0.0" x="7.046279999999999" ratedU1="322.57500000000005" ratedU2="138.0" voltageLevelId1="VL65" bus1="B65" connectableBus1="B65" voltageLevelId2="VL66" bus2="B66" connectableBus2="B66"/>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL67" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" name="Summerfl  V2" v="140.76" angle="24.84"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B67-L" loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S68">
        <iidm:voltageLevel id="VL68" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" name="Sporn     V1" v="346.03499999999997" angle="27.55"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL69" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B69" name="Sporn     V2" v="142.82999999999998" angle="30.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B69-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="516.4" localTargetV="142.82999999999998" localTargetQ="0.0" bus="B69" connectableBus="B69">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T68-69-1" r="0.0" x="7.046279999999999" ratedU1="322.57500000000005" ratedU2="138.0" voltageLevelId1="VL68" bus1="B68" connectableBus1="B68" voltageLevelId2="VL69" bus2="B69" connectableBus2="B69"/>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL70" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" name="Portsmth  V2" v="135.792" angle="22.58"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B70-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="135.792" localTargetQ="0.0" bus="B70" connectableBus="B70">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B70-L" loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL71" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" name="NPortsmt  V2" v="136.206" angle="22.15"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL72" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" name="Hillsbro  V2" v="135.24" angle="20.98"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B72-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-12.0" localTargetV="135.24" localTargetQ="0.0" bus="B72" connectableBus="B72">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL73" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" name="Sargents  V2" v="136.758" angle="21.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B73-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-6.0" localTargetV="136.758" localTargetQ="0.0" bus="B73" connectableBus="B73">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL74" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" name="Bellefnt  V2" v="132.204" angle="21.64"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B74-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="132.204" localTargetQ="0.0" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B74-L" loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74"/>
            <iidm:shuntCompensator id="B74-SH" sectionCount="1" bus="B74" connectableBus="B74">
                <iidm:shuntLinearModel bPerSection="6.30119722747322E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL75" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" name="SthPoint  V2" v="133.446" angle="22.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B75-L" loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL76" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" name="Darrah    V2" v="130.134" angle="21.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B76-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="130.134" localTargetQ="0.0" bus="B76" connectableBus="B76">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B76-L" loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL77" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" name="Turner    V2" v="138.828" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B77-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="138.828" localTargetQ="0.0" bus="B77" connectableBus="B77">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B77-L" loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL78" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" name="Chemical  V2" v="138.414" angle="26.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B78-L" loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL79" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" name="CapitlHl  V2" v="139.242" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B79-L" loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79"/>
            <iidm:shuntCompensator id="B79-SH" sectionCount="1" bus="B79" connectableBus="B79">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80">
        <iidm:voltageLevel id="VL80" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" name="CabinCrk  V2" v="143.52" angle="28.96"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B80-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="477.0" localTargetV="143.52" localTargetQ="0.0" bus="B80" connectableBus="B80">
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B80-L" loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL81" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B81" name="Kanawha   V1" v="343.965" angle="28.1"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T81-80-1" r="0.0" x="7.046279999999999" ratedU1="322.57500000000005" ratedU2="138.0" voltageLevelId1="VL81" bus1="B81" connectableBus1="B81" voltageLevelId2="VL80" bus2="B80" connectableBus2="B80"/>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL82" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" name="Logan     V2" v="136.482" angle="27.24"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B82-L" loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82"/>
            <iidm:shuntCompensator id="B82-SH" sectionCount="1" bus="B82" connectableBus="B82">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL83" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" name="Sprigg    V2" v="135.93" angle="28.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B83-L" loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83"/>
            <iidm:shuntCompensator id="B83-SH" sectionCount="1" bus="B83" connectableBus="B83">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL84" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" name="BetsyLne  V2" v="135.24" angle="30.95"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B84-L" loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL85" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" name="BeaverCk  V2" v="135.93" angle="32.51"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B85-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="135.93" localTargetQ="0.0" bus="B85" connectableBus="B85">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B85-L" loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL86" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" name="Hazard    V2" v="136.206" angle="31.14"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B86-L" loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL87" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" name="Pinevlle  V3" v="163.415" angle="31.4"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B87-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="4.0" localTargetV="163.415" localTargetQ="0.0" bus="B87" connectableBus="B87">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL88" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" name="Fremont   V2" v="136.206" angle="35.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B88-L" loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL89" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" name="ClinchRv  V2" v="138.69" angle="39.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B89-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="607.0" localTargetV="138.69" localTargetQ="0.0" bus="B89" connectableBus="B89">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL90" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" name="Holston   V2" v="135.93" angle="33.29"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B90-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-85.0" localTargetV="135.93" localTargetQ="0.0" bus="B90" connectableBus="B90">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B90-L" loadType="UNDEFINED" p0="78.0" q0="42.0" bus="B90" connectableBus="B90"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL91" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" name="HolstonT  V2" v="135.24" angle="33.31"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B91-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-10.0" localTargetV="135.24" localTargetQ="0.0" bus="B91" connectableBus="B91">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL92" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" name="Saltvlle  V2" v="137.034" angle="33.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B92-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="136.62" localTargetQ="0.0" bus="B92" connectableBus="B92">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B92-L" loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL93" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" name="Tazewell  V2" v="136.206" angle="30.79"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B93-L" loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL94" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" name="Switchbk  V2" v="136.758" angle="28.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B94-L" loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL95" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" name="Caldwell  V2" v="135.378" angle="27.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B95-L" loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL96" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" name="Baileysv  V2" v="137.034" angle="27.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B96-L" loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL97" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" name="Sundial   V2" v="139.51799999999997" angle="27.88"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B97-L" loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL98" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" name="Bradley   V2" v="141.312" angle="27.4"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B98-L" loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL99" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" name="Hinton    V2" v="139.38" angle="27.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B99-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-42.0" localTargetV="139.38" localTargetQ="0.0" bus="B99" connectableBus="B99">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL100" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" name="Glen Lyn  V2" v="140.34599999999998" angle="28.03"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B100-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="252.0" localTargetV="140.34599999999998" localTargetQ="0.0" bus="B100" connectableBus="B100">
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B100-L" loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL101" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" name="Wythe     V2" v="137.034" angle="29.61"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B101-L" loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL102" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" name="Smythe    V2" v="136.758" angle="32.3"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B102-L" loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL103" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" name="Claytor   V2" v="138.13799999999998" angle="24.44"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B103-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="40.0" localTargetV="139.38" localTargetQ="0.0" bus="B103" connectableBus="B103">
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B103-L" loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL104" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" name="Hancock   V2" v="133.998" angle="21.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B104-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="133.998" localTargetQ="0.0" bus="B104" connectableBus="B104">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B104-L" loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL105" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" name="Roanoke   V2" v="133.17" angle="20.57"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B105-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="133.17" localTargetQ="0.0" bus="B105" connectableBus="B105">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B105-L" loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105"/>
            <iidm:shuntCompensator id="B105-SH" sectionCount="1" bus="B105" connectableBus="B105">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL106" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" name="Cloverdl  V2" v="132.756" angle="20.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B106-L" loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL107" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" name="Reusens   V2" v="131.376" angle="17.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B107-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-22.0" localTargetV="131.376" localTargetQ="0.0" bus="B107" connectableBus="B107">
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B107-L" loadType="UNDEFINED" p0="28.0" q0="12.0" bus="B107" connectableBus="B107"/>
            <iidm:shuntCompensator id="B107-SH" sectionCount="1" bus="B107" connectableBus="B107">
                <iidm:shuntLinearModel bPerSection="3.15059861373661E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S108">
        <iidm:voltageLevel id="VL108" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" name="Blaine    V2" v="133.446" angle="19.38"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B108-L" loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S109">
        <iidm:voltageLevel id="VL109" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" name="Franklin  V2" v="133.446" angle="18.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B109-L" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S110">
        <iidm:voltageLevel id="VL110" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" name="Fieldale  V2" v="134.274" angle="18.09"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B110-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="0.0" localTargetV="134.274" localTargetQ="0.0" bus="B110" connectableBus="B110">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B110-L" loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110"/>
            <iidm:shuntCompensator id="B110-SH" sectionCount="1" bus="B110" connectableBus="B110">
                <iidm:shuntLinearModel bPerSection="3.15059861373661E-4" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S111">
        <iidm:voltageLevel id="VL111" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" name="DanRiver  V2" v="135.24" angle="19.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B111-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="36.0" localTargetV="135.24" localTargetQ="0.0" bus="B111" connectableBus="B111">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S112">
        <iidm:voltageLevel id="VL112" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" name="Danville  V2" v="134.54999999999998" angle="14.99"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B112-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-43.0" localTargetV="134.54999999999998" localTargetQ="0.0" bus="B112" connectableBus="B112">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B112-L" loadType="UNDEFINED" p0="25.0" q0="13.0" bus="B112" connectableBus="B112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S113">
        <iidm:voltageLevel id="VL113" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" name="Deer Crk  V2" v="137.034" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B113-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-6.0" localTargetV="137.034" localTargetQ="0.0" bus="B113" connectableBus="B113">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S114">
        <iidm:voltageLevel id="VL114" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" name="WMedford  V2" v="132.48" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B114-L" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S115">
        <iidm:voltageLevel id="VL115" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" name="Medford   V2" v="132.48" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B115-L" loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S116">
        <iidm:voltageLevel id="VL116" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" name="KygerCrk  V2" v="138.69" angle="27.12"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B116-G" energySource="OTHER" minP="-9999.0" maxP="9999.0" targetP="-184.0" localTargetV="138.69" localTargetQ="0.0" bus="B116" connectableBus="B116">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S117">
        <iidm:voltageLevel id="VL117" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" name="Corey     V2" v="134.412" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B117-L" loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S118">
        <iidm:voltageLevel id="VL118" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" name="WHuntngd  V2" v="130.962" angle="21.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B118-L" loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L1-2-1" r="5.770332" x="19.024956000000003" b1="6.66876706574249E-5" b2="6.66876706574249E-5" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL2" bus2="B2" connectableBus2="B2"/>
    <iidm:line id="L1-3-1" r="2.456676" x="8.074656000000001" b1="2.8407897500525102E-5" b2="2.8407897500525102E-5" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL3" bus2="B3" connectableBus2="B3"/>
    <iidm:line id="L4-5-1" r="0.3351744" x="1.5197112000000002" b1="5.5135475740390675E-6" b2="5.5135475740390675E-6" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL5" bus2="B5" connectableBus2="B5"/>
    <iidm:line id="L3-5-1" r="4.589604" x="20.56752" b1="7.456416719176644E-5" b2="7.456416719176644E-5" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL5" bus2="B5" connectableBus2="B5"/>
    <iidm:line id="L5-6-1" r="2.266236" x="10.28376" b1="3.743961352657005E-5" b2="3.743961352657005E-5" voltageLevelId1="VL5" bus1="B5" connectableBus1="B5" voltageLevelId2="VL6" bus2="B6" connectableBus2="B6"/>
    <iidm:line id="L6-7-1" r="0.8741196000000001" x="3.9611520000000002" b1="1.4440243646292793E-5" b2="1.4440243646292793E-5" voltageLevelId1="VL6" bus1="B6" connectableBus1="B6" voltageLevelId2="VL7" bus2="B7" connectableBus2="B7"/>
    <iidm:line id="L8-9-1" r="2.90421" x="36.302625" b1="4.8813274522159207E-4" b2="4.8813274522159207E-4" voltageLevelId1="VL8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL9" bus2="B9" connectableBus2="B9"/>
    <iidm:line id="L9-10-1" r="3.0708449999999994" x="38.32605" b1="5.166981726528041E-4" b2="5.166981726528041E-4" voltageLevelId1="VL9" bus1="B9" connectableBus1="B9" voltageLevelId2="VL10" bus2="B10" connectableBus2="B10"/>
    <iidm:line id="L4-11-1" r="3.980196" x="13.102272000000001" b1="4.589371980676328E-5" b2="4.589371980676328E-5" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L5-11-1" r="3.8659319999999995" x="12.988008" b1="4.563116992228523E-5" b2="4.563116992228523E-5" voltageLevelId1="VL5" bus1="B5" connectableBus1="B5" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L11-12-1" r="1.133118" x="3.732624" b1="1.3180004200798152E-5" b2="1.3180004200798152E-5" voltageLevelId1="VL11" bus1="B11" connectableBus1="B11" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L2-12-1" r="3.561228" x="11.731104" b1="4.127284183994959E-5" b2="4.127284183994959E-5" voltageLevelId1="VL2" bus1="B2" connectableBus1="B2" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L3-12-1" r="9.217296" x="30.470400000000005" b1="1.0659525309808862E-4" b2="1.0659525309808862E-4" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L7-12-1" r="1.6415928" x="6.474959999999999" b1="2.294685990338164E-5" b2="2.294685990338164E-5" voltageLevelId1="VL7" bus1="B7" connectableBus1="B7" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L11-13-1" r="4.23729" x="13.921164" b1="4.9254358328082334E-5" b2="4.9254358328082334E-5" voltageLevelId1="VL11" bus1="B11" connectableBus1="B11" voltageLevelId2="VL13" bus2="B13" connectableBus2="B13"/>
    <iidm:line id="L12-14-1" r="4.09446" x="13.464108000000001" b1="4.7679059021214025E-5" b2="4.7679059021214025E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL14" bus2="B14" connectableBus2="B14"/>
    <iidm:line id="L13-15-1" r="14.168735999999999" x="46.543536" b1="1.6456626759084225E-4" b2="1.6456626759084225E-4" voltageLevelId1="VL13" bus1="B13" connectableBus1="B13" voltageLevelId2="VL15" bus2="B15" connectableBus2="B15"/>
    <iidm:line id="L14-15-1" r="11.33118" x="37.135799999999996" b1="1.3180004200798152E-4" b2="1.3180004200798152E-4" voltageLevelId1="VL14" bus1="B14" connectableBus1="B14" voltageLevelId2="VL15" bus2="B15" connectableBus2="B15"/>
    <iidm:line id="L12-16-1" r="4.0373280000000005" x="15.882696000000001" b1="5.618567527830287E-5" b2="5.618567527830287E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL16" bus2="B16" connectableBus2="B16"/>
    <iidm:line id="L15-17-1" r="2.513808" x="8.322228" b1="1.1657214870825458E-4" b2="1.1657214870825458E-4" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL17" bus2="B17" connectableBus2="B17"/>
    <iidm:line id="L16-17-1" r="8.645976000000001" x="34.298244" b1="1.223482461667717E-4" b2="1.223482461667717E-4" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL17" bus2="B17" connectableBus2="B17"/>
    <iidm:line id="L17-18-1" r="2.342412" x="9.617220000000001" b1="3.4078975005250996E-5" b2="3.4078975005250996E-5" voltageLevelId1="VL17" bus1="B17" connectableBus1="B17" voltageLevelId2="VL18" bus2="B18" connectableBus2="B18"/>
    <iidm:line id="L18-19-1" r="2.1310236000000002" x="9.388691999999999" b1="2.99831968073934E-5" b2="2.99831968073934E-5" voltageLevelId1="VL18" bus1="B18" connectableBus1="B18" voltageLevelId2="VL19" bus2="B19" connectableBus2="B19"/>
    <iidm:line id="L19-20-1" r="4.799088" x="22.281480000000002" b1="7.823986557445915E-5" b2="7.823986557445915E-5" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL20" bus2="B20" connectableBus2="B20"/>
    <iidm:line id="L15-19-1" r="2.28528" x="7.503335999999999" b1="2.6517538332283133E-5" b2="2.6517538332283133E-5" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL19" bus2="B19" connectableBus2="B19"/>
    <iidm:line id="L20-21-1" r="3.485052" x="16.168356000000003" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL20" bus1="B20" connectableBus1="B20" voltageLevelId2="VL21" bus2="B21" connectableBus2="B21"/>
    <iidm:line id="L21-22-1" r="3.980196" x="18.47268" b1="6.458727158160051E-5" b2="6.458727158160051E-5" voltageLevelId1="VL21" bus1="B21" connectableBus1="B21" voltageLevelId2="VL22" bus2="B22" connectableBus2="B22"/>
    <iidm:line id="L22-23-1" r="6.513048" x="30.279960000000003" b1="1.0607015332913253E-4" b2="1.0607015332913253E-4" voltageLevelId1="VL22" bus1="B22" connectableBus1="B22" voltageLevelId2="VL23" bus2="B23" connectableBus2="B23"/>
    <iidm:line id="L23-24-1" r="2.57094" x="9.369648" b1="1.307498424700693E-4" b2="1.307498424700693E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL24" bus2="B24" connectableBus2="B24"/>
    <iidm:line id="L23-25-1" r="2.970864" x="15.235200000000003" b1="2.2684310018903592E-4" b2="2.2684310018903592E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL25" bus2="B25" connectableBus2="B25"/>
    <iidm:line id="L25-27-1" r="6.055992" x="31.04172" b1="4.631379962192817E-4" b2="4.631379962192817E-4" voltageLevelId1="VL25" bus1="B25" connectableBus1="B25" voltageLevelId2="VL27" bus2="B27" connectableBus2="B27"/>
    <iidm:line id="L27-28-1" r="3.6431172000000003" x="16.28262" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL28" bus2="B28" connectableBus2="B28"/>
    <iidm:line id="L28-29-1" r="4.513428" x="17.958492" b1="6.248687250577611E-5" b2="6.248687250577611E-5" voltageLevelId1="VL28" bus1="B28" connectableBus1="B28" voltageLevelId2="VL29" bus2="B29" connectableBus2="B29"/>
    <iidm:line id="L8-30-1" r="5.129977499999999" x="59.988600000000005" b1="2.15921024994749E-4" b2="2.15921024994749E-4" voltageLevelId1="VL8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL30" bus2="B30" connectableBus2="B30"/>
    <iidm:line id="L26-30-1" r="9.5100975" x="102.36149999999999" b1="3.8143247216971225E-4" b2="3.8143247216971225E-4" voltageLevelId1="VL26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL30" bus2="B30" connectableBus2="B30"/>
    <iidm:line id="L17-31-1" r="9.026856" x="29.765772" b1="1.0475740390674228E-4" b2="1.0475740390674228E-4" voltageLevelId1="VL17" bus1="B17" connectableBus1="B17" voltageLevelId2="VL31" bus2="B31" connectableBus2="B31"/>
    <iidm:line id="L29-31-1" r="2.0567520000000004" x="6.303564" b1="2.179164041167822E-5" b2="2.179164041167822E-5" voltageLevelId1="VL29" bus1="B29" connectableBus1="B29" voltageLevelId2="VL31" bus2="B31" connectableBus2="B31"/>
    <iidm:line id="L23-32-1" r="6.036948" x="21.957732" b1="3.0797101449275366E-4" b2="3.0797101449275366E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L31-32-1" r="5.675112" x="18.75834" b1="6.590002100399076E-5" b2="6.590002100399076E-5" voltageLevelId1="VL31" bus1="B31" connectableBus1="B31" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L27-32-1" r="4.361076" x="14.37822" b1="5.0567107750472585E-5" b2="5.0567107750472585E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L15-33-1" r="7.23672" x="23.690736" b1="8.385843310228945E-5" b2="8.385843310228945E-5" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL33" bus2="B33" connectableBus2="B33"/>
    <iidm:line id="L19-34-1" r="14.321088000000001" x="47.03867999999999" b1="1.6593152699012812E-4" b2="1.6593152699012812E-4" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL34" bus2="B34" connectableBus2="B34"/>
    <iidm:line id="L35-36-1" r="0.42658559999999995" x="1.9424880000000002" b1="7.036336904011763E-6" b2="7.036336904011763E-6" voltageLevelId1="VL35" bus1="B35" connectableBus1="B35" voltageLevelId2="VL36" bus2="B36" connectableBus2="B36"/>
    <iidm:line id="L35-37-1" r="2.09484" x="9.464868000000001" b1="3.46040747742071E-5" b2="3.46040747742071E-5" voltageLevelId1="VL35" bus1="B35" connectableBus1="B35" voltageLevelId2="VL37" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L33-37-1" r="7.90326" x="27.042479999999998" b1="9.609325771896661E-5" b2="9.609325771896661E-5" voltageLevelId1="VL33" bus1="B33" connectableBus1="B33" voltageLevelId2="VL37" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L34-36-1" r="1.6587324" x="5.103791999999999" b1="1.4912833438353288E-5" b2="1.4912833438353288E-5" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL36" bus2="B36" connectableBus2="B36"/>
    <iidm:line id="L34-37-1" r="0.4875264000000001" x="1.7901360000000002" b1="2.58349086326402E-5" b2="2.58349086326402E-5" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL37" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L37-39-1" r="6.113123999999999" x="20.18664" b1="7.088846880907373E-5" b2="7.088846880907373E-5" voltageLevelId1="VL37" bus1="B37" connectableBus1="B37" voltageLevelId2="VL39" bus2="B39" connectableBus2="B39"/>
    <iidm:line id="L37-40-1" r="11.293092000000001" x="31.993920000000003" b1="1.1027095148078136E-4" b2="1.1027095148078136E-4" voltageLevelId1="VL37" bus1="B37" connectableBus1="B37" voltageLevelId2="VL40" bus2="B40" connectableBus2="B40"/>
    <iidm:line id="L30-38-1" r="5.52276" x="64.2735" b1="1.772736819995799E-4" b2="1.772736819995799E-4" voltageLevelId1="VL30" bus1="B30" connectableBus1="B30" voltageLevelId2="VL38" bus2="B38" connectableBus2="B38"/>
    <iidm:line id="L39-40-1" r="3.504096" x="11.52162" b1="4.074774207099349E-5" b2="4.074774207099349E-5" voltageLevelId1="VL39" bus1="B39" connectableBus1="B39" voltageLevelId2="VL40" bus2="B40" connectableBus2="B40"/>
    <iidm:line id="L40-41-1" r="2.76138" x="9.274428" b1="3.2083595883217814E-5" b2="3.2083595883217814E-5" voltageLevelId1="VL40" bus1="B40" connectableBus1="B40" voltageLevelId2="VL41" bus2="B41" connectableBus2="B41"/>
    <iidm:line id="L40-42-1" r="10.569420000000001" x="34.850519999999996" b1="1.223482461667717E-4" b2="1.223482461667717E-4" voltageLevelId1="VL40" bus1="B40" connectableBus1="B40" voltageLevelId2="VL42" bus2="B42" connectableBus2="B42"/>
    <iidm:line id="L41-42-1" r="7.808040000000001" x="25.709400000000006" b1="9.031716026044948E-5" b2="9.031716026044948E-5" voltageLevelId1="VL41" bus1="B41" connectableBus1="B41" voltageLevelId2="VL42" bus2="B42" connectableBus2="B42"/>
    <iidm:line id="L43-44-1" r="11.578752" x="46.733976000000006" b1="1.5931526990128124E-4" b2="1.5931526990128124E-4" voltageLevelId1="VL43" bus1="B43" connectableBus1="B43" voltageLevelId2="VL44" bus2="B44" connectableBus2="B44"/>
    <iidm:line id="L34-43-1" r="7.865172000000001" x="32.012964000000004" b1="1.1095358118042428E-4" b2="1.1095358118042428E-4" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL43" bus2="B43" connectableBus2="B43"/>
    <iidm:line id="L44-45-1" r="4.265856" x="17.158644" b1="5.881117412308338E-5" b2="5.881117412308338E-5" voltageLevelId1="VL44" bus1="B44" connectableBus1="B44" voltageLevelId2="VL45" bus2="B45" connectableBus2="B45"/>
    <iidm:line id="L45-46-1" r="7.617600000000001" x="25.823664000000004" b1="8.716656164671287E-5" b2="8.716656164671287E-5" voltageLevelId1="VL45" bus1="B45" connectableBus1="B45" voltageLevelId2="VL46" bus2="B46" connectableBus2="B46"/>
    <iidm:line id="L46-47-1" r="7.23672" x="24.18588" b1="8.296576349506406E-5" b2="8.296576349506406E-5" voltageLevelId1="VL46" bus1="B46" connectableBus1="B46" voltageLevelId2="VL47" bus2="B47" connectableBus2="B47"/>
    <iidm:line id="L46-48-1" r="11.445444000000002" x="35.99316" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL46" bus1="B46" connectableBus1="B46" voltageLevelId2="VL48" bus2="B48" connectableBus2="B48"/>
    <iidm:line id="L47-49-1" r="3.6374039999999996" x="11.9025" b1="4.211300147027935E-5" b2="4.211300147027935E-5" voltageLevelId1="VL47" bus1="B47" connectableBus1="B47" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L42-49-1" r="13.61646" x="61.512119999999996" b1="2.257929006511237E-4" b2="2.257929006511237E-4" voltageLevelId1="VL42" bus1="B42" connectableBus1="B42" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L42-49-2" r="13.61646" x="61.512119999999996" b1="2.257929006511237E-4" b2="2.257929006511237E-4" voltageLevelId1="VL42" bus1="B42" connectableBus1="B42" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L45-49-1" r="13.026096" x="35.421839999999996" b1="1.1657214870825458E-4" b2="1.1657214870825458E-4" voltageLevelId1="VL45" bus1="B45" connectableBus1="B45" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L48-49-1" r="3.408876" x="9.617220000000001" b1="3.30287754673388E-5" b2="3.30287754673388E-5" voltageLevelId1="VL48" bus1="B48" connectableBus1="B48" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L49-50-1" r="5.084748" x="14.321088000000001" b1="4.920184835118672E-5" b2="4.920184835118672E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL50" bus2="B50" connectableBus2="B50"/>
    <iidm:line id="L49-51-1" r="9.255384" x="26.090280000000003" b1="8.979206049149338E-5" b2="8.979206049149338E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL51" bus2="B51" connectableBus2="B51"/>
    <iidm:line id="L51-52-1" r="3.8659319999999995" x="11.197872" b1="3.665196387313589E-5" b2="3.665196387313589E-5" voltageLevelId1="VL51" bus1="B51" connectableBus1="B51" voltageLevelId2="VL52" bus2="B52" connectableBus2="B52"/>
    <iidm:line id="L52-53-1" r="7.712820000000001" x="31.136940000000003" b1="1.0654274312119302E-4" b2="1.0654274312119302E-4" voltageLevelId1="VL52" bus1="B52" connectableBus1="B52" voltageLevelId2="VL53" bus2="B53" connectableBus2="B53"/>
    <iidm:line id="L53-54-1" r="5.008572" x="23.23368" b1="8.139046418819575E-5" b2="8.139046418819575E-5" voltageLevelId1="VL53" bus1="B53" connectableBus1="B53" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L49-54-1" r="13.90212" x="55.03715999999999" b1="1.9376181474480152E-4" b2="1.9376181474480152E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L49-54-2" r="16.549236" x="55.41803999999999" b1="1.916614156689771E-4" b2="1.916614156689771E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L54-55-1" r="3.2184359999999996" x="13.464108000000001" b1="5.3035076664566266E-5" b2="5.3035076664566266E-5" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL55" bus2="B55" connectableBus2="B55"/>
    <iidm:line id="L54-56-1" r="0.52371" x="1.8187019999999998" b1="1.921865154379332E-5" b2="1.921865154379332E-5" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL56" bus2="B56" connectableBus2="B56"/>
    <iidm:line id="L55-56-1" r="0.9293471999999998" x="2.8756440000000003" b1="9.8193656794791E-6" b2="9.8193656794791E-6" voltageLevelId1="VL55" bus1="B55" connectableBus1="B55" voltageLevelId2="VL56" bus2="B56" connectableBus2="B56"/>
    <iidm:line id="L56-57-1" r="6.532091999999999" x="18.396504" b1="6.35370720436883E-5" b2="6.35370720436883E-5" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL57" bus2="B57" connectableBus2="B57"/>
    <iidm:line id="L50-57-1" r="9.026856" x="25.518960000000003" b1="8.716656164671287E-5" b2="8.716656164671287E-5" voltageLevelId1="VL50" bus1="B50" connectableBus1="B50" voltageLevelId2="VL57" bus2="B57" connectableBus2="B57"/>
    <iidm:line id="L56-58-1" r="6.532091999999999" x="18.396504" b1="6.35370720436883E-5" b2="6.35370720436883E-5" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL58" bus2="B58" connectableBus2="B58"/>
    <iidm:line id="L51-58-1" r="4.8562199999999995" x="13.692636" b1="4.694391934467549E-5" b2="4.694391934467549E-5" voltageLevelId1="VL51" bus1="B51" connectableBus1="B51" voltageLevelId2="VL58" bus2="B58" connectableBus2="B58"/>
    <iidm:line id="L54-59-1" r="9.579132" x="43.667892" b1="1.5700483091787439E-4" b2="1.5700483091787439E-4" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL59" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L56-59-1" r="15.7113" x="47.80044" b1="1.493908842680109E-4" b2="1.493908842680109E-4" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL59" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L56-59-2" r="15.292332000000002" x="45.515159999999995" b1="1.4072673808023526E-4" b2="1.4072673808023526E-4" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL59" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L55-59-1" r="9.024951600000001" x="41.096952" b1="1.482356647763075E-4" b2="1.482356647763075E-4" voltageLevelId1="VL55" bus1="B55" connectableBus1="B55" voltageLevelId2="VL59" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L59-60-1" r="6.036948" x="27.613799999999998" b1="9.871875656374712E-5" b2="9.871875656374712E-5" voltageLevelId1="VL59" bus1="B59" connectableBus1="B59" voltageLevelId2="VL60" bus2="B60" connectableBus2="B60"/>
    <iidm:line id="L59-61-1" r="6.246432000000001" x="28.566" b1="1.0186935517748372E-4" b2="1.0186935517748372E-4" voltageLevelId1="VL59" bus1="B59" connectableBus1="B59" voltageLevelId2="VL61" bus2="B61" connectableBus2="B61"/>
    <iidm:line id="L60-61-1" r="0.5027615999999999" x="2.57094" b1="3.82272631800042E-5" b2="3.82272631800042E-5" voltageLevelId1="VL60" bus1="B60" connectableBus1="B60" voltageLevelId2="VL61" bus2="B61" connectableBus2="B61"/>
    <iidm:line id="L60-62-1" r="2.342412" x="10.683683999999998" b1="3.854232304137786E-5" b2="3.854232304137786E-5" voltageLevelId1="VL60" bus1="B60" connectableBus1="B60" voltageLevelId2="VL62" bus2="B62" connectableBus2="B62"/>
    <iidm:line id="L61-62-1" r="1.5692256" x="7.160544000000001" b1="2.572988867884898E-5" b2="2.572988867884898E-5" voltageLevelId1="VL61" bus1="B61" connectableBus1="B61" voltageLevelId2="VL62" bus2="B62" connectableBus2="B62"/>
    <iidm:line id="L63-64-1" r="2.0472300000000003" x="23.805" b1="9.073724007561437E-5" b2="9.073724007561437E-5" voltageLevelId1="VL63" bus1="B63" connectableBus1="B63" voltageLevelId2="VL64" bus2="B64" connectableBus2="B64"/>
    <iidm:line id="L38-65-1" r="10.724152500000002" x="117.35864999999998" b1="4.394034866624659E-4" b2="4.394034866624659E-4" voltageLevelId1="VL38" bus1="B38" connectableBus1="B38" voltageLevelId2="VL65" bus2="B65" connectableBus2="B65"/>
    <iidm:line id="L64-65-1" r="3.2017725" x="35.945550000000004" b1="1.5963032976265491E-4" b2="1.5963032976265491E-4" voltageLevelId1="VL64" bus1="B64" connectableBus1="B64" voltageLevelId2="VL65" bus2="B65" connectableBus2="B65"/>
    <iidm:line id="L49-66-1" r="3.42792" x="17.501435999999998" b1="6.511237135055661E-5" b2="6.511237135055661E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L49-66-2" r="3.42792" x="17.501435999999998" b1="6.511237135055661E-5" b2="6.511237135055661E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L62-66-1" r="9.179208" x="41.515919999999994" b1="1.5175383322831335E-4" b2="1.5175383322831335E-4" voltageLevelId1="VL62" bus1="B62" connectableBus1="B62" voltageLevelId2="VL66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L62-67-1" r="4.913352" x="22.281480000000002" b1="8.139046418819575E-5" b2="8.139046418819575E-5" voltageLevelId1="VL62" bus1="B62" connectableBus1="B62" voltageLevelId2="VL67" bus2="B67" connectableBus2="B67"/>
    <iidm:line id="L66-67-1" r="4.265856" x="19.32966" b1="7.041587901701323E-5" b2="7.041587901701323E-5" voltageLevelId1="VL66" bus1="B66" connectableBus1="B66" voltageLevelId2="VL67" bus2="B67" connectableBus2="B67"/>
    <iidm:line id="L65-68-1" r="1.6425449999999997" x="19.044" b1="2.680109220751943E-4" b2="2.680109220751943E-4" voltageLevelId1="VL65" bus1="B65" connectableBus1="B65" voltageLevelId2="VL68" bus2="B68" connectableBus2="B68"/>
    <iidm:line id="L47-69-1" r="16.073135999999998" x="52.90423199999999" b1="1.8620037807183363E-4" b2="1.8620037807183363E-4" voltageLevelId1="VL47" bus1="B47" connectableBus1="B47" voltageLevelId2="VL69" bus2="B69" connectableBus2="B69"/>
    <iidm:line id="L49-69-1" r="18.75834" x="61.702560000000005" b1="2.1739130434782607E-4" b2="2.1739130434782607E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL69" bus2="B69" connectableBus2="B69"/>
    <iidm:line id="L69-70-1" r="5.7132" x="24.18588" b1="3.20310859063222E-4" b2="3.20310859063222E-4" voltageLevelId1="VL69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL70" bus2="B70" connectableBus2="B70"/>
    <iidm:line id="L24-70-1" r="0.42087240000000004" x="78.36606" b1="2.6774837219071623E-4" b2="2.6774837219071623E-4" voltageLevelId1="VL24" bus1="B24" connectableBus1="B24" voltageLevelId2="VL70" bus2="B70" connectableBus2="B70"/>
    <iidm:line id="L70-71-1" r="1.6796808" x="6.760619999999999" b1="2.3051879857172865E-5" b2="2.3051879857172865E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL71" bus2="B71" connectableBus2="B71"/>
    <iidm:line id="L24-72-1" r="9.293472000000001" x="37.326240000000006" b1="1.281243436252888E-4" b2="1.281243436252888E-4" voltageLevelId1="VL24" bus1="B24" connectableBus1="B24" voltageLevelId2="VL72" bus2="B72" connectableBus2="B72"/>
    <iidm:line id="L71-72-1" r="8.493624" x="34.2792" b1="1.1667716866204579E-4" b2="1.1667716866204579E-4" voltageLevelId1="VL71" bus1="B71" connectableBus1="B71" voltageLevelId2="VL72" bus2="B72" connectableBus2="B72"/>
    <iidm:line id="L71-73-1" r="1.6492103999999999" x="8.645976000000001" b1="3.092837639151439E-5" b2="3.092837639151439E-5" voltageLevelId1="VL71" bus1="B71" connectableBus1="B71" voltageLevelId2="VL73" bus2="B73" connectableBus2="B73"/>
    <iidm:line id="L70-74-1" r="7.636643999999999" x="25.195212" b1="8.842680109220753E-5" b2="8.842680109220753E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL74" bus2="B74" connectableBus2="B74"/>
    <iidm:line id="L70-75-1" r="8.150832" x="26.85204" b1="9.451795841209829E-5" b2="9.451795841209829E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L69-75-1" r="7.712820000000001" x="23.23368" b1="3.25561856752783E-4" b2="3.25561856752783E-4" voltageLevelId1="VL69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L74-75-1" r="2.342412" x="7.731863999999999" b1="2.7147658055030456E-5" b2="2.7147658055030456E-5" voltageLevelId1="VL74" bus1="B74" connectableBus1="B74" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L76-77-1" r="8.455536" x="28.185119999999998" b1="9.66183574879227E-5" b2="9.66183574879227E-5" voltageLevelId1="VL76" bus1="B76" connectableBus1="B76" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L69-77-1" r="5.884596" x="19.234440000000003" b1="2.725267800882168E-4" b2="2.725267800882168E-4" voltageLevelId1="VL69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L75-77-1" r="11.445444000000002" x="38.068956" b1="1.3069733249317369E-4" b2="1.3069733249317369E-4" voltageLevelId1="VL75" bus1="B75" connectableBus1="B75" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L77-78-1" r="0.7160544" x="2.3614559999999996" b1="3.3186305398025625E-5" b2="3.3186305398025625E-5" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL78" bus2="B78" connectableBus2="B78"/>
    <iidm:line id="L78-79-1" r="1.0398024" x="4.646736000000001" b1="1.7013232514177692E-5" b2="1.7013232514177692E-5" voltageLevelId1="VL78" bus1="B78" connectableBus1="B78" voltageLevelId2="VL79" bus2="B79" connectableBus2="B79"/>
    <iidm:line id="L77-80-1" r="3.2374799999999997" x="9.23634" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL80" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L77-80-2" r="5.598936" x="19.9962" b1="5.986137366099559E-5" b2="5.986137366099559E-5" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL80" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L79-80-1" r="2.970864" x="13.406976000000002" b1="4.9096828397395506E-5" b2="4.9096828397395506E-5" voltageLevelId1="VL79" bus1="B79" connectableBus1="B79" voltageLevelId2="VL80" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L68-81-1" r="2.0829375000000003" x="24.043049999999997" b1="3.3942449065322417E-4" b2="3.3942449065322417E-4" voltageLevelId1="VL68" bus1="B68" connectableBus1="B68" voltageLevelId2="VL81" bus2="B81" connectableBus2="B81"/>
    <iidm:line id="L77-82-1" r="5.675112" x="16.244532" b1="2.1460827557235874E-4" b2="2.1460827557235874E-4" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL82" bus2="B82" connectableBus2="B82"/>
    <iidm:line id="L82-83-1" r="2.132928" x="6.9796260000000006" b1="9.96639361478681E-5" b2="9.96639361478681E-5" voltageLevelId1="VL82" bus1="B82" connectableBus1="B82" voltageLevelId2="VL83" bus2="B83" connectableBus2="B83"/>
    <iidm:line id="L83-84-1" r="11.9025" x="25.13808" b1="6.773787019533711E-5" b2="6.773787019533711E-5" voltageLevelId1="VL83" bus1="B83" connectableBus1="B83" voltageLevelId2="VL84" bus2="B84" connectableBus2="B84"/>
    <iidm:line id="L83-85-1" r="8.18892" x="28.185119999999998" b1="9.136735979836167E-5" b2="9.136735979836167E-5" voltageLevelId1="VL83" bus1="B83" connectableBus1="B83" voltageLevelId2="VL85" bus2="B85" connectableBus2="B85"/>
    <iidm:line id="L84-85-1" r="5.751288000000001" x="12.207204" b1="3.239865574459147E-5" b2="3.239865574459147E-5" voltageLevelId1="VL84" bus1="B84" connectableBus1="B84" voltageLevelId2="VL85" bus2="B85" connectableBus2="B85"/>
    <iidm:line id="L85-86-1" r="6.6654" x="23.42412" b1="7.246376811594203E-5" b2="7.246376811594203E-5" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL86" bus2="B86" connectableBus2="B86"/>
    <iidm:line id="L86-87-1" r="6.283250399999999" x="46.080132000000006" g1="4.8417810900385264E-4" b1="-0.003434033045657588" g2="-4.1500980771758795E-4" b2="0.0031294386613847313" voltageLevelId1="VL86" bus1="B86" connectableBus1="B86" voltageLevelId2="VL87" bus2="B87" connectableBus2="B87"/>
    <iidm:line id="L85-88-1" r="3.8088000000000006" x="19.424879999999998" b1="7.246376811594203E-5" b2="7.246376811594203E-5" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL88" bus2="B88" connectableBus2="B88"/>
    <iidm:line id="L85-89-1" r="4.551516" x="32.94611999999999" b1="1.233984457046839E-4" b2="1.233984457046839E-4" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL89" bus2="B89" connectableBus2="B89"/>
    <iidm:line id="L88-89-1" r="2.6471159999999996" x="13.559328" b1="5.077714765805503E-5" b2="5.077714765805503E-5" voltageLevelId1="VL88" bus1="B88" connectableBus1="B88" voltageLevelId2="VL89" bus2="B89" connectableBus2="B89"/>
    <iidm:line id="L89-90-1" r="9.864792" x="35.80272" b1="1.3862633900441084E-4" b2="1.3862633900441084E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL90" bus2="B90" connectableBus2="B90"/>
    <iidm:line id="L89-90-2" r="4.532472" x="18.986868" b1="2.7830287754673387E-4" b2="2.7830287754673387E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL90" bus2="B90" connectableBus2="B90"/>
    <iidm:line id="L90-91-1" r="4.837176" x="15.920784" b1="5.618567527830287E-5" b2="5.618567527830287E-5" voltageLevelId1="VL90" bus1="B90" connectableBus1="B90" voltageLevelId2="VL91" bus2="B91" connectableBus2="B91"/>
    <iidm:line id="L89-92-1" r="1.8853560000000003" x="9.617220000000001" b1="1.4387733669397188E-4" b2="1.4387733669397188E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L89-92-2" r="7.484292" x="30.108563999999998" b1="1.0869565217391303E-4" b2="1.0869565217391303E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L91-92-1" r="7.370027999999999" x="24.223968" b1="8.580130224742701E-5" b2="8.580130224742701E-5" voltageLevelId1="VL91" bus1="B91" connectableBus1="B91" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L92-93-1" r="4.913352" x="16.149312000000002" b1="5.7235874816215084E-5" b2="5.7235874816215084E-5" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL93" bus2="B93" connectableBus2="B93"/>
    <iidm:line id="L92-94-1" r="9.160164" x="30.089519999999997" b1="1.0659525309808862E-4" b2="1.0659525309808862E-4" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL94" bus2="B94" connectableBus2="B94"/>
    <iidm:line id="L93-94-1" r="4.246812" x="13.940208" b1="4.9254358328082334E-5" b2="4.9254358328082334E-5" voltageLevelId1="VL93" bus1="B93" connectableBus1="B93" voltageLevelId2="VL94" bus2="B94" connectableBus2="B94"/>
    <iidm:line id="L94-95-1" r="2.513808" x="8.265096000000002" b1="2.9143037177063645E-5" b2="2.9143037177063645E-5" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL95" bus2="B95" connectableBus2="B95"/>
    <iidm:line id="L80-96-1" r="6.779664" x="34.66008" b1="1.296996429321571E-4" b2="1.296996429321571E-4" voltageLevelId1="VL80" bus1="B80" connectableBus1="B80" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L82-96-1" r="3.0851279999999996" x="10.09332" b1="1.4282713715605964E-4" b2="1.4282713715605964E-4" voltageLevelId1="VL82" bus1="B82" connectableBus1="B82" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L94-96-1" r="5.1228359999999995" x="16.549236" b1="6.038647342995169E-5" b2="6.038647342995169E-5" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L80-97-1" r="3.485052" x="17.787096" b1="6.66876706574249E-5" b2="6.66876706574249E-5" voltageLevelId1="VL80" bus1="B80" connectableBus1="B80" voltageLevelId2="VL97" bus2="B97" connectableBus2="B97"/>
    <iidm:line id="L80-98-1" r="4.532472" x="20.56752" b1="7.508926696072253E-5" b2="7.508926696072253E-5" voltageLevelId1="VL80" bus1="B80" connectableBus1="B80" voltageLevelId2="VL98" bus2="B98" connectableBus2="B98"/>
    <iidm:line id="L80-99-1" r="8.645976000000001" x="39.230639999999994" b1="1.4335223692501576E-4" b2="1.4335223692501576E-4" voltageLevelId1="VL80" bus1="B80" connectableBus1="B80" voltageLevelId2="VL99" bus2="B99" connectableBus2="B99"/>
    <iidm:line id="L92-100-1" r="12.340511999999999" x="56.17980000000001" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L94-100-1" r="3.389832" x="11.04552" b1="1.585801302247427E-4" b2="1.585801302247427E-4" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L95-96-1" r="3.256524" x="10.417067999999999" b1="3.8699852972064694E-5" b2="3.8699852972064694E-5" voltageLevelId1="VL95" bus1="B95" connectableBus1="B95" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L96-97-1" r="3.2946120000000003" x="16.853939999999998" b1="6.30119722747322E-5" b2="6.30119722747322E-5" voltageLevelId1="VL96" bus1="B96" connectableBus1="B96" voltageLevelId2="VL97" bus2="B97" connectableBus2="B97"/>
    <iidm:line id="L98-100-1" r="7.560468000000001" x="34.08876" b1="1.2497374501155222E-4" b2="1.2497374501155222E-4" voltageLevelId1="VL98" bus1="B98" connectableBus1="B98" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L99-100-1" r="3.42792" x="15.482772" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL99" bus1="B99" connectableBus1="B99" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L100-101-1" r="5.275188000000001" x="24.033528" b1="8.611636210880068E-5" b2="8.611636210880068E-5" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL101" bus2="B101" connectableBus2="B101"/>
    <iidm:line id="L92-102-1" r="2.342412" x="10.645596000000001" b1="3.843730308758664E-5" b2="3.843730308758664E-5" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL102" bus2="B102" connectableBus2="B102"/>
    <iidm:line id="L101-102-1" r="4.684824" x="21.329279999999997" b1="7.718966603654694E-5" b2="7.718966603654694E-5" voltageLevelId1="VL101" bus1="B101" connectableBus1="B101" voltageLevelId2="VL102" bus2="B102" connectableBus2="B102"/>
    <iidm:line id="L100-103-1" r="3.04704" x="9.9981" b1="1.4072673808023526E-4" b2="1.4072673808023526E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL103" bus2="B103" connectableBus2="B103"/>
    <iidm:line id="L100-104-1" r="8.588844" x="38.849759999999996" b1="1.420394875026255E-4" b2="1.420394875026255E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL104" bus2="B104" connectableBus2="B104"/>
    <iidm:line id="L103-104-1" r="8.874504" x="30.165696000000004" b1="1.068578029825667E-4" b2="1.068578029825667E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL104" bus2="B104" connectableBus2="B104"/>
    <iidm:line id="L103-105-1" r="10.18854" x="30.9465" b1="1.0712035286704474E-4" b2="1.0712035286704474E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL105" bus2="B105" connectableBus2="B105"/>
    <iidm:line id="L100-106-1" r="11.52162" x="43.61076" b1="1.627809283763915E-4" b2="1.627809283763915E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL106" bus2="B106" connectableBus2="B106"/>
    <iidm:line id="L104-105-1" r="1.8929735999999997" x="7.198632" b1="2.5887418609535813E-5" b2="2.5887418609535813E-5" voltageLevelId1="VL104" bus1="B104" connectableBus1="B104" voltageLevelId2="VL105" bus2="B105" connectableBus2="B105"/>
    <iidm:line id="L105-106-1" r="2.6661599999999996" x="10.417067999999999" b1="3.764965343415249E-5" b2="3.764965343415249E-5" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL106" bus2="B106" connectableBus2="B106"/>
    <iidm:line id="L105-107-1" r="10.09332" x="34.850519999999996" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL107" bus2="B107" connectableBus2="B107"/>
    <iidm:line id="L105-108-1" r="4.970484000000001" x="13.387932" b1="4.8414198697752575E-5" b2="4.8414198697752575E-5" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL108" bus2="B108" connectableBus2="B108"/>
    <iidm:line id="L106-107-1" r="10.09332" x="34.850519999999996" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL106" bus1="B106" connectableBus1="B106" voltageLevelId2="VL107" bus2="B107" connectableBus2="B107"/>
    <iidm:line id="L108-109-1" r="1.9996200000000002" x="5.484672" b1="1.9953791220331864E-5" b2="1.9953791220331864E-5" voltageLevelId1="VL108" bus1="B108" connectableBus1="B108" voltageLevelId2="VL109" bus2="B109" connectableBus2="B109"/>
    <iidm:line id="L103-110-1" r="7.438586399999999" x="34.526771999999994" b1="1.2103549674438144E-4" b2="1.2103549674438144E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL110" bus2="B110" connectableBus2="B110"/>
    <iidm:line id="L109-110-1" r="5.294231999999999" x="14.511528" b1="5.3035076664566266E-5" b2="5.3035076664566266E-5" voltageLevelId1="VL109" bus1="B109" connectableBus1="B109" voltageLevelId2="VL110" bus2="B110" connectableBus2="B110"/>
    <iidm:line id="L110-111-1" r="4.18968" x="14.37822" b1="5.250997689561016E-5" b2="5.250997689561016E-5" voltageLevelId1="VL110" bus1="B110" connectableBus1="B110" voltageLevelId2="VL111" bus2="B111" connectableBus2="B111"/>
    <iidm:line id="L110-112-1" r="4.703868" x="12.18816" b1="1.627809283763915E-4" b2="1.627809283763915E-4" voltageLevelId1="VL110" bus1="B110" connectableBus1="B110" voltageLevelId2="VL112" bus2="B112" connectableBus2="B112"/>
    <iidm:line id="L17-113-1" r="1.7387171999999997" x="5.732244" b1="2.0163831127914304E-5" b2="2.0163831127914304E-5" voltageLevelId1="VL17" bus1="B17" connectableBus1="B17" voltageLevelId2="VL113" bus2="B113" connectableBus2="B113"/>
    <iidm:line id="L32-113-1" r="11.71206" x="38.65932" b1="1.3600084015963031E-4" b2="1.3600084015963031E-4" voltageLevelId1="VL32" bus1="B32" connectableBus1="B32" voltageLevelId2="VL113" bus2="B113" connectableBus2="B113"/>
    <iidm:line id="L32-114-1" r="2.57094" x="11.654927999999998" b1="4.274312119302667E-5" b2="4.274312119302667E-5" voltageLevelId1="VL32" bus1="B32" connectableBus1="B32" voltageLevelId2="VL114" bus2="B114" connectableBus2="B114"/>
    <iidm:line id="L27-115-1" r="3.1232160000000007" x="14.111604" b1="5.1774837219071627E-5" b2="5.1774837219071627E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL115" bus2="B115" connectableBus2="B115"/>
    <iidm:line id="L114-115-1" r="0.438012" x="1.9805760000000001" b1="7.246376811594202E-6" b2="7.246376811594202E-6" voltageLevelId1="VL114" bus1="B114" connectableBus1="B114" voltageLevelId2="VL115" bus2="B115" connectableBus2="B115"/>
    <iidm:line id="L68-116-1" r="0.16187400000000005" x="1.9282049999999997" g1="-0.0259401148720603" b1="0.3090614378892287" g2="0.06485028718015075" b2="-0.7720507801883101" voltageLevelId1="VL68" bus1="B68" connectableBus1="B68" voltageLevelId2="VL116" bus2="B116" connectableBus2="B116"/>
    <iidm:line id="L12-117-1" r="6.265476" x="26.6616" b1="9.39928586431422E-5" b2="9.39928586431422E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL117" bus2="B117" connectableBus2="B117"/>
    <iidm:line id="L75-118-1" r="2.76138" x="9.160164" b1="3.145347616047049E-5" b2="3.145347616047049E-5" voltageLevelId1="VL75" bus1="B75" connectableBus1="B75" voltageLevelId2="VL118" bus2="B118" connectableBus2="B118"/>
    <iidm:line id="L76-118-1" r="3.1232160000000007" x="10.359935999999998" b1="3.560176433522369E-5" b2="3.560176433522369E-5" voltageLevelId1="VL76" bus1="B76" connectableBus1="B76" voltageLevelId2="VL118" bus2="B118" connectableBus2="B118"/>
    <iidm:extension id="VL69">
        <slt:slackTerminal id="B69-G"/>
    </iidm:extension>
</iidm:network>
