<?xml version="1.0" encoding="ISO-8859-1" standalone="no"?>
<network xmlns="http://www.itesla_project.eu/schema/iidm/1_0" xmlns:ld="http://www.itesla_project.eu/schema/iidm/ext/load_detail/1_0" id="LILLE_01_02_2018_23h10_0_enrichi.arc" caseDate="2018-02-01T23:10:00.000+01:00" forecastDistance="0" sourceFormat="NF">
  <substation id=".ACHE" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".ACHEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".ACHEP7_1" name="1" node="0" v="409.12530517578125" angle="23.232449622144198"/>
        <busbarSection id=".ACHEP7_2" name="2" node="1" v="409.12530517578125" angle="23.232449622144198"/>
        <switch id=".ACHEP7_.ACHE   7SNCB .1  SA.1" name=".ACHE   7SNCB .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".ACHEP7_.ACHE   7LONNY.1  SA.1" name=".ACHE   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".ACHEP7_.ACHE   7.GRAM.1  SA.1" name=".ACHE   7.GRAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".ACHEP7_.ACHE   7TR741    SA.1" name=".ACHE   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".ACHEP7_.ACHE   7COUPL.1  SA.1" name=".ACHE   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".ACHEP7_.ACHE   7SNCB .1  SA.2" name=".ACHE   7SNCB .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".ACHEP7_.ACHE   7LONNY.1  SA.2" name=".ACHE   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".ACHEP7_.ACHE   7.GRAM.1  SA.2" name=".ACHE   7.GRAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".ACHEP7_.ACHE   7TR741    SA.2" name=".ACHE   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".ACHEP7_.ACHE   7COUPL.1  SA.2" name=".ACHE   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".ACHEP7_.ACHE   7COUPL.1  DJ" name=".ACHE   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".ACHEP7_.ACHE   7.GRAM.1  DJ" name=".ACHE   7.GRAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".ACHEP7_.ACHE   7LONNY.1  DJ" name=".ACHE   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".ACHEP7_.ACHE   7SNCB .1  DJ" name=".ACHE   7SNCB .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".ACHEP7_.ACHE   7TR741    DJ" name=".ACHE   7TR741    DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id=".ACHE7SNCB" loadType="UNDEFINED" p0="0.37576743960380554" q0="-3.7519996166229248" node="9" p="0.37576743960380554" q="-3.7519996166229248"/>
      <load id=".ACHE7Y741" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".ANDU" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".ANDU77" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".ANDU77_1" name="1" node="0" v="403.74765014648438" angle="24.17818835047543"/>
        <switch id=".ANDU77_.ANDU7TR751SA.1F" name=".ANDU7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".ANDU77_.ANDU7Z.AND.1SA.1F" name=".ANDU7Z.AND.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".ANDU77_.ANDU   7TR751    DJ" name=".ANDU   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".ANDU77_.ANDU7Z.AND.1DJF" name=".ANDU7Z.AND.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id=".ANDU7TR751" loadType="UNDEFINED" p0="373.83389282226562" q0="55.730754852294922" node="2" p="373.83389282226562" q="55.730754852294922"/>
    </voltageLevel>
  </substation>
  <substation id=".AUBA" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".AUBAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id=".AUBAP6_1" name="1" node="0" v="237.06787109375" angle="20.539420438076768"/>
        <busbarSection id=".AUBAP6_2" name="2" node="1" v="237.06787109375" angle="20.539420438076768"/>
        <switch id=".AUBAP6_.AUBA6INJ.1SA.1" name=".AUBA6INJ.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".AUBAP6_.AUBA6INJ.2SA.1" name=".AUBA6INJ.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".AUBAP6_.AUBA   6TR761    SA.1" name=".AUBA   6TR761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".AUBAP6_.AUBA   6AT762    SA.1" name=".AUBA   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".AUBAP6_.AUBA   6MOULA.1  SA.1" name=".AUBA   6MOULA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id=".AUBAP6_.AUBA   6M.MA5.1  SA.1" name=".AUBA   6M.MA5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id=".AUBAP6_.AUBA   6.SOTE.1  SA.1" name=".AUBA   6.SOTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id=".AUBAP6_.AUBA   6SANEM.1  SA.1" name=".AUBA   6SANEM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id=".AUBAP6_.AUBA   6COUPL    SA.1" name=".AUBA   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id=".AUBAP6_.AUBA6INJ.1SA.2" name=".AUBA6INJ.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".AUBAP6_.AUBA6INJ.2SA.2" name=".AUBA6INJ.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".AUBAP6_.AUBA   6COUPL    SA.2" name=".AUBA   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".AUBAP6_.AUBA   6TR761    SA.2" name=".AUBA   6TR761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id=".AUBAP6_.AUBA   6AT762    SA.2" name=".AUBA   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".AUBAP6_.AUBA   6MOULA.1  SA.2" name=".AUBA   6MOULA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id=".AUBAP6_.AUBA   6M.MA5.1  SA.2" name=".AUBA   6M.MA5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".AUBAP6_.AUBA   6.SOTE.1  SA.2" name=".AUBA   6.SOTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id=".AUBAP6_.AUBA   6SANEM.1  SA.2" name=".AUBA   6SANEM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id=".AUBAP6_.AUBA   6TR761    DJ" name=".AUBA   6TR761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".AUBAP6_.AUBA   6AT762    DJ" name=".AUBA   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".AUBAP6_.AUBA   6COUPL    DJ" name=".AUBA   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".AUBAP6_.AUBA6INJ.1DJ" name=".AUBA6INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".AUBAP6_.AUBA6INJ.2DJ" name=".AUBA6INJ.2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".AUBAP6_.AUBA   6M.MA5.1  DJ" name=".AUBA   6M.MA5.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".AUBAP6_.AUBA   6MOULA.1  DJ" name=".AUBA   6MOULA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".AUBAP6_.AUBA   6SANEM.1  DJ" name=".AUBA   6SANEM.1  DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id=".AUBAP6_.AUBA   6.SOTE.1  DJ" name=".AUBA   6.SOTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id=".AUBA6INJ1" loadType="UNDEFINED" p0="1.2988804578781128" q0="130.77577209472656" node="9" p="1.2988804578781128" q="130.77577209472656"/>
      <load id=".AUBA6INJ2" loadType="UNDEFINED" p0="1.2988804578781128" q0="130.77577209472656" node="11" p="1.2988804578781128" q="130.77577209472656"/>
    </voltageLevel>
    <voltageLevel id=".AUBAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id=".AUBAP7_1" name="1" node="0" v="411.25390625" angle="22.399134100004087"/>
        <busbarSection id=".AUBAP7_2" name="2" node="1" v="411.25390625" angle="22.399134100004087"/>
        <switch id=".AUBAP7_.AUBA   7.BRUM.1  SA.1" name=".AUBA   7.BRUM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".AUBAP7_.AUBA   7AT761    SA.1" name=".AUBA   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".AUBAP7_.AUBA   7AT762    SA.1" name=".AUBA   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".AUBAP7_.AUBA   7.BRUM.1  SA.2" name=".AUBA   7.BRUM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".AUBAP7_.AUBA   7AT761    SA.2" name=".AUBA   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id=".AUBAP7_.AUBA7AT762SA.2" name=".AUBA7AT762SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".AUBAP7_.AUBA   7AT761    DJ" name=".AUBA   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".AUBAP7_.AUBA   7AT762    DJ" name=".AUBA   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".AUBAP7_.AUBA   7.BRUM.1  DJ" name=".AUBA   7.BRUM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".AUBAY761" r="1" x="74.010002136230469" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".AUBAP6" node1="3" voltageLevelId2=".AUBAP7" node2="3" p1="-74.082740783691406" q1="-0.36504855751991272" p2="74.115264892578125" q2="2.7721407413482666">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91399997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".AUBAY762" r="0.90999996662139893" x="72.199996948242188" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1=".AUBAP6" node1="5" voltageLevelId2=".AUBAP7" node2="5" p1="-75.940475463867188" q1="-0.44313228130340576" p2="75.971572875976562" q2="2.9106271266937256">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91399997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id=".AVEL" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".AVELP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="25">
        <busbarSection id=".AVELP7_1" name="1" node="0" v="403.65692138671875" angle="14.022887215129344"/>
        <busbarSection id=".AVELP7_2" name="2" node="1" v="403.07769775390625" angle="15.029998608247723"/>
        <busbarSection id=".AVELP7_3" name="3" node="2" v="403.07769775390625" angle="15.029998608247723"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.1  SA.1" name=".AVEL   7RUIEM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
        <switch id=".AVELP7_.AVEL   7AVELI.2  SA.1" name=".AVEL   7AVELI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".AVELP7_.AVEL   7MASTA.1  SA.1" name=".AVEL   7MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
        <switch id=".AVELP7_.AVEL   7COUPL.1  SA.1" name=".AVEL   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.2  SA.1" name=".AVEL   7RUIEM.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
        <switch id=".AVELP7_.AVEL7GROUP.1SA.1" name=".AVEL7GROUP.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id=".AVELP7_.AVEL7GROUP.2SA.1" name=".AVEL7GROUP.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".AVELP7_.AVEL   7.HORT.1  SA.1" name=".AVEL   7.HORT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
        <switch id=".AVELP7_.AVEL   7.HORT.2  SA.1" name=".AVEL   7.HORT.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.1  SA.1" name=".AVEL   7.IZGE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.2  SA.1" name=".AVEL   7.IZGE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.1  SA.2" name=".AVEL   7RUIEM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
        <switch id=".AVELP7_.AVEL   7AVELI.2  SA.2" name=".AVEL   7AVELI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id=".AVELP7_.AVEL   7MASTA.1  SA.2" name=".AVEL   7MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
        <switch id=".AVELP7_.AVEL   7COUPL.1  SA.21" name=".AVEL   7COUPL.1  SA.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.2  SA.2" name=".AVEL   7RUIEM.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
        <switch id=".AVELP7_.AVEL7GROUP.1SA.2" name=".AVEL7GROUP.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id=".AVELP7_.AVEL7GROUP.2SA.2" name=".AVEL7GROUP.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id=".AVELP7_.AVEL   7.HORT.1  SA.2" name=".AVEL   7.HORT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
        <switch id=".AVELP7_.AVEL   7.HORT.2  SA.2" name=".AVEL   7.HORT.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.1  SA.2" name=".AVEL   7.IZGE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.2  SA.2" name=".AVEL   7.IZGE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
        <switch id=".AVELP7_.AVEL   7COUPL.1  SA.23" name=".AVEL   7COUPL.1  SA.23" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="1"/>
        <switch id=".AVELP7_.AVEL   7AVELI.2  SA.3" name=".AVEL   7AVELI.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.1  SA.3" name=".AVEL   7RUIEM.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
        <switch id=".AVELP7_.AVEL   7MASTA.1  SA.3" name=".AVEL   7MASTA.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="19"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.2  SA.3" name=".AVEL   7RUIEM.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="23"/>
        <switch id=".AVELP7_.AVEL7GROUP.1SA.3" name=".AVEL7GROUP.1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="7"/>
        <switch id=".AVELP7_.AVEL7GROUP.2SA.3" name=".AVEL7GROUP.2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".AVELP7_.AVEL   7.HORT.1  SA.3" name=".AVEL   7.HORT.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="11"/>
        <switch id=".AVELP7_.AVEL   7.HORT.2  SA.3" name=".AVEL   7.HORT.2  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="13"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.1  SA.3" name=".AVEL   7.IZGE.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="15"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.2  SA.3" name=".AVEL   7.IZGE.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
        <switch id=".AVELP7_.AVEL   7COUPL.1  SA.3" name=".AVEL   7COUPL.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="2"/>
        <switch id=".AVELP7_.AVEL   7AVELI.2  DJ" name=".AVEL   7AVELI.2  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".AVELP7_.AVEL   7COUPL.1  DJ" name=".AVEL   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".AVELP7_.AVEL7GROUP.1DJ" name=".AVEL7GROUP.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id=".AVELP7_.AVEL7GROUP.2DJ" name=".AVEL7GROUP.2DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id=".AVELP7_.AVEL   7.HORT.1  DJ" name=".AVEL   7.HORT.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id=".AVELP7_.AVEL   7.HORT.2  DJ" name=".AVEL   7.HORT.2  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.1  DJ" name=".AVEL   7.IZGE.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".AVELP7_.AVEL   7.IZGE.2  DJ" name=".AVEL   7.IZGE.2  DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id=".AVELP7_.AVEL   7MASTA.1  DJ" name=".AVEL   7MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.1  DJ" name=".AVEL   7RUIEM.1  DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
        <switch id=".AVELP7_.AVEL   7RUIEM.2  DJ" name=".AVEL   7RUIEM.2  DJ" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
      </nodeBreakerTopology>
      <generator id=".AVEL.TG1" energySource="OTHER" minP="-200" maxP="200" voltageRegulatorOn="true" targetP="2.9549641609191895" targetQ="-5.9059996604919434" targetV="403.65695190429688" node="8" p="-2.9549641609191895" q="5.9063262939453125">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-200" minQ="-200" maxQ="200"/>
          <point p="200" minQ="-200" maxQ="200"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".AVEL.TG2" energySource="OTHER" minP="-200" maxP="200" voltageRegulatorOn="true" targetP="-200" targetQ="-92.942855834960938" targetV="403.07769775390625" node="10" p="200" q="92.942955017089844">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-200" minQ="-200" maxQ="200"/>
          <point p="200" minQ="-200" maxQ="200"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".AVEL7.IZGE.1" loadType="UNDEFINED" p0="263.53448486328125" q0="25" node="16" p="263.53448486328125" q="25"/>
      <load id=".AVEL7.IZGE.2" loadType="UNDEFINED" p0="156" q0="27" node="18" p="156" q="27"/>
      <load id=".AVEL7RUIEM" loadType="UNDEFINED" p0="0" q0="0" node="22" p="0" q="0"/>
      <load id=".AVEL7RUIEM.2" loadType="UNDEFINED" p0="-93.203323364257812" q0="-36" node="24" p="-93.203323364257812" q="-36"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUE" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".BRUEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id=".BRUEP7_1" name="1" node="0" v="404.09893798828125" angle="18.945740936774158"/>
        <busbarSection id=".BRUEP7_2" name="2" node="1" v="404.09893798828125" angle="18.945740936774158"/>
        <switch id=".BRUEP7_.BRUE   7TR751    SA.1" name=".BRUE   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".BRUEP7_.BRUE   7ZDROG.1  SA.1" name=".BRUE   7ZDROG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".BRUEP7_.BRUE   7TR752    SA.1" name=".BRUE   7TR752    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.2  SA.1" name=".BRUE   7Z.VER.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.1  SA.1" name=".BRUE   7Z.VER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id=".BRUEP7_.BRUE   7.CZCE.1  SA.1" name=".BRUE   7.CZCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".BRUEP7_.BRUE   7COUPL.1  SA.1" name=".BRUE   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".BRUEP7_.BRUE   7TR751    SA.2" name=".BRUE   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".BRUEP7_.BRUE   7ZDROG.1  SA.2" name=".BRUE   7ZDROG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".BRUEP7_.BRUE   7TR752    SA.2" name=".BRUE   7TR752    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".BRUEP7_.BRUE   7COUPL.1  SA.2" name=".BRUE   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.2  SA.2" name=".BRUE   7Z.VER.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.1  SA.2" name=".BRUE   7Z.VER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".BRUEP7_.BRUE   7.CZCE.1  SA.2" name=".BRUE   7.CZCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".BRUEP7_.BRUE   7COUPL.1  DJ" name=".BRUE   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".BRUEP7_.BRUE   7.CZCE.1  DJ" name=".BRUE   7.CZCE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".BRUEP7_.BRUE   7TR751    DJ" name=".BRUE   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".BRUEP7_.BRUE   7TR752    DJ" name=".BRUE   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".BRUEP7_.BRUE   7ZDROG.1  DJ" name=".BRUE   7ZDROG.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.1  DJ" name=".BRUE   7Z.VER.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".BRUEP7_.BRUE   7Z.VER.2  DJ" name=".BRUE   7Z.VER.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id=".BRUE7Y751" loadType="UNDEFINED" p0="239.34471130371094" q0="-16.483787536621094" node="7" p="239.34471130371094" q="-16.483787536621094"/>
      <load id=".BRUE7Y752" loadType="UNDEFINED" p0="229.33027648925781" q0="-10.683937072753906" node="9" p="229.33027648925781" q="-10.683937072753906"/>
    </voltageLevel>
  </substation>
  <substation id=".BRUM" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".BRUMP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id=".BRUMP7_1" name="1" node="0" v="410.35446166992188" angle="24.021444046760099"/>
        <busbarSection id=".BRUMP7_2" name="2" node="1" v="410.35446166992188" angle="24.021444046760099"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.1  SA.1" name=".BRUM   7.GRAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.2  SA.1" name=".BRUM   7.GRAM.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id=".BRUMP7_.BRUM   7.AUBA.1  SA.1" name=".BRUM   7.AUBA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".BRUMP7_.BRUM   7.COO.1   SA.1" name=".BRUM   7.COO.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".BRUMP7_.BRUM   7.COO.2   SA.1" name=".BRUM   7.COO.2   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".BRUMP7_.BRUM   7AT761    SA.1" name=".BRUM   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".BRUMP7_.BRUM   7COUPL    SA.1" name=".BRUM   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id=".BRUMP7_.BRUM   7.AUBA.1  SA.2" name=".BRUM   7.AUBA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.1  SA.2" name=".BRUM   7.GRAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.2  SA.2" name=".BRUM   7.GRAM.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id=".BRUMP7_.BRUM   7COUPL    SA.2" name=".BRUM   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".BRUMP7_.BRUM   7.COO.1   SA.2" name=".BRUM   7.COO.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".BRUMP7_.BRUM   7.COO.2   SA.2" name=".BRUM   7.COO.2   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".BRUMP7_.BRUM   7AT761    SA.2" name=".BRUM   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id=".BRUMP7_.BRUM   7AT761    DJ" name=".BRUM   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".BRUMP7_.BRUM   7.AUBA.1  DJ" name=".BRUM   7.AUBA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".BRUMP7_.BRUM   7.COO.1   DJ" name=".BRUM   7.COO.1   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".BRUMP7_.BRUM   7.COO.2   DJ" name=".BRUM   7.COO.2   DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".BRUMP7_.BRUM   7COUPL    DJ" name=".BRUM   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.1  DJ" name=".BRUM   7.GRAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".BRUMP7_.BRUM   7.GRAM.2  DJ" name=".BRUM   7.GRAM.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id=".BRUM7AT761" loadType="UNDEFINED" p0="112.88512420654297" q0="-61.338375091552734" node="3" p="112.88512420654297" q="-61.338375091552734"/>
    </voltageLevel>
  </substation>
  <substation id=".COO" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".COO P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".COO P7_1.1" name="1.1" node="0" v="410.351318359375" angle="24.019948235331867"/>
        <busbarSection id=".COO P7_1.2" name="1.2" node="1" v="410.35336303710938" angle="24.020591980661141"/>
        <switch id=".COO P7_.COO 7.BRUM.1SA.1F" name=".COO 7.BRUM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".COO P7_.COO 7SE.1.12SS.1.12F" name=".COO 7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id=".COO P7_.COO 7.COOC.1SA.1F" name=".COO 7.COOC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id=".COO P7_.COO 7BRUTT.TG1SA.1F" name=".COO 7BRUTT.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id=".COO P7_.COO 7.BRUM.2SA.1F" name=".COO 7.BRUM.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id=".COO P7_.COO 7.COOC.2SA.1F" name=".COO 7.COOC.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id=".COO P7_.COO 7BRUTT.TG2SA.1F" name=".COO 7BRUTT.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id=".COO P7_.COO 7.BRUM.1DJ" name=".COO 7.BRUM.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".COO P7_.COO 7.BRUM.2DJ" name=".COO 7.BRUM.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".COO P7_.COO 7BRUTT.TG1COUPLEUR" name=".COO 7BRUTT.TG1COUPLEUR" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id=".COO P7_.COO 7BRUTT.TG2COUPLEUR" name=".COO 7BRUTT.TG2COUPLEUR" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id=".COO P7_.COO 7.COOC.1DJ" name=".COO 7.COOC.1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".COO P7_.COO 7.COOC.2DJ" name=".COO 7.COOC.2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <generator id=".BRUM7ANNEAU1" energySource="OTHER" minP="-500" maxP="500" voltageRegulatorOn="true" targetP="-6.8851079940795898" targetQ="-2.0085513591766357" targetV="410.351318359375" node="6" p="6.8851079940795898" q="2.0085709095001221">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-500" minQ="-280" maxQ="280"/>
          <point p="0" minQ="-350" maxQ="300"/>
          <point p="500" minQ="-280" maxQ="280"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".BRUM7ANNEAU2" energySource="OTHER" minP="-600" maxP="600" voltageRegulatorOn="true" targetP="-3.8851203918457031" targetQ="-1.008689284324646" targetV="410.35336303710938" node="8" p="3.8851203918457031" q="1.0087085962295532">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-600" minQ="-280" maxQ="280"/>
          <point p="0" minQ="-350" maxQ="300"/>
          <point p="600" minQ="-280" maxQ="280"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".COO 7COOC1" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
      <load id=".COO 7COOC2" loadType="UNDEFINED" p0="0" q0="0" node="13" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".CPIO" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".CPIOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".CPIOP7_1" name="1" node="0" v="406.21829223632812" angle="22.26364192989125"/>
        <busbarSection id=".CPIOP7_2" name="2" node="1" v="406.21829223632812" angle="22.26364192989125"/>
        <switch id=".CPIOP7_.CPIO   7TR751    SA.1" name=".CPIO   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".CPIOP7_.CPIO   7TR752    SA.1" name=".CPIO   7TR752    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".CPIOP7_.CPIO   7.GRAM.1  SA.1" name=".CPIO   7.GRAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".CPIOP7_.CPIO   7.CZCE.1  SA.1" name=".CPIO   7.CZCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".CPIOP7_.CPIO   7COUPL    SA.1" name=".CPIO   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".CPIOP7_.CPIO   7COUPL    SA.2" name=".CPIO   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".CPIOP7_.CPIO   7TR751    SA.2" name=".CPIO   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".CPIOP7_.CPIO   7TR752    SA.2" name=".CPIO   7TR752    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".CPIOP7_.CPIO   7.GRAM.1  SA.2" name=".CPIO   7.GRAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".CPIOP7_.CPIO   7.CZCE.1  SA.2" name=".CPIO   7.CZCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".CPIOP7_.CPIO   7COUPL    DJ" name=".CPIO   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".CPIOP7_.CPIO   7.CZCE.1  DJ" name=".CPIO   7.CZCE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".CPIOP7_.CPIO   7.GRAM.1  DJ" name=".CPIO   7.GRAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".CPIOP7_.CPIO   7TR751    DJ" name=".CPIO   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".CPIOP7_.CPIO   7TR752    DJ" name=".CPIO   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id=".CPIO7TR751" loadType="UNDEFINED" p0="79.805824279785156" q0="3.3702781200408936" node="9" p="79.805824279785156" q="3.3702781200408936"/>
      <load id=".CPIO7TR752" loadType="UNDEFINED" p0="71.514305114746094" q0="8.2216682434082031" node="11" p="71.514305114746094" q="8.2216682434082031"/>
    </voltageLevel>
  </substation>
  <substation id=".CZCE" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".CZCEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id=".CZCEP7_1" name="1" node="0" v="404.372314453125" angle="19.613815399871445"/>
        <busbarSection id=".CZCEP7_2" name="2" node="1" v="404.372314453125" angle="19.613815399871445"/>
        <switch id=".CZCEP7_.CZCE   7ZTERG.1  SA.1" name=".CZCE   7ZTERG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id=".CZCEP7_.CZCE   7ZDROG.1  SA.1" name=".CZCE   7ZDROG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id=".CZCEP7_.CZCE   7.BRUE.1  SA.1" name=".CZCE   7.BRUE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id=".CZCEP7_.CZCE   7.CPIO.1  SA.1" name=".CZCE   7.CPIO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.3  SA.1" name=".CZCE   7.GOUY.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.4  SA.1" name=".CZCE   7.GOUY.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".CZCEP7_.CZCE   7COUPL.1  SA.1" name=".CZCE   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id=".CZCEP7_.CZCE   7ZTERG.1  SA.2" name=".CZCE   7ZTERG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id=".CZCEP7_.CZCE   7ZDROG.1  SA.2" name=".CZCE   7ZDROG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".CZCEP7_.CZCE   7.BRUE.1  SA.2" name=".CZCE   7.BRUE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".CZCEP7_.CZCE   7COUPL.1  SA.2" name=".CZCE   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".CZCEP7_.CZCE   7.CPIO.1  SA.2" name=".CZCE   7.CPIO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.3  SA.2" name=".CZCE   7.GOUY.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.4  SA.2" name=".CZCE   7.GOUY.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".CZCEP7_.CZCE   7.BRUE.1  DJ" name=".CZCE   7.BRUE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".CZCEP7_.CZCE   7COUPL.1  DJ" name=".CZCE   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".CZCEP7_.CZCE   7.CPIO.1  DJ" name=".CZCE   7.CPIO.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.3  DJ" name=".CZCE   7.GOUY.3  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".CZCEP7_.CZCE   7.GOUY.4  DJ" name=".CZCE   7.GOUY.4  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".CZCEP7_.CZCE   7ZDROG.1  DJ" name=".CZCE   7ZDROG.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".CZCEP7_.CZCE   7ZTERG.1  DJ" name=".CZCE   7ZTERG.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".DAHL" country="DE">
    <property name="paysCvg" value="ALLEMAGNE"/>
    <property name="regionCvg" value="ALLEMAGNE"/>
    <voltageLevel id=".DAHLP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".DAHLP7_1" name="1" node="0" v="408.41561889648438" angle="36.86502055451129"/>
        <busbarSection id=".DAHLP7_2" name="2" node="1" v="408.415283203125" angle="36.869145988769972"/>
        <switch id=".DAHLP7_.DAHL7.NIED.1SA.1" name=".DAHL7.NIED.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".DAHLP7_.DAHL7.NIED.2SA.1" name=".DAHL7.NIED.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".DAHLP7_.DAHL7.OBER.1SA.1" name=".DAHL7.OBER.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".DAHLP7_.DAHL7.OBER.2SA.1" name=".DAHL7.OBER.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".DAHLP7_.DAHL7TR731SA.1" name=".DAHL7TR731SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".DAHLP7_.DAHL7TR732SA.1" name=".DAHL7TR732SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".DAHLP7_.DAHL7.NIED.1SA.2" name=".DAHL7.NIED.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id=".DAHLP7_.DAHL7.NIED.2SA.2" name=".DAHL7.NIED.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".DAHLP7_.DAHL7.OBER.1SA.2" name=".DAHL7.OBER.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".DAHLP7_.DAHL7.OBER.2SA.2" name=".DAHL7.OBER.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".DAHLP7_.DAHL7TR731SA.2" name=".DAHL7TR731SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".DAHLP7_.DAHL7TR732SA.2" name=".DAHL7TR732SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".DAHLP7_.DAHL7.NIED.1DJ" name=".DAHL7.NIED.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".DAHLP7_.DAHL7.NIED.2DJ" name=".DAHL7.NIED.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".DAHLP7_.DAHL7.OBER.1DJ" name=".DAHL7.OBER.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".DAHLP7_.DAHL7.OBER.2DJ" name=".DAHL7.OBER.2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".DAHLP7_.DAHL   7TR731    DJ" name=".DAHL   7TR731    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".DAHLP7_.DAHL   7TR732    DJ" name=".DAHL   7TR732    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id=".DAHL7TR731" loadType="UNDEFINED" p0="-28.870344161987305" q0="3.0647141933441162" node="11" p="-28.870344161987305" q="3.0647141933441162"/>
      <load id=".DAHL7TR732" loadType="UNDEFINED" p0="-30.451700210571289" q0="3.1012492179870605" node="13" p="-30.451700210571289" q="3.1012492179870605"/>
    </voltageLevel>
  </substation>
  <substation id=".DOEL" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".DOELP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id=".DOELP7_1B" name="1B" node="0" v="404.45782470703125" angle="22.236816361926024"/>
        <busbarSection id=".DOELP7_1A" name="1A" node="1" v="404.45782470703125" angle="22.236816361926024"/>
        <busbarSection id=".DOELP7_2B" name="2B" node="2" v="404.45782470703125" angle="22.236816361926024"/>
        <busbarSection id=".DOELP7_2A" name="2A" node="3" v="404.45782470703125" angle="22.236816361926024"/>
        <switch id=".DOELP7_.DOEL   7GROUPT4  SA.1" name=".DOEL   7GROUPT4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".DOELP7_.DOEL   7GROUPT3  SA.1" name=".DOEL   7GROUPT3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id=".DOELP7_.DOEL   7.MERC.3  SA.1" name=".DOEL   7.MERC.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id=".DOELP7_.DOEL   7TRO.1BA  SA.1B" name=".DOEL   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.1  SA.1" name=".DOEL   7.ZAND.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id=".DOELP7_.DOEL   7TR755    SA.1" name=".DOEL   7TR755    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id=".DOELP7_.DOEL   7.MERC.4  SA.1" name=".DOEL   7.MERC.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id=".DOELP7_.DOEL   7COUPL.B  SA.1" name=".DOEL   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id=".DOELP7_.DOEL   7.MERC.1  SA.1" name=".DOEL   7.MERC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id=".DOELP7_.DOEL   7GROUPT2  SA.1" name=".DOEL   7GROUPT2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".DOELP7_.DOEL   7.MERC.2  SA.1" name=".DOEL   7.MERC.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id=".DOELP7_.DOEL   7GROUPT1  SA.1" name=".DOEL   7GROUPT1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.2  SA.1" name=".DOEL   7.ZAND.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="34"/>
        <switch id=".DOELP7_.DOEL   7TRO.1BA  SA.1A" name=".DOEL   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="1"/>
        <switch id=".DOELP7_.DOEL   7COUPL.A  SA.1" name=".DOEL   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id=".DOELP7_.DOEL   7COUPL.B  SA.2" name=".DOEL   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id=".DOELP7_.DOEL   7GROUPT4  SA.2" name=".DOEL   7GROUPT4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="15"/>
        <switch id=".DOELP7_.DOEL   7GROUPT3  SA.2" name=".DOEL   7GROUPT3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id=".DOELP7_.DOEL   7.MERC.3  SA.2" name=".DOEL   7.MERC.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id=".DOELP7_.DOEL   7TRO.2BA  SA.2B" name=".DOEL   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="29"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.1  SA.2" name=".DOEL   7.ZAND.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id=".DOELP7_.DOEL   7TR755    SA.2" name=".DOEL   7TR755    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id=".DOELP7_.DOEL   7.MERC.4  SA.2" name=".DOEL   7.MERC.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id=".DOELP7_.DOEL   7.MERC.1  SA.2" name=".DOEL   7.MERC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id=".DOELP7_.DOEL   7GROUPT2  SA.2" name=".DOEL   7GROUPT2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id=".DOELP7_.DOEL   7.MERC.2  SA.2" name=".DOEL   7.MERC.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id=".DOELP7_.DOEL   7GROUPT1  SA.2" name=".DOEL   7GROUPT1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id=".DOELP7_.DOEL   7COUPL.A  SA.2" name=".DOEL   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.2  SA.2" name=".DOEL   7.ZAND.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id=".DOELP7_.DOEL   7TRO.2BA  SA.2A" name=".DOEL   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="3"/>
        <switch id=".DOELP7_.DOEL   7COUPL.A  DJ" name=".DOEL   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".DOELP7_.DOEL   7COUPL.B  DJ" name=".DOEL   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".DOELP7_.DOEL   7GROUPT1  DJ" name=".DOEL   7GROUPT1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".DOELP7_.DOEL   7GROUPT2  DJ" name=".DOEL   7GROUPT2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".DOELP7_.DOEL   7GROUPT3  DJ" name=".DOEL   7GROUPT3  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".DOELP7_.DOEL   1GROUPT3  COUPLEUR" name=".DOEL   1GROUPT3  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
        <switch id=".DOELP7_.DOEL   7GROUPT4  DJ" name=".DOEL   7GROUPT4  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".DOELP7_.DOEL   1GROUPT4  COUPLEUR" name=".DOEL   1GROUPT4  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".DOELP7_.DOEL   7.MERC.1  DJ" name=".DOEL   7.MERC.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id=".DOELP7_.DOEL   7.MERC.2  DJ" name=".DOEL   7.MERC.2  DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
        <switch id=".DOELP7_.DOEL   7.MERC.3  DJ" name=".DOEL   7.MERC.3  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id=".DOELP7_.DOEL   7.MERC.4  DJ" name=".DOEL   7.MERC.4  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id=".DOELP7_.DOEL   7TRO.1BA  DJ" name=".DOEL   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
        <switch id=".DOELP7_.DOEL   7TRO.2BA  DJ" name=".DOEL   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="28"/>
        <switch id=".DOELP7_.DOEL   7TR755    DJ" name=".DOEL   7TR755    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.1  DJ" name=".DOEL   7.ZAND.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id=".DOELP7_.DOEL   7.ZAND.2  DJ" name=".DOEL   7.ZAND.2  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
      <generator id=".DOEL7ALT1" energySource="NUCLEAR" minP="196" maxP="412" voltageRegulatorOn="true" targetP="412" targetQ="13" targetV="404.45782470703125" node="9" p="-412" q="-5.3330731391906738">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="196" minQ="-100" maxQ="318"/>
          <point p="412" minQ="-95" maxQ="240"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOEL7ALT2" energySource="NUCLEAR" minP="196" maxP="412" voltageRegulatorOn="true" targetP="412" targetQ="20" targetV="404.45782470703125" node="11" p="-412" q="-5.3330731391906738">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="196" minQ="-100" maxQ="339"/>
          <point p="412" minQ="-95" maxQ="263"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOEL7ALT3" energySource="NUCLEAR" minP="200" maxP="1056" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="14" p="-0">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-287" maxQ="854"/>
          <point p="1056" minQ="-125" maxQ="523"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".DOEL7ALT4" energySource="NUCLEAR" minP="250" maxP="1056" voltageRegulatorOn="true" targetP="1056" targetQ="-17" targetV="404.45782470703125" node="17" p="-1056" q="-5.3330731391906738">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="250" minQ="-272" maxQ="850"/>
          <point p="1056" minQ="-100.00001525878906" maxQ="570"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".DOEL7TR755" loadType="UNDEFINED" p0="0" q0="0" node="31" p="0" q="0"/>
      <load id=".DOEL7.ZAND.1" loadType="UNDEFINED" p0="-383.59512329101562" q0="51.939521789550781" node="33" p="-383.59512329101562" q="51.939521789550781"/>
      <load id=".DOEL7.ZAND.2" loadType="UNDEFINED" p0="-373.31106567382812" q0="48.943012237548828" node="35" p="-373.31106567382812" q="48.943012237548828"/>
    </voltageLevel>
  </substation>
  <substation id=".DROG" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".DROGP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".DROGP7_1" name="1" node="0" v="404.243896484375" angle="18.487213262318274"/>
        <switch id=".DROGP7_.DROG7ZDROG.1SA.1F" name=".DROG7ZDROG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id=".DROGP7_.DROG7TR751SA.1F" name=".DROG7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".DROGP7_.DROG7TR751DJF" name=".DROG7TR751DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id=".DROGP7_.DROG   7ZDROG.1  DJ" name=".DROG   7ZDROG.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id=".DROG7Y751" loadType="UNDEFINED" p0="257.55087280273438" q0="-17.927606582641602" node="1" p="257.55087280273438" q="-17.927606582641602"/>
    </voltageLevel>
  </substation>
  <substation id=".EEKL" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".EEKLP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".EEKLP7_1" name="1" node="0" v="405.080078125" angle="16.965570058644495"/>
        <switch id=".EEKLP7_.EEKL7TR751SA.1F" name=".EEKL7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".EEKLP7_.EEKL7Z.EEK.1SA.1F" name=".EEKL7Z.EEK.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".EEKLP7_.EEKL   7TR751    DJ" name=".EEKL   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".EEKLP7_.EEKL7Z.EEK.1DJF" name=".EEKL7Z.EEK.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id=".EEKL7Y751" loadType="UNDEFINED" p0="-28.429952621459961" q0="-43.796699523925781" node="2" p="-28.429952621459961" q="-43.796699523925781"/>
    </voltageLevel>
  </substation>
  <substation id=".ENSD" country="DE">
    <property name="paysCvg" value="ALLEMAGNE"/>
    <property name="regionCvg" value="ALLEMAGNE"/>
    <voltageLevel id=".ENSDP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id=".ENSDP7_1" name="1" node="0" v="407.88351440429688" angle="25.38158913505622"/>
        <busbarSection id=".ENSDP7_2" name="2" node="1"/>
        <busbarSection id=".ENSDP7_3" name="3" node="2" v="407.920654296875" angle="25.49782017170962"/>
        <busbarSection id=".ENSDP7_4" name="4" node="3"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.1  SA.1" name=".ENSD   7.UCHT.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.2  SA.1" name=".ENSD   7.UCHT.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id=".ENSDP7_.ENSD   7AT761    SA.1" name=".ENSD   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .1  SA.1" name=".ENSD   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .2  SA.1" name=".ENSD   7VIGY .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.1  SA.1" name=".ENSD   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.3  SA.1" name=".ENSD   7COUPL.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.1  SA.2" name=".ENSD   7.UCHT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.2  SA.2" name=".ENSD   7.UCHT.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id=".ENSDP7_.ENSD   7AT761    SA.2" name=".ENSD   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.2  SA.2" name=".ENSD   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .1  SA.2" name=".ENSD   7VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .2  SA.2" name=".ENSD   7VIGY .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id=".ENSDP7_.ENSD7COUPL.3SA.21" name=".ENSD7COUPL.3SA.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.1  SA.2" name=".ENSD   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.3  SA.23" name=".ENSD   7COUPL.3  SA.23" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="1"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.1  SA.3" name=".ENSD   7.UCHT.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.2  SA.3" name=".ENSD   7.UCHT.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id=".ENSDP7_.ENSD   7AT761    SA.3" name=".ENSD   7AT761    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .1  SA.3" name=".ENSD   7VIGY .1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .2  SA.3" name=".ENSD   7VIGY .2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.1  SA.3" name=".ENSD   7COUPL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.2  SA.3" name=".ENSD   7COUPL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="9" node2="2"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.3  SA.3" name=".ENSD   7COUPL.3  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="2"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.1  SA.4" name=".ENSD   7.UCHT.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="13"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .1  SA.4" name=".ENSD   7VIGY .1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="17"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .2  SA.4" name=".ENSD   7VIGY .2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.2  SA.4" name=".ENSD   7.UCHT.2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="15"/>
        <switch id=".ENSDP7_.ENSD   7AT761    SA.4" name=".ENSD   7AT761    SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="5"/>
        <switch id=".ENSDP7_.ENSD77COUPL.1SA.4" name=".ENSD77COUPL.1SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="3"/>
        <switch id=".ENSDP7_.ENSD7COUPL.2SA.4" name=".ENSD7COUPL.2SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="3"/>
        <switch id=".ENSDP7_.ENSD   7AT761    DJ" name=".ENSD   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.1  DJ" name=".ENSD   7COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id=".ENSDP7_.ENSD7COUPL.2DJF" name=".ENSD7COUPL.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="9"/>
        <switch id=".ENSDP7_.ENSD   7COUPL.3  DJ" name=".ENSD   7COUPL.3  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.1  DJ" name=".ENSD   7.UCHT.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".ENSDP7_.ENSD   7.UCHT.2  DJ" name=".ENSD   7.UCHT.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .1  DJ" name=".ENSD   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".ENSDP7_.ENSD   7VIGY .2  DJ" name=".ENSD   7VIGY .2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id=".ENSD7AT761" loadType="UNDEFINED" p0="48.984691619873047" q0="39.663795471191406" node="5" p="48.984691619873047" q="39.663795471191406"/>
    </voltageLevel>
  </substation>
  <substation id=".FARC" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".FARCP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".FARCP5_1" name="1" node="0" v="160.25250244140625" angle="14.123620552555984"/>
        <switch id=".FARCP5_.FARC5INJ1SA.1F" name=".FARC5INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".FARCP5_.FARC5.PONT.1SA.1F" name=".FARC5.PONT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".FARCP5_.FARC5.TERG.1SA.1F" name=".FARC5.TERG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".FARCP5_.FARC5INJ1DJ" name=".FARC5INJ1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".FARCP5_.FARC5.PONT.1DJ" name=".FARC5.PONT.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".FARCP5_.FARC5.TERG.1DJ" name=".FARC5.TERG.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id=".FARC5INJ1" loadType="UNDEFINED" p0="0" q0="0" node="2" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".FMON" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".FMONP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".FMONP6_1" name="1" node="0" v="240.50230407714844" angle="15.530064078141038"/>
        <switch id=".FMONP6_.FMON6CHOO5.1SA.1F" name=".FMON6CHOO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".FMONP6_.FMON6.MONC.1SA.1F" name=".FMON6.MONC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".FMONP6_.FMON6CHOO5.1DJF" name=".FMON6CHOO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id=".FMONP6_.FMON6.MONC.1DJF" name=".FMON6.MONC.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".GOSS" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".GOSSP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".GOSSP5_1" name="1" node="0" v="160.19876098632812" angle="13.572518201637044"/>
        <busbarSection id=".GOSSP5_2" name="2" node="1" v="160.02792358398438" angle="13.287614789656532"/>
        <switch id=".GOSSP5_.GOSS5.TERG.1SA.1" name=".GOSS5.TERG.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".GOSSP5_.GOSS5.TERG.2SA.1" name=".GOSS5.TERG.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".GOSSP5_.GOSS5INJ.1SA.1" name=".GOSS5INJ.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".GOSSP5_.GOSS5INJ.2SA.1" name=".GOSS5INJ.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.1SA.1" name=".GOSS5.GOUY.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.2SA.1" name=".GOSS5.GOUY.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".GOSSP5_.GOSS5.TERG.1SA.2" name=".GOSS5.TERG.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".GOSSP5_.GOSS5.TERG.2SA.2" name=".GOSS5.TERG.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".GOSSP5_.GOSS5INJ.1SA.2" name=".GOSS5INJ.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".GOSSP5_.GOSS5INJ.2SA.2" name=".GOSS5INJ.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.1SA.2" name=".GOSS5.GOUY.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.2SA.2" name=".GOSS5.GOUY.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.1DJ" name=".GOSS5.GOUY.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".GOSSP5_.GOSS5.GOUY.2DJ" name=".GOSS5.GOUY.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".GOSSP5_.GOSS5INJ.1DJ" name=".GOSS5INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".GOSSP5_.GOSS5INJ.2DJ" name=".GOSS5INJ.2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".GOSSP5_.GOSS5.TERG.1DJ" name=".GOSS5.TERG.1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".GOSSP5_.GOSS5.TERG.2DJ" name=".GOSS5.TERG.2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id=".GOSS5INJ1" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
      <load id=".GOSS5INJ2" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".GOUY" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".GOUYP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id=".GOUYP5_1" name="1" node="0" v="160.0068359375" angle="12.945161911276786"/>
        <busbarSection id=".GOUYP5_2" name="2" node="1" v="159.65089416503906" angle="12.426612241942125"/>
        <busbarSection id=".GOUYP5_3" name="3" node="2"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.1  SA.1" name=".GOUY   5.MONC.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.2  SA.1" name=".GOUY   5.MONC.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.1  SA.1" name=".GOUY   5.GOSS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.2  SA.1" name=".GOUY   5.GOSS.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id=".GOUYP5_.GOUY5INJ1SA.1" name=".GOUY5INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id=".GOUYP5_.GOUY5INJ2SA.1" name=".GOUY5INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id=".GOUYP5_.GOUY5INJ3SA.1" name=".GOUY5INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
        <switch id=".GOUYP5_.GOUY   5COUPL    SA.1" name=".GOUY   5COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".GOUYP5_.GOUY   5TR753    SA.1" name=".GOUY   5TR753    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
        <switch id=".GOUYP5_.GOUY   5TR754    SA.1" name=".GOUY   5TR754    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="21"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.1  SA.2" name=".GOUY   5.MONC.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.2  SA.2" name=".GOUY   5.MONC.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.1  SA.2" name=".GOUY   5.GOSS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.2  SA.2" name=".GOUY   5.GOSS.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
        <switch id=".GOUYP5_.GOUY5INJ1SA.2" name=".GOUY5INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
        <switch id=".GOUYP5_.GOUY5INJ2SA.2" name=".GOUY5INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
        <switch id=".GOUYP5_.GOUY5INJ3SA.2" name=".GOUY5INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id=".GOUYP5_.GOUY   5COUPL    SA.21" name=".GOUY   5COUPL    SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id=".GOUYP5_.GOUY   5TR753    SA.2" name=".GOUY   5TR753    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
        <switch id=".GOUYP5_.GOUY   5TR754    SA.2" name=".GOUY   5TR754    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
        <switch id=".GOUYP5_.GOUY   5COUPL    SA.23" name=".GOUY   5COUPL    SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="1"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.1  SA.3" name=".GOUY   5.MONC.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.2  SA.3" name=".GOUY   5.MONC.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.1  SA.3" name=".GOUY   5.GOSS.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="5"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.2  SA.3" name=".GOUY   5.GOSS.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="7"/>
        <switch id=".GOUYP5_.GOUY5INJ1SA.3" name=".GOUY5INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".GOUYP5_.GOUY5INJ2SA.3" name=".GOUY5INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="11"/>
        <switch id=".GOUYP5_.GOUY5INJ3SA.3" name=".GOUY5INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="13"/>
        <switch id=".GOUYP5_.GOUY   5TR753    SA.3" name=".GOUY   5TR753    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="19"/>
        <switch id=".GOUYP5_.GOUY   5TR754    SA.3" name=".GOUY   5TR754    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
        <switch id=".GOUYP5_.GOUY   5COUPL    SA.3" name=".GOUY   5COUPL    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="2"/>
        <switch id=".GOUYP5_.GOUY   5COUPL    DJ" name=".GOUY   5COUPL    DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.1  DJ" name=".GOUY   5.GOSS.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".GOUYP5_.GOUY   5.GOSS.2  DJ" name=".GOUY   5.GOSS.2  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id=".GOUYP5_.GOUY5INJ1DJ" name=".GOUY5INJ1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id=".GOUYP5_.GOUY5INJ2DJ" name=".GOUY5INJ2DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id=".GOUYP5_.GOUY5INJ3DJ" name=".GOUY5INJ3DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.1  DJ" name=".GOUY   5.MONC.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".GOUYP5_.GOUY   5.MONC.2  DJ" name=".GOUY   5.MONC.2  DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id=".GOUYP5_.GOUY   5TR753    DJ" name=".GOUY   5TR753    DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id=".GOUYP5_.GOUY   5TR754    DJ" name=".GOUY   5TR754    DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
      </nodeBreakerTopology>
      <load id=".GOUY5INJ1" loadType="UNDEFINED" p0="365.31961059570312" q0="-43.972682952880859" node="10" p="365.31961059570312" q="-43.972682952880859"/>
      <load id=".GOUY5INJ2" loadType="UNDEFINED" p0="460.6273193359375" q0="-5.2953863143920898" node="12" p="460.6273193359375" q="-5.2953863143920898"/>
      <load id=".GOUY5INJ3" loadType="UNDEFINED" p0="0" q0="0" node="14" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id=".GOUYP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id=".GOUYP7_1.1" name="1.1" node="0" v="404.36553955078125" angle="19.600035493220943"/>
        <busbarSection id=".GOUYP7_1.2" name="1.2" node="1" v="404.35000610351562" angle="19.599401993175423"/>
        <switch id=".GOUYP7_.GOUY7SE.1.12SS.1.12F" name=".GOUY7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id=".GOUYP7_.GOUY7TR753SA.1F" name=".GOUY7TR753SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id=".GOUYP7_.GOUY7.CZCE.3SA.1F" name=".GOUY7.CZCE.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".GOUYP7_.GOUY7TR754SA.1F" name=".GOUY7TR754SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id=".GOUYP7_.GOUY7.CZCE.4SA.1F" name=".GOUY7.CZCE.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id=".GOUYP7_.GOUY7.CZCE.3DJF" name=".GOUY7.CZCE.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id=".GOUYP7_.GOUY7.CZCE.4DJF" name=".GOUY7.CZCE.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id=".GOUYP7_.GOUY7TR753DJF" name=".GOUY7TR753DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id=".GOUYP7_.GOUY7TR754DJF" name=".GOUY7TR754DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".GOUYY753" r="1.1499999761581421" x="70" g="0" b="0" ratedU1="150" ratedU2="380" voltageLevelId1=".GOUYP5" node1="20" voltageLevelId2=".GOUYP7" node2="7" p1="-272.32778930664062" q1="40.252567291259766" p2="272.85186767578125" q2="-8.3511314392089844">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="160.00685119628906">
        <terminalRef id=".GOUYY753" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0900000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94800001382827759"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89999997615814209"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".GOUYY754" r="1.1499999761581421" x="70" g="0" b="0" ratedU1="150" ratedU2="380" voltageLevelId1=".GOUYP5" node1="22" voltageLevelId2=".GOUYP7" node2="9" p1="-289.04351806640625" q1="2.5917611122131348" p2="289.64163208007812" q2="33.815223693847656">
      <ratioTapChanger lowTapPosition="0" tapPosition="13" loadTapChangingCapabilities="true" regulating="true" targetV="159.65089416503906">
        <terminalRef id=".GOUYY754" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0900000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94800001382827759"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89999997615814209"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id=".GRAM" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".GRAMP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="41">
        <busbarSection id=".GRAMP7_1A" name="1A" node="0" v="408.29983520507812" angle="24.721256691383143"/>
        <busbarSection id=".GRAMP7_1B" name="1B" node="1" v="408.29983520507812" angle="24.721256691383143"/>
        <busbarSection id=".GRAMP7_2A" name="2A" node="2" v="408.29983520507812" angle="24.721256691383143"/>
        <busbarSection id=".GRAMP7_2B" name="2B" node="3" v="408.29983520507812" angle="24.721256691383143"/>
        <switch id=".GRAMP7_.GRAM   7.ACHE.1  SA.1" name=".GRAM   7.ACHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.1  SA.1" name=".GRAM   7.BRUM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id=".GRAMP7_.GRAM   7.TIHA.1  SA.1" name=".GRAM   7.TIHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.1  SA.1" name=".GRAM   7TIHAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.2  SA.1" name=".GRAM   7TIHAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
        <switch id=".GRAMP7_.GRAM   7TRO.1AB  SA.1A" name=".GRAM   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
        <switch id=".GRAMP7_.GRAM   7ZTERG.1  SA.1" name=".GRAM   7ZTERG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="39"/>
        <switch id=".GRAMP7_.GRAM   7.CPIO.1  SA.1" name=".GRAM   7.CPIO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.A  SA.1" name=".GRAM   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.2  SA.1" name=".GRAM   7.BRUM.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".GRAMP7_.GRAM   7.RIMI.1  SA.1" name=".GRAM   7.RIMI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.3  SA.1" name=".GRAM   7TIHAN.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id=".GRAMP7_.GRAM   7TR751    SA.1" name=".GRAM   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="35"/>
        <switch id=".GRAMP7_.GRAM   7Z.AND.1  SA.1" name=".GRAM   7Z.AND.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="37"/>
        <switch id=".GRAMP7_.GRAM   7.LIXH.1  SA.1" name=".GRAM   7.LIXH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id=".GRAMP7_.GRAM   7TRO.1AB  SA.1B" name=".GRAM   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="1"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.B  SA.1" name=".GRAM   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
        <switch id=".GRAMP7_.GRAM   7.ACHE.1  SA.2" name=".GRAM   7.ACHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.1  SA.2" name=".GRAM   7.BRUM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.A  SA.2" name=".GRAM   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.1  SA.2" name=".GRAM   7TIHAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.2  SA.2" name=".GRAM   7TIHAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="23"/>
        <switch id=".GRAMP7_.GRAM   7ZTERG.1  SA.2" name=".GRAM   7ZTERG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="39"/>
        <switch id=".GRAMP7_.GRAM   7TRO.2AB  SA.2A" name=".GRAM   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
        <switch id=".GRAMP7_.GRAM   7.TIHA.1  SA.2" name=".GRAM   7.TIHA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="29"/>
        <switch id=".GRAMP7_.GRAM   7.CPIO.1  SA.2" name=".GRAM   7.CPIO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.2  SA.2" name=".GRAM   7.BRUM.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id=".GRAMP7_.GRAM   7.RIMI.1  SA.2" name=".GRAM   7.RIMI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.B  SA.2" name=".GRAM   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.3  SA.2" name=".GRAM   7TIHAN.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id=".GRAMP7_.GRAM   7TR751    SA.2" name=".GRAM   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="35"/>
        <switch id=".GRAMP7_.GRAM   7Z.AND.1  SA.2" name=".GRAM   7Z.AND.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="37"/>
        <switch id=".GRAMP7_.GRAM   7.LIXH.1  SA.2" name=".GRAM   7.LIXH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id=".GRAMP7_.GRAM   7TRO.2AB  SA.2B" name=".GRAM   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="3"/>
        <switch id=".GRAMP7_.GRAM   7.ACHE.1  DJ" name=".GRAM   7.ACHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.1  DJ" name=".GRAM   7.BRUM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".GRAMP7_.GRAM   7.BRUM.2  DJ" name=".GRAM   7.BRUM.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.A  DJ" name=".GRAM   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".GRAMP7_.GRAM   7COUPL.B  DJ" name=".GRAM   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".GRAMP7_.GRAM   7.CPIO.1  DJ" name=".GRAM   7.CPIO.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".GRAMP7_.GRAM   7.LIXH.1  DJ" name=".GRAM   7.LIXH.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".GRAMP7_.GRAM   7.RIMI.1  DJ" name=".GRAM   7.RIMI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.1  DJ" name=".GRAM   7TIHAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id=".GRAMP7_.TIHA   1GROUPT1  COUPLEUR" name=".TIHA   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.2  DJ" name=".GRAM   7TIHAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
        <switch id=".GRAMP7_.TIHA   1GROUPT2  COUPLEUR" name=".TIHA   1GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id=".GRAMP7_.GRAM   7TIHAN.3  DJ" name=".GRAM   7TIHAN.3  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id=".GRAMP7_.TIHA   1GROUPT3  COUPLEUR" name=".TIHA   1GROUPT3  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="27" node2="28"/>
        <switch id=".GRAMP7_.GRAM   7.TIHA.1  DJ" name=".GRAM   7.TIHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
        <switch id=".GRAMP7_.GRAM   7TRO.1AB  DJ" name=".GRAM   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="31"/>
        <switch id=".GRAMP7_.GRAM   7TRO.2AB  DJ" name=".GRAM   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="33"/>
        <switch id=".GRAMP7_.GRAM   7TR751    DJ" name=".GRAM   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="35" node2="36"/>
        <switch id=".GRAMP7_.GRAM   7Z.AND.1  DJ" name=".GRAM   7Z.AND.1  DJ" kind="BREAKER" retained="true" open="false" node1="37" node2="38"/>
        <switch id=".GRAMP7_.GRAM   7ZTERG.1  DJ" name=".GRAM   7ZTERG.1  DJ" kind="BREAKER" retained="true" open="false" node1="39" node2="40"/>
      </nodeBreakerTopology>
      <generator id=".GRAM7TIHANN" energySource="NUCLEAR" minP="300" maxP="910" voltageRegulatorOn="true" targetP="483" targetQ="-30" targetV="408.29983520507812" node="22" p="-483" q="36.000228881835938">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="300" minQ="-320" maxQ="450"/>
          <point p="910" minQ="-215" maxQ="355"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".GRAM7TIHANS" energySource="NUCLEAR" minP="300" maxP="910" voltageRegulatorOn="true" targetP="491" targetQ="-35" targetV="408.29983520507812" node="25" p="-491" q="36.000228881835938">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="300" minQ="-320" maxQ="450"/>
          <point p="910" minQ="-215" maxQ="355"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id=".GRAM7TIHAN3" energySource="NUCLEAR" minP="300" maxP="1050" voltageRegulatorOn="true" targetP="1046" targetQ="-43" targetV="408.29983520507812" node="28" p="-1046" q="36.000228881835938">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="300" minQ="-320" maxQ="450"/>
          <point p="1050" minQ="-215" maxQ="355"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".GRAM7.RIMI" loadType="UNDEFINED" p0="378.11419677734375" q0="81.801284790039062" node="19" p="378.11419677734375" q="81.801284790039062"/>
      <load id=".GRAM7Y751" loadType="UNDEFINED" p0="188.05148315429688" q0="-18.254077911376953" node="36" p="188.05148315429688" q="-18.254077911376953"/>
    </voltageLevel>
  </substation>
  <substation id=".HORT" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".HORTP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id=".HORTP7_1" name="1" node="0" v="404.4732666015625" angle="16.877243759845182"/>
        <busbarSection id=".HORTP7_2" name="2" node="1" v="404.438232421875" angle="17.100628511745036"/>
        <busbarSection id=".HORTP7_3" name="3" node="2"/>
        <switch id=".HORTP7_.HORT   7.AVEL.1  SA.1" name=".HORT   7.AVEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".HORTP7_.HORT   7.AVEL.2  SA.1" name=".HORT   7.AVEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".HORTP7_.HORT   7COUPL    SA.1" name=".HORT   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id=".HORTP7_.HORT   7Z.ROD.1  SA.1" name=".HORT   7Z.ROD.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".HORTP7_.HORT   7.MAER.1  SA.1" name=".HORT   7.MAER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".HORTP7_.HORT   7.MERC.1  SA.1" name=".HORT   7.MERC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
        <switch id=".HORTP7_.HORT   7Z.EEK.1  SA.1" name=".HORT   7Z.EEK.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id=".HORTP7_.HORT   7.AVEL.1  SA.2" name=".HORT   7.AVEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id=".HORTP7_.HORT   7.AVEL.2  SA.2" name=".HORT   7.AVEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id=".HORTP7_.HORT   7COUPL    SA.21" name=".HORT   7COUPL    SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id=".HORTP7_.HORT   7Z.ROD.1  SA.2" name=".HORT   7Z.ROD.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id=".HORTP7_.HORT   7.MAER.1  SA.2" name=".HORT   7.MAER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id=".HORTP7_.HORT   7.MERC.1  SA.2" name=".HORT   7.MERC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
        <switch id=".HORTP7_.HORT   7Z.EEK.1  SA.2" name=".HORT   7Z.EEK.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id=".HORTP7_.HORT   7COUPL    SA.23" name=".HORT   7COUPL    SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="1"/>
        <switch id=".HORTP7_.HORT   7.AVEL.1  SA.3" name=".HORT   7.AVEL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id=".HORTP7_.HORT   7.AVEL.2  SA.3" name=".HORT   7.AVEL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="5"/>
        <switch id=".HORTP7_.HORT   7Z.ROD.1  SA.3" name=".HORT   7Z.ROD.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".HORTP7_.HORT   7.MAER.1  SA.3" name=".HORT   7.MAER.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".HORTP7_.HORT   7.MERC.1  SA.3" name=".HORT   7.MERC.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="11"/>
        <switch id=".HORTP7_.HORT   7Z.EEK.1  SA.3" name=".HORT   7Z.EEK.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="13"/>
        <switch id=".HORTP7_.HORT   7COUPL    SA.3" name=".HORT   7COUPL    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="2"/>
        <switch id=".HORTP7_.HORT   7.AVEL.1  DJ" name=".HORT   7.AVEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".HORTP7_.HORT   7.AVEL.2  DJ" name=".HORT   7.AVEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".HORTP7_.HORT   7COUPL    DJ" name=".HORT   7COUPL    DJ" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id=".HORTP7_.HORT   7.MAER.1  DJ" name=".HORT   7.MAER.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id=".HORTP7_.HORT   7.MERC.1  DJ" name=".HORT   7.MERC.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id=".HORTP7_.HORT   7Z.EEK.1  DJ" name=".HORT   7Z.EEK.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".HORTP7_.HORT   7Z.ROD.1  DJ" name=".HORT   7Z.ROD.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id=".LINT" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".LINTP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".LINTP7_1.1" name="1.1" node="0" v="403.25540161132812" angle="19.562621424494907"/>
        <busbarSection id=".LINTP7_1.2" name="1.2" node="1" v="402.14825439453125" angle="19.797696045159235"/>
        <switch id=".LINTP7_.LINT7.MERC.1SA.1F" name=".LINT7.MERC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".LINTP7_.LINT7TR751SA.1F" name=".LINT7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id=".LINTP7_.LINT7SE.1.12SS.1.12F" name=".LINT7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id=".LINTP7_.LINT7TR752SA.1F" name=".LINT7TR752SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id=".LINTP7_.LINT7.MERC.2SA.1F" name=".LINT7.MERC.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id=".LINTP7_.LINT7.MASS.2SA.1F" name=".LINT7.MASS.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id=".LINTP7_.LINT7.MASS.2DJ" name=".LINT7.MASS.2DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id=".LINTP7_.LINT7.MERC.1DJ" name=".LINT7.MERC.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id=".LINTP7_.LINT7.MERC.2DJ" name=".LINT7.MERC.2DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id=".LINTP7_.LINT   7TR751    DJ" name=".LINT   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id=".LINTP7_.LINT   7TR752    DJ" name=".LINT   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
      </nodeBreakerTopology>
      <load id=".LINT7Y751" loadType="UNDEFINED" p0="201.41876220703125" q0="-2.4892165660858154" node="8" p="201.41876220703125" q="-2.4892165660858154"/>
      <load id=".LINT7Y752" loadType="UNDEFINED" p0="197.76979064941406" q0="4.1624479293823242" node="10" p="197.76979064941406" q="4.1624479293823242"/>
    </voltageLevel>
  </substation>
  <substation id=".LIXH" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".LIXHP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".LIXHP7_1" name="1" node="0" v="404.4857177734375" angle="24.177223586255167"/>
        <busbarSection id=".LIXHP7_2" name="2" node="1" v="404.4857177734375" angle="24.177223586255167"/>
        <switch id=".LIXHP7_.LIXH   7AT761    SA.1" name=".LIXH   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id=".LIXHP7_.LIXH   7.VANY.1  SA.1" name=".LIXH   7.VANY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id=".LIXHP7_.LIXH   7AT762    SA.1" name=".LIXH   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id=".LIXHP7_.LIXH   7.GRAM.1  SA.1" name=".LIXH   7.GRAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id=".LIXHP7_.LIXH   7COUPL    SA.1" name=".LIXH   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id=".LIXHP7_.LIXH   7.GRAM.1  SA.2" name=".LIXH   7.GRAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
        <switch id=".LIXHP7_.LIXH   7.VANY.1  SA.2" name=".LIXH   7.VANY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
        <switch id=".LIXHP7_.LIXH   7AT761    SA.2" name=".LIXH   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
        <switch id=".LIXHP7_.LIXH   7AT762    SA.2" name=".LIXH   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
        <switch id=".LIXHP7_.LIXH   7COUPL    SA.2" name=".LIXH   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".LIXHP7_.LIXH   7AT761    DJ" name=".LIXH   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id=".LIXHP7_.LIXH   7AT762    DJ" name=".LIXH   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id=".LIXHP7_.LIXH   7COUPL    DJ" name=".LIXH   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".LIXHP7_.LIXH   7.GRAM.1  DJ" name=".LIXH   7.GRAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id=".LIXHP7_.LIXH   7.VANY.1  DJ" name=".LIXH   7.VANY.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
      </nodeBreakerTopology>
      <load id=".LIXH7Y761" loadType="UNDEFINED" p0="155.32325744628906" q0="34.793315887451172" node="2" p="155.32325744628906" q="34.793315887451172"/>
      <load id=".LIXH7AT762" loadType="UNDEFINED" p0="156.31892395019531" q0="9.0204896926879883" node="4" p="156.31892395019531" q="9.0204896926879883"/>
    </voltageLevel>
  </substation>
  <substation id=".MAAS" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MAASP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id=".MAASP7_1" name="1" node="0" v="404.36215209960938" angle="40.056645010253185"/>
        <busbarSection id=".MAASP7_2" name="2" node="1" v="404.36215209960938" angle="40.056645010253185"/>
        <busbarSection id=".MAASP7_3" name="3" node="2" v="404.36215209960938" angle="40.056645010253185"/>
        <switch id=".MAASP7_.MAAS   7COUPL.1  SA.1" name=".MAAS   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".MAASP7_.MAAS7INJ1SA.1" name=".MAAS7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id=".MAASP7_.MAAS   7.SIER.1  SA.1" name=".MAAS   7.SIER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id=".MAASP7_.MAAS7INJ2SA.1" name=".MAAS7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.1  SA.1" name=".MAAS   7.TDVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
        <switch id=".MAASP7_.MAAS7INJ3SA.1" name=".MAAS7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.2  SA.1" name=".MAAS   7.TDVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
        <switch id=".MAASP7_.MAAS   7COUPL.2  SA.1" name=".MAAS   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".MAASP7_.MAAS7COUPL.1SA.21  F" name=".MAAS7COUPL.1SA.21  F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="3"/>
        <switch id=".MAASP7_.MAAS7INJ1SA.2" name=".MAAS7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id=".MAASP7_.MAAS   7.SIER.1  SA.2" name=".MAAS   7.SIER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id=".MAASP7_.MAAS7INJ2SA.2" name=".MAAS7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.1  SA.2" name=".MAAS   7.TDVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
        <switch id=".MAASP7_.MAAS7INJ3SA.2" name=".MAAS7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.2  SA.2" name=".MAAS   7.TDVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
        <switch id=".MAASP7_.MAAS   7COUPL.2  SA.21" name=".MAAS   7COUPL.2  SA.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id=".MAASP7_.MAAS   7COUPL.1  SA.23" name=".MAAS   7COUPL.1  SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="1"/>
        <switch id=".MAASP7_.MAAS   7COUPL.2  SA.23" name=".MAAS   7COUPL.2  SA.23" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="1"/>
        <switch id=".MAASP7_.MAAS7INJ1SA.3" name=".MAAS7INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="7"/>
        <switch id=".MAASP7_.MAAS   7.SIER.1  SA.3" name=".MAAS   7.SIER.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="13"/>
        <switch id=".MAASP7_.MAAS7INJ2SA.3" name=".MAAS7INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.1  SA.3" name=".MAAS   7.TDVA.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".MAASP7_.MAAS7INJ3SA.3" name=".MAAS7INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.2  SA.3" name=".MAAS   7.TDVA.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
        <switch id=".MAASP7_.MAAS7COUPL.1SA.3  F" name=".MAAS7COUPL.1SA.3  F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="4" node2="2"/>
        <switch id=".MAASP7_.MAAS   7COUPL.2  SA.3" name=".MAAS   7COUPL.2  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="2"/>
        <switch id=".MAASP7_.MAAS   7COUPL.1  DJ" name=".MAAS   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".MAASP7_.MAAS   7COUPL.2  DJ" name=".MAAS   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".MAASP7_.MAAS7INJ1DJ" name=".MAAS7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id=".MAASP7_.MAAS7INJ2DJ" name=".MAAS7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id=".MAASP7_.MAAS7INJ3DJ" name=".MAAS7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id=".MAASP7_.MAAS   7.SIER.1  DJ" name=".MAAS   7.SIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.1  DJ" name=".MAAS   7.TDVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".MAASP7_.MAAS   7.TDVA.2  DJ" name=".MAAS   7.TDVA.2  DJ" kind="BREAKER" retained="true" open="true" node1="17" node2="18"/>
      </nodeBreakerTopology>
      <load id=".MAAS7INJ1" loadType="UNDEFINED" p0="-249.24249267578125" q0="31.791128158569336" node="8" p="-249.24249267578125" q="31.791128158569336"/>
      <load id=".MAAS7INJ2" loadType="UNDEFINED" p0="-249.24249267578125" q0="31.791128158569336" node="10" p="-249.24249267578125" q="31.791128158569336"/>
      <load id=".MAAS7INJ3" loadType="UNDEFINED" p0="-249.24249267578125" q0="31.791128158569336" node="12" p="-249.24249267578125" q="31.791128158569336"/>
    </voltageLevel>
  </substation>
  <substation id=".MAER" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MAER77" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id=".MAER77_1" name="1" node="0" v="404.89248657226562" angle="17.004184533117161"/>
        <busbarSection id=".MAER77_2" name="2" node="1" v="404.89248657226562" angle="17.004184533117161"/>
        <busbarSection id=".MAER77_3" name="3" node="2"/>
        <switch id=".MAER77_.MAER   7Z.EEK.1  SA.1" name=".MAER   7Z.EEK.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
        <switch id=".MAER77_.MAER   7.HORT.1  SA.1" name=".MAER   7.HORT.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
        <switch id=".MAER77_.MAER   7.COUPL   SA.1" name=".MAER   7.COUPL   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".MAER77_.MAER   7.GEZE.1  SA.1" name=".MAER   7.GEZE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".MAER77_.MAER   7.GEZE.2  SA.1" name=".MAER   7.GEZE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id=".MAER77_.MAER   7.GEZE.3  SA.1" name=".MAER   7.GEZE.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".MAER77_.MAER   7.GEZE.4  SA.1" name=".MAER   7.GEZE.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id=".MAER77_.MAER   7Z.EEK.1  SA.2" name=".MAER   7Z.EEK.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
        <switch id=".MAER77_.MAER   7.HORT.1  SA.2" name=".MAER   7.HORT.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
        <switch id=".MAER77_.MAER   7.COUPL   SA.21" name=".MAER   7.COUPL   SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id=".MAER77_.MAER   7.GEZE.1  SA.2" name=".MAER   7.GEZE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
        <switch id=".MAER77_.MAER   7.GEZE.2  SA.2" name=".MAER   7.GEZE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id=".MAER77_.MAER   7.GEZE.3  SA.2" name=".MAER   7.GEZE.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
        <switch id=".MAER77_.MAER   7.GEZE.4  SA.2" name=".MAER   7.GEZE.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
        <switch id=".MAER77_.MAER   7.COUPL   SA.23" name=".MAER   7.COUPL   SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="1"/>
        <switch id=".MAER77_.MAER   7Z.EEK.1  SA.3" name=".MAER   7Z.EEK.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".MAER77_.MAER   7.HORT.1  SA.3" name=".MAER   7.HORT.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="13"/>
        <switch id=".MAER77_.MAER   7.GEZE.1  SA.3" name=".MAER   7.GEZE.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="5"/>
        <switch id=".MAER77_.MAER   7.GEZE.2  SA.3" name=".MAER   7.GEZE.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="7"/>
        <switch id=".MAER77_.MAER   7.GEZE.3  SA.3" name=".MAER   7.GEZE.3  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".MAER77_.MAER   7.GEZE.4  SA.3" name=".MAER   7.GEZE.4  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="11"/>
        <switch id=".MAER77_.MAER   7.COUPL   SA.3" name=".MAER   7.COUPL   SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="2"/>
        <switch id=".MAER77_.MAER   7.COUPL   DJ" name=".MAER   7.COUPL   DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".MAER77_.MAER   7.GEZE.1  DJ" name=".MAER   7.GEZE.1  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
        <switch id=".MAER77_.MAER   7.GEZE.2  DJ" name=".MAER   7.GEZE.2  DJ" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id=".MAER77_.MAER   7.GEZE.3  DJ" name=".MAER   7.GEZE.3  DJ" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
        <switch id=".MAER77_.MAER   7.GEZE.4  DJ" name=".MAER   7.GEZE.4  DJ" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
        <switch id=".MAER77_.MAER   7.HORT.1  DJ" name=".MAER   7.HORT.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".MAER77_.MAER   7Z.EEK.1  DJ" name=".MAER   7Z.EEK.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id=".MAER7.GEZE.1" loadType="UNDEFINED" p0="0" q0="0" node="6" p="0" q="0"/>
      <load id=".MAER7.GEZE.2" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
      <load id=".MAER7.GEZE.3" loadType="UNDEFINED" p0="0" q0="0" node="10" p="0" q="0"/>
      <load id=".MAER7.GEZE.4" loadType="UNDEFINED" p0="0" q0="0" node="12" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".MASS" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MASSP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id=".MASSP7_1" name="1" node="0" v="401.47415161132812" angle="19.943853555661043"/>
        <busbarSection id=".MASSP7_2" name="2" node="1" v="401.47415161132812" angle="19.943853555661043"/>
        <switch id=".MASSP7_.MASS   7.MERC.1  SA.1" name=".MASS   7.MERC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".MASSP7_.MASS   7TR751    SA.1" name=".MASS   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".MASSP7_.MASS   7.MEER.1  SA.1" name=".MASS   7.MEER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".MASSP7_.MASS   7.LINT.2  SA.1" name=".MASS   7.LINT.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id=".MASSP7_.MASS   7.MERC.1  SA.2" name=".MASS   7.MERC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".MASSP7_.MASS   7TR751    SA.2" name=".MASS   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".MASSP7_.MASS   7.MEER.1  SA.2" name=".MASS   7.MEER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".MASSP7_.MASS   7.LINT.2  SA.2" name=".MASS   7.LINT.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".MASSP7_.MASS   7.LINT.2  DJ" name=".MASS   7.LINT.2  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".MASSP7_.MASS   7.MEER.1  DJ" name=".MASS   7.MEER.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".MASSP7_.MASS   7.MERC.1  DJ" name=".MASS   7.MERC.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".MASSP7_.MASS   7TR751    DJ" name=".MASS   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id=".MASS7Y751" loadType="UNDEFINED" p0="177.36306762695312" q0="60.395595550537109" node="9" p="177.36306762695312" q="60.395595550537109"/>
    </voltageLevel>
  </substation>
  <substation id=".MEER" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MEERP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".MEERP7_1" name="1" node="0" v="399.45953369140625" angle="20.856342923112653"/>
        <busbarSection id=".MEERP7_2" name="2" node="1" v="399.45953369140625" angle="20.856342923112653"/>
        <switch id=".MEERP7_.MEER   7.MASS.1  SA.1" name=".MEER   7.MASS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".MEERP7_.MEER   7.VANY.1  SA.1" name=".MEER   7.VANY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".MEERP7_.MEER   7TR751    SA.1" name=".MEER   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".MEERP7_.MEER   7TR752    SA.1" name=".MEER   7TR752    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".MEERP7_.MEER   7COUPL    SA.1" name=".MEER   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".MEERP7_.MEER   7.MASS.1  SA.2" name=".MEER   7.MASS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".MEERP7_.MEER   7.VANY.1  SA.2" name=".MEER   7.VANY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".MEERP7_.MEER   7COUPL    SA.2" name=".MEER   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".MEERP7_.MEER   7TR751    SA.2" name=".MEER   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".MEERP7_.MEER   7TR752    SA.2" name=".MEER   7TR752    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".MEERP7_.MEER   7COUPL    DJ" name=".MEER   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".MEERP7_.MEER   7.MASS.1  DJ" name=".MEER   7.MASS.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".MEERP7_.MEER   7TR751    DJ" name=".MEER   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".MEERP7_.MEER   7TR752    DJ" name=".MEER   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".MEERP7_.MEER   7.VANY.1  DJ" name=".MEER   7.VANY.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id=".MEER7TR751" loadType="UNDEFINED" p0="229.1685791015625" q0="57.262062072753906" node="7" p="229.1685791015625" q="57.262062072753906"/>
      <load id=".MEER7TR752" loadType="UNDEFINED" p0="239.98770141601562" q0="55.626003265380859" node="9" p="239.98770141601562" q="55.626003265380859"/>
    </voltageLevel>
  </substation>
  <substation id=".MERC" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MERCP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="38">
        <busbarSection id=".MERCP7_1A" name="1A" node="0" v="403.44903564453125" angle="20.055438356131543"/>
        <busbarSection id=".MERCP7_1B" name="1B" node="1" v="403.44903564453125" angle="20.055438356131543"/>
        <busbarSection id=".MERCP7_2A" name="2A" node="2" v="403.44903564453125" angle="20.055438356131543"/>
        <busbarSection id=".MERCP7_2B" name="2B" node="3"/>
        <switch id=".MERCP7_.MERC   7.DOEL.3  SA.1" name=".MERC   7.DOEL.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".MERCP7_.MERC   7TR751    SA.1" name=".MERC   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id=".MERCP7_.MERC   7TRO.1AB  SA.1A" name=".MERC   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
        <switch id=".MERCP7_.MERC   7Z.VER.1  SA.1" name=".MERC   7Z.VER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="34"/>
        <switch id=".MERCP7_.MERC   7Z.VER.2  SA.1" name=".MERC   7Z.VER.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
        <switch id=".MERCP7_.MERC   7.LINT.2  SA.1" name=".MERC   7.LINT.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id=".MERCP7_.MERC   7Z.ROD.1  SA.1" name=".MERC   7Z.ROD.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id=".MERCP7_.MERC   7.DOEL.4  SA.1" name=".MERC   7.DOEL.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id=".MERCP7_.MERC   7.HORT.1  SA.1" name=".MERC   7.HORT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id=".MERCP7_.MERC   7COUPL.A  SA.1" name=".MERC   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id=".MERCP7_.MERC   7.MASS.1  SA.1" name=".MERC   7.MASS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id=".MERCP7_.MERC   7.DOEL.2  SA.1" name=".MERC   7.DOEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".MERCP7_.MERC   7TR752    SA.1" name=".MERC   7TR752    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id=".MERCP7_.MERC   7.DOEL.1  SA.1" name=".MERC   7.DOEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".MERCP7_.MERC   7.LINT.1  SA.1" name=".MERC   7.LINT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id=".MERCP7_.MERC   7COUPL.B  SA.1" name=".MERC   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id=".MERCP7_.MERC   7TRO.1AB  SA.1B" name=".MERC   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
        <switch id=".MERCP7_.MERC   7.DOEL.3  SA.2" name=".MERC   7.DOEL.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id=".MERCP7_.MERC   7TR751    SA.2" name=".MERC   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id=".MERCP7_.MERC   7COUPL.A  SA.2" name=".MERC   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id=".MERCP7_.MERC   7TRO.2AB  SA.2A" name=".MERC   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
        <switch id=".MERCP7_.MERC   7Z.VER.1  SA.2" name=".MERC   7Z.VER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
        <switch id=".MERCP7_.MERC   7Z.VER.2  SA.2" name=".MERC   7Z.VER.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
        <switch id=".MERCP7_.MERC   7.LINT.2  SA.2" name=".MERC   7.LINT.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id=".MERCP7_.MERC   7Z.ROD.1  SA.2" name=".MERC   7Z.ROD.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id=".MERCP7_.MERC   7.DOEL.4  SA.2" name=".MERC   7.DOEL.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id=".MERCP7_.MERC   7.HORT.1  SA.2" name=".MERC   7.HORT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id=".MERCP7_.MERC   7.DOEL.1  SA.2" name=".MERC   7.DOEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id=".MERCP7_.MERC   7.DOEL.2  SA.2" name=".MERC   7.DOEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id=".MERCP7_.MERC   7.LINT.1  SA.2" name=".MERC   7.LINT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id=".MERCP7_.MERC   7.MASS.1  SA.2" name=".MERC   7.MASS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id=".MERCP7_.MERC   7TR752    SA.2" name=".MERC   7TR752    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id=".MERCP7_.MERC   7COUPL.B  SA.2" name=".MERC   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id=".MERCP7_.MERC   7TRO.2AB  SA.2B" name=".MERC   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="true" node1="26" node2="3"/>
        <switch id=".MERCP7_.MERC   7COUPL.A  DJ" name=".MERC   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".MERCP7_.MERC   7COUPL.B  DJ" name=".MERC   7COUPL.B  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id=".MERCP7_.MERC   7.DOEL.1  DJ" name=".MERC   7.DOEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".MERCP7_.MERC   7.DOEL.2  DJ" name=".MERC   7.DOEL.2  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id=".MERCP7_.MERC   7.DOEL.3  DJ" name=".MERC   7.DOEL.3  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".MERCP7_.MERC   7.DOEL.4  DJ" name=".MERC   7.DOEL.4  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".MERCP7_.MERC   7.HORT.1  DJ" name=".MERC   7.HORT.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".MERCP7_.MERC   7.LINT.1  DJ" name=".MERC   7.LINT.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id=".MERCP7_.MERC   7.LINT.2  DJ" name=".MERC   7.LINT.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id=".MERCP7_.MERC   7.MASS.1  DJ" name=".MERC   7.MASS.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id=".MERCP7_.MERC   7TRO.1AB  DJ" name=".MERC   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="24"/>
        <switch id=".MERCP7_.MERC   7TRO.2AB  DJ" name=".MERC   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="true" node1="27" node2="26"/>
        <switch id=".MERCP7_.MERC   7TR751    DJ" name=".MERC   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id=".MERCP7_.MERC   7TR752    DJ" name=".MERC   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id=".MERCP7_.MERC   7Z.ROD.1  DJ" name=".MERC   7Z.ROD.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id=".MERCP7_.MERC   7Z.VER.1  DJ" name=".MERC   7Z.VER.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id=".MERCP7_.MERC   7Z.VER.2  DJ" name=".MERC   7Z.VER.2  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
      </nodeBreakerTopology>
      <load id=".MERC7Y751" loadType="UNDEFINED" p0="176.61781311035156" q0="42.205516815185547" node="29" p="176.61781311035156" q="42.205516815185547"/>
      <load id=".MERC7Y752" loadType="UNDEFINED" p0="189.81340026855469" q0="45.220199584960938" node="31" p="189.81340026855469" q="45.220199584960938"/>
    </voltageLevel>
  </substation>
  <substation id=".MOMI" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MOMIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".MOMIP3_1.2" name="1.2" node="0" v="65.067039489746094" angle="5.7323357255629892"/>
        <busbarSection id=".MOMIP3_1.1" name="1.1" node="1" v="65.346572875976562" angle="6.1875153266650953"/>
        <switch id=".MOMIP3_.MOMI3TR311SA.1F" name=".MOMI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id=".MOMIP3_.MOMI3FOURM.1SA.1F" name=".MOMI3FOURM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id=".MOMIP3_.MOMI3CHIMAY1SA.1F" name=".MOMI3CHIMAY1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".MOMIP3_.MOMI3SE.1.21SS.1.21" name=".MOMI3SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id=".MOMIP3_.MOMI3CHIMAY2SA.1F" name=".MOMI3CHIMAY2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id=".MOMIP3_.MOMI3FOURM.2SA.1F" name=".MOMI3FOURM.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id=".MOMIP3_.MOMI3TR312SA.1F" name=".MOMI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id=".MOMIP3_.MOMI3CHIMAY1INTER" name=".MOMI3CHIMAY1INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="3"/>
        <switch id=".MOMIP3_.MOMI3CHIMAY2INTER" name=".MOMI3CHIMAY2INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="5"/>
        <switch id=".MOMIP3_.MOMI3FOURM.1SL" name=".MOMI3FOURM.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id=".MOMIP3_.MOMI3FOURM.2SL" name=".MOMI3FOURM.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="9"/>
        <switch id=".MOMIP3_.MOMI3TR311DJ" name=".MOMI3TR311DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".MOMIP3_.MOMI3TR312DJ" name=".MOMI3TR312DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id=".MOMI3CHIMA31" loadType="UNDEFINED" p0="6.4759044647216797" q0="0.48470118641853333" node="3" p="6.4759044647216797" q="0.48470118641853333"/>
      <load id=".MOMI3CHIMA32" loadType="UNDEFINED" p0="0" q0="0.042702354490756989" node="5" p="0" q="0.042702354490756989"/>
      <load id=".MOMI3Y311" loadType="UNDEFINED" p0="6.4759044647216797" q0="0.48470118641853333" node="11" p="6.4759044647216797" q="0.48470118641853333"/>
      <load id=".MOMI3Y312" loadType="UNDEFINED" p0="0" q0="0.042702354490756989" node="13" p="0" q="0.042702354490756989"/>
    </voltageLevel>
  </substation>
  <substation id=".MONC" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MONCP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id=".MONCP5_1" name="1" node="0" v="160.43843078613281" angle="13.144932991668613"/>
        <busbarSection id=".MONCP5_2" name="2" node="1" v="160.43843078613281" angle="13.144932991668613"/>
        <switch id=".MONCP5_.MONC5INJ.1SA.1" name=".MONC5INJ.1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".MONCP5_.MONC5INJ.2SA.1" name=".MONC5INJ.2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".MONCP5_.MONC   5TR651    SA.1" name=".MONC   5TR651    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id=".MONCP5_.MONC   5.MONT.1  SA.1" name=".MONC   5.MONT.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".MONCP5_.MONC   5.GOUY.1  SA.1" name=".MONC   5.GOUY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".MONCP5_.MONC   5.GOUY.2  SA.1" name=".MONC   5.GOUY.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".MONCP5_.MONC   5COUPL    SA.1" name=".MONC   5COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".MONCP5_.MONC5INJ.1SA.2" name=".MONC5INJ.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".MONCP5_.MONC5INJ.2SA.2" name=".MONC5INJ.2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".MONCP5_.MONC   5COUPL    SA.2" name=".MONC   5COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".MONCP5_.MONC   5TR651    SA.2" name=".MONC   5TR651    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id=".MONCP5_.MONC   5.MONT.1  SA.2" name=".MONC   5.MONT.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".MONCP5_.MONC   5.GOUY.1  SA.2" name=".MONC   5.GOUY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".MONCP5_.MONC   5.GOUY.2  SA.2" name=".MONC   5.GOUY.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".MONCP5_.MONC   5COUPL    DJ" name=".MONC   5COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".MONCP5_.MONC   5.GOUY.1  DJ" name=".MONC   5.GOUY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".MONCP5_.MONC   5.GOUY.2  DJ" name=".MONC   5.GOUY.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".MONCP5_.MONC5INJ.1DJ" name=".MONC5INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".MONCP5_.MONC5INJ.2DJ" name=".MONC5INJ.2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".MONCP5_.MONC   5.MONT.1  DJ" name=".MONC   5.MONT.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".MONCP5_.MONC   5TR651    DJ" name=".MONC   5TR651    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id=".MONC5INJ1" loadType="UNDEFINED" p0="33.807216644287109" q0="-34.658424377441406" node="9" p="33.807216644287109" q="-34.658424377441406"/>
      <load id=".MONC5INJ2" loadType="UNDEFINED" p0="33.807216644287109" q0="-34.658424377441406" node="11" p="33.807216644287109" q="-34.658424377441406"/>
    </voltageLevel>
    <voltageLevel id=".MONCP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".MONCP6_1" name="1" node="0" v="240.50395202636719" angle="15.518927454699332"/>
        <switch id=".MONCP6_.MONC6TR651SA.1F" name=".MONC6TR651SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id=".MONCP6_.MONC6.FMON.1SA.1F" name=".MONC6.FMON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".MONCP6_.MONC6.FMON.1SLF" name=".MONC6.FMON.1SLF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id=".MONCP6_.MONC   6TR651    DJ" name=".MONC   6TR651    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".MONCY651" r="0.43999993801116943" x="21.659999847412109" g="0" b="0" ratedU1="150" ratedU2="225" voltageLevelId1=".MONCP5" node1="15" voltageLevelId2=".MONCP6" node2="3" p1="-110.83993530273438" q1="19.709089279174805" p2="110.93526458740234" q2="-15.016217231750488">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="160.43843078613281">
        <terminalRef id=".MONCY651" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0829999446868896"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0429999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="1.031000018119812"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0049999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.92599999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86400002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.85100001096725464"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1193"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1253"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".MONT" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".MONTP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".MONTP5_1" name="1" node="0" v="160.30889892578125" angle="13.449388673921931"/>
        <switch id=".MONTP5_.MONT5.MONC.1SA.1F" name=".MONT5.MONC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".MONTP5_.MONT5.PONT.1SA.1F" name=".MONT5.PONT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".MONTP5_.MONT5INJ1SA.1F" name=".MONT5INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".MONTP5_.MONT5INJ1DJ" name=".MONT5INJ1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".MONTP5_.MONT5.MONC.1DJ" name=".MONT5.MONC.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".MONTP5_.MONT5.PONT.1DJ" name=".MONT5.PONT.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id=".MONT5INJ1" loadType="UNDEFINED" p0="31.779958724975586" q0="0.71808665990829468" node="2" p="31.779958724975586" q="0.71808665990829468"/>
    </voltageLevel>
  </substation>
  <substation id=".NIED" country="DE">
    <property name="paysCvg" value="ALLEMAGNE"/>
    <property name="regionCvg" value="ALLEMAGNE"/>
    <voltageLevel id=".NIEDP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id=".NIEDP7_1.1" name="1.1" node="0"/>
        <busbarSection id=".NIEDP7_1.2" name="1.2" node="1"/>
        <busbarSection id=".NIEDP7_2.1" name="2.1" node="2" v="407.61749267578125" angle="31.120466047409966"/>
        <busbarSection id=".NIEDP7_2.2" name="2.2" node="3" v="407.61749267578125" angle="31.120466047409966"/>
        <busbarSection id=".NIEDP7_3.1" name="3.1" node="4" v="407.61749267578125" angle="31.120466047409966"/>
        <busbarSection id=".NIEDP7_3.2" name="3.2" node="5" v="407.61749267578125" angle="31.120466047409966"/>
        <busbarSection id=".NIEDP7_4.1" name="4.1" node="6" v="407.61749267578125" angle="31.120466047409966"/>
        <busbarSection id=".NIEDP7_4.2" name="4.2" node="7" v="407.61749267578125" angle="31.120466047409966"/>
        <switch id=".NIEDP7_.NIED   7COUPL.4  SA.1.1" name=".NIED   7COUPL.4  SA.1.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id=".NIEDP7_.NIED   7AT761    SA.1" name=".NIED   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".NIEDP7_.NIED   7AT762    SA.1" name=".NIED   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".NIEDP7_.NIED   7.UCHT.1  SA.1" name=".NIED   7.UCHT.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id=".NIEDP7_.NIED7SE.1.12SS.1.12F" name=".NIED7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".NIEDP7_.NIED   7.OSBU.1  SA.1" name=".NIED   7.OSBU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id=".NIEDP7_.NIED   7AT763    SA.1" name=".NIED   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".NIEDP7_.NIED   7TR751    SA.1" name=".NIED   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id=".NIEDP7_.NIED   7COUPL.1  SA.1.2" name=".NIED   7COUPL.1  SA.1.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.2  SA.1" name=".NIED   7.DAHL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.1  SA.1" name=".NIED   7.DAHL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id=".NIEDP7_.NIED   7AT761    SA.2" name=".NIED   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id=".NIEDP7_.NIED   7AT762    SA.2" name=".NIED   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id=".NIEDP7_.NIED   7.UCHT.1  SA.2" name=".NIED   7.UCHT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id=".NIEDP7_.NIED   7COUPL.4  SA.21.1" name=".NIED   7COUPL.4  SA.21.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id=".NIEDP7_.NIED   7COUPL.3  SA.2" name=".NIED   7COUPL.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id=".NIEDP7_.NIED7SE.2.12SS.2.12" name=".NIED7SE.2.12SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id=".NIEDP7_.NIED7COUPL.4SA.24.1F" name=".NIED7COUPL.4SA.24.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="21" node2="2"/>
        <switch id=".NIEDP7_.NIED   7.OSBU.1  SA.2" name=".NIED   7.OSBU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id=".NIEDP7_.NIED   7AT763    SA.2" name=".NIED   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id=".NIEDP7_.NIED   7TR751    SA.2" name=".NIED   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id=".NIEDP7_.NIED   7COUPL.1  SA.21.2" name=".NIED   7COUPL.1  SA.21.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id=".NIEDP7_.NIED   7COUPL.2  SA.2" name=".NIED   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.1  SA.2" name=".NIED   7.DAHL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.2  SA.2" name=".NIED   7.DAHL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id=".NIEDP7_.NIED7COUPL.1SA.24.2F" name=".NIED7COUPL.1SA.24.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="15" node2="3"/>
        <switch id=".NIEDP7_.NIED   7COUPL.4  SA.3.1" name=".NIED   7COUPL.4  SA.3.1" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="20"/>
        <switch id=".NIEDP7_.NIED   7AT761    SA.3" name=".NIED   7AT761    SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="8"/>
        <switch id=".NIEDP7_.NIED   7AT762    SA.3" name=".NIED   7AT762    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id=".NIEDP7_.NIED   7.UCHT.1  SA.3" name=".NIED   7.UCHT.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="30"/>
        <switch id=".NIEDP7_.NIED7SE.3.12SS.3.12F" name=".NIED7SE.3.12SS.3.12F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id=".NIEDP7_.NIED   7COUPL.3  SA.3" name=".NIED   7COUPL.3  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="4"/>
        <switch id=".NIEDP7_.NIED   7.OSBU.1  SA.3" name=".NIED   7.OSBU.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id=".NIEDP7_.NIED   7AT763    SA.3" name=".NIED   7AT763    SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
        <switch id=".NIEDP7_.NIED   7TR751    SA.3" name=".NIED   7TR751    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id=".NIEDP7_.NIED   7COUPL.1  SA.3.2" name=".NIED   7COUPL.1  SA.3.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="14"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.2  SA.3" name=".NIED   7.DAHL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="24"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.1  SA.3" name=".NIED   7.DAHL.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="22"/>
        <switch id=".NIEDP7_.NIED   7COUPL.2  SA.3" name=".NIED   7COUPL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="5"/>
        <switch id=".NIEDP7_.NIED   7AT761    SA.4" name=".NIED   7AT761    SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="9"/>
        <switch id=".NIEDP7_.NIED   7AT762    SA.4" name=".NIED   7AT762    SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="11"/>
        <switch id=".NIEDP7_.NIED   7.UCHT.1  SA.4" name=".NIED   7.UCHT.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="31"/>
        <switch id=".NIEDP7_.NIED7SE.4.12SS.4.12" name=".NIED7SE.4.12SS.4.12" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id=".NIEDP7_.NIED7COUPL.4SA.4.1" name=".NIED7COUPL.4SA.4.1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="6"/>
        <switch id=".NIEDP7_.NIED7COUPL.3SA.4" name=".NIED7COUPL.3SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="6"/>
        <switch id=".NIEDP7_.NIED   7.OSBU.1  SA.4" name=".NIED   7.OSBU.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="27"/>
        <switch id=".NIEDP7_.NIED   7AT763    SA.4" name=".NIED   7AT763    SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="13"/>
        <switch id=".NIEDP7_.NIED7TR751SA.4" name=".NIED7TR751SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="29"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.1  SA.4" name=".NIED   7.DAHL.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="23"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.2  SA.4" name=".NIED   7.DAHL.2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="25"/>
        <switch id=".NIEDP7_.NIED7COUPL.1SA.4.2" name=".NIED7COUPL.1SA.4.2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="7"/>
        <switch id=".NIEDP7_.NIED7COUPL.2SA.4" name=".NIED7COUPL.2SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="7"/>
        <switch id=".NIEDP7_.NIED   7AT761    DJ" name=".NIED   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".NIEDP7_.NIED   7AT762    DJ" name=".NIED   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".NIEDP7_.NIED   7AT763    DJ" name=".NIED   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".NIEDP7_.NIED   7COUPL.1  DJ" name=".NIED   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".NIEDP7_.NIED7COUPL.2DJ" name=".NIED7COUPL.2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".NIEDP7_.NIED7COUPL.3DJ" name=".NIED7COUPL.3DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id=".NIEDP7_.NIED   7COUPL.4  DJ" name=".NIED   7COUPL.4  DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.1  DJ" name=".NIED   7.DAHL.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id=".NIEDP7_.NIED   7.DAHL.2  DJ" name=".NIED   7.DAHL.2  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id=".NIEDP7_.NIED   7.OSBU.1  DJ" name=".NIED   7.OSBU.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id=".NIEDP7_.NIED   7TR751    DJ" name=".NIED   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id=".NIEDP7_.NIED   7.UCHT.1  DJ" name=".NIED   7.UCHT.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
      <load id=".NIED7AT761" loadType="UNDEFINED" p0="376" q0="-37" node="9" p="376" q="-37"/>
      <load id=".NIED7AT762" loadType="UNDEFINED" p0="376" q0="-39" node="11" p="376" q="-39"/>
      <load id=".NIED7AT763" loadType="UNDEFINED" p0="199" q0="-17" node="13" p="199" q="-17"/>
      <load id=".NIED7TR751" loadType="UNDEFINED" p0="67.301597595214844" q0="-3.0108892917633057" node="29" p="67.301597595214844" q="-3.0108892917633057"/>
    </voltageLevel>
  </substation>
  <substation id=".OBER" country="DE">
    <property name="paysCvg" value="ALLEMAGNE"/>
    <property name="regionCvg" value="ALLEMAGNE"/>
    <voltageLevel id=".OBERP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="25">
        <busbarSection id=".OBERP7_1" name="1" node="0"/>
        <busbarSection id=".OBERP7_2" name="2" node="1"/>
        <busbarSection id=".OBERP7_3" name="3" node="2" v="411.84902954101562" angle="42.658216253786854"/>
        <busbarSection id=".OBERP7_4" name="4" node="3" v="411.84902954101562" angle="42.658216253786854"/>
        <busbarSection id=".OBERP7_5" name="5" node="4"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.1" name=".OBER   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  SA.1" name=".OBER   7.DAHL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  SA.1" name=".OBER   7.DAHL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  SA.1" name=".OBER   7.SIER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
        <switch id=".OBERP7_.OBER7INJ1SA.1" name=".OBER7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id=".OBERP7_.OBER7INJ2SA.1" name=".OBER7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".OBERP7_.OBER7INJ3SA.1" name=".OBER7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
        <switch id=".OBERP7_.OBER7INJ4SA.1" name=".OBER7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
        <switch id=".OBERP7_.OBER   7COUPL.2  SA.1" name=".OBER   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id=".OBERP7_.OBER7INJ5SA.1" name=".OBER7INJ5SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="21"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.21" name=".OBER   7COUPL.1  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  SA.2" name=".OBER   7.DAHL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  SA.2" name=".OBER   7.DAHL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  SA.2" name=".OBER   7.SIER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
        <switch id=".OBERP7_.OBER7INJ1SA.2" name=".OBER7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id=".OBERP7_.OBER7INJ2SA.2" name=".OBER7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id=".OBERP7_.OBER7INJ3SA.2" name=".OBER7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
        <switch id=".OBERP7_.OBER7INJ4SA.2" name=".OBER7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
        <switch id=".OBERP7_.OBER   7COUPL.2  SA.2" name=".OBER   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id=".OBERP7_.OBER7INJ5SA.2" name=".OBER7INJ5SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.23" name=".OBER   7COUPL.1  SA.23" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="1"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  SA.3" name=".OBER   7.DAHL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="9"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  SA.3" name=".OBER   7.DAHL.2  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  SA.3" name=".OBER   7.SIER.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="23"/>
        <switch id=".OBERP7_.OBER7INJ1SA.3" name=".OBER7INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="13"/>
        <switch id=".OBERP7_.OBER7INJ2SA.3" name=".OBER7INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".OBERP7_.OBER7INJ3SA.3" name=".OBER7INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="17"/>
        <switch id=".OBERP7_.OBER7INJ4SA.3" name=".OBER7INJ4SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="19"/>
        <switch id=".OBERP7_.OBER   7COUPL.2  SA.3" name=".OBER   7COUPL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="7"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.32.3" name=".OBER   7COUPL.1  SA.32.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id=".OBERP7_.OBER7INJ5SA.3" name=".OBER7INJ5SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.3" name=".OBER   7COUPL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="2"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  SA.4" name=".OBER   7.DAHL.1  SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="9"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  SA.4" name=".OBER   7.DAHL.2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="11"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  SA.4" name=".OBER   7.SIER.1  SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="23"/>
        <switch id=".OBERP7_.OBER7INJ1SA.4" name=".OBER7INJ1SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="13"/>
        <switch id=".OBERP7_.OBER7INJ2SA.4" name=".OBER7INJ2SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="15"/>
        <switch id=".OBERP7_.OBER7INJ3SA.4" name=".OBER7INJ3SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="17"/>
        <switch id=".OBERP7_.OBER7INJ4SA.4" name=".OBER7INJ4SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="19"/>
        <switch id=".OBERP7_.OBER7INJ5SA.4" name=".OBER7INJ5SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
        <switch id=".OBERP7_.OBER   7COUPL.2  SA.4" name=".OBER   7COUPL.2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="3"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  SA.4" name=".OBER   7COUPL.1  SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="3"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  SA.5" name=".OBER   7.SIER.1  SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="24"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  SA.5" name=".OBER   7.DAHL.1  SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  SA.5" name=".OBER   7.DAHL.2  SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="12"/>
        <switch id=".OBERP7_.OBER7INJ1SA.5" name=".OBER7INJ1SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="13"/>
        <switch id=".OBERP7_.OBER7INJ2SA.5" name=".OBER7INJ2SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="15"/>
        <switch id=".OBERP7_.OBER7INJ3SA.5" name=".OBER7INJ3SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="17"/>
        <switch id=".OBERP7_.OBER7INJ4SA.5" name=".OBER7INJ4SA.5" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="19"/>
        <switch id=".OBERP7_.OBER7INJ5SA.5" name=".OBER7INJ5SA.5" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="21"/>
        <switch id=".OBERP7_.OBER77COUPL.2SA.5" name=".OBER77COUPL.2SA.5" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="4"/>
        <switch id=".OBERP7_.OBER   7COUPL.1  DJ" name=".OBER   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".OBERP7_.OBER   7COUPL.2  DJ" name=".OBER   7COUPL.2  DJ" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id=".OBERP7_.OBER   7.DAHL.1  DJ" name=".OBER   7.DAHL.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id=".OBERP7_.OBER   7.DAHL.2  DJ" name=".OBER   7.DAHL.2  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id=".OBERP7_.OBER7INJ1DJ" name=".OBER7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id=".OBERP7_.OBER7INJ2DJ" name=".OBER7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".OBERP7_.OBER7INJ3DJ" name=".OBER7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id=".OBERP7_.OBER7INJ4DJ" name=".OBER7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id=".OBERP7_.OBER7INJ5DJ" name=".OBER7INJ5DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
        <switch id=".OBERP7_.OBER   7.SIER.1  DJ" name=".OBER   7.SIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
      </nodeBreakerTopology>
      <load id=".OBER7INJ1" loadType="UNDEFINED" p0="0" q0="0" node="14" p="0" q="0"/>
      <load id=".OBER7INJ2" loadType="UNDEFINED" p0="0" q0="0" node="16" p="0" q="0"/>
      <load id=".OBER7INJ3" loadType="UNDEFINED" p0="-1345.95361328125" q0="-55.626327514648438" node="18" p="-1345.95361328125" q="-55.626327514648438"/>
      <load id=".OBER7INJ4" loadType="UNDEFINED" p0="-1345.95361328125" q0="-55.626327514648438" node="20" p="-1345.95361328125" q="-55.626327514648438"/>
      <load id=".OBER7INJ5" loadType="UNDEFINED" p0="0" q0="0" node="22" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".OSBU" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".OSBUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".OSBUP7_1" name="1" node="0" v="408.38040161132812" angle="28.610371527430281"/>
        <busbarSection id=".OSBUP7_2" name="2" node="1" v="408.38040161132812" angle="28.610371527430281"/>
        <switch id=".OSBUP7_.OSBU   7TR751    SA.1" name=".OSBU   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id=".OSBUP7_.OSBU7TR752SA.1F" name=".OSBU7TR752SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="8"/>
        <switch id=".OSBUP7_.OSBU   7.NIED.1  SA.1" name=".OSBU   7.NIED.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".OSBUP7_.OSBU7.UCHT.1SA.1F" name=".OSBU7.UCHT.1SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="10"/>
        <switch id=".OSBUP7_.OSBU   7COUPL    SA.1" name=".OSBU   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".OSBUP7_.OSBU   7COUPL    SA.2" name=".OSBU   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".OSBUP7_.OSBU7TR751SA.2F" name=".OSBU7TR751SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="6"/>
        <switch id=".OSBUP7_.OSBU   7TR752    SA.2" name=".OSBU   7TR752    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".OSBUP7_.OSBU7.NIED.1SA.2F" name=".OSBU7.NIED.1SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="4"/>
        <switch id=".OSBUP7_.OSBU   7.UCHT.1  SA.2" name=".OSBU   7.UCHT.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".OSBUP7_.OSBU7COUPLDJ" name=".OSBU7COUPLDJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".OSBUP7_.OSBU   7.NIED.1  DJ" name=".OSBU   7.NIED.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".OSBUP7_.OSBU   7TR751    DJ" name=".OSBU   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".OSBUP7_.OSBU   7TR752    DJ" name=".OSBU   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".OSBUP7_.OSBU   7.UCHT.1  DJ" name=".OSBU   7.UCHT.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id=".OSBU7TR751" loadType="UNDEFINED" p0="13.269742012023926" q0="-9.5658969879150391" node="7" p="13.269742012023926" q="-9.5658969879150391"/>
      <load id=".OSBU7TR752" loadType="UNDEFINED" p0="12.248992919921875" q0="-9.5658969879150391" node="9" p="12.248992919921875" q="-9.5658969879150391"/>
    </voltageLevel>
  </substation>
  <substation id=".PONT" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".PONTP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".PONTP5_1" name="1" node="0" v="160.2572021484375" angle="14.00464377985624"/>
        <switch id=".PONTP5_.PONT5INJ1SA.1F" name=".PONT5INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".PONTP5_.PONT5.MONT.1SA.1F" name=".PONT5.MONT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".PONTP5_.PONT5.FARC.1SA.1F" name=".PONT5.FARC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".PONTP5_.PONT5.FARC.1DJ" name=".PONT5.FARC.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".PONTP5_.PONT5INJ1DJ" name=".PONT5INJ1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".PONTP5_.PONT5.MONT.1DJ" name=".PONT5.MONT.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id=".PONT5INJ1" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".RODE" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".RODEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id=".RODEP7_1" name="1" node="0" v="404.5113525390625" angle="17.89717200294109"/>
        <switch id=".RODEP7_.RODE7TR751SA.1F" name=".RODE7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".RODEP7_.RODE7Z.ROD.1SA.1F" name=".RODE7Z.ROD.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".RODEP7_.RODE7TR751DJF" name=".RODE7TR751DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id=".RODEP7_.RODE   7Z.ROD.1  DJ" name=".RODE   7Z.ROD.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id=".RODE7Y751" loadType="UNDEFINED" p0="50.313217163085938" q0="-45.847793579101562" node="2" p="50.313217163085938" q="-45.847793579101562"/>
    </voltageLevel>
  </substation>
  <substation id=".SIER" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".SIERP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id=".SIERP7_1" name="1" node="0"/>
        <busbarSection id=".SIERP7_2" name="2" node="1" v="409.2703857421875" angle="41.740433489728481"/>
        <busbarSection id=".SIERP7_3" name="3" node="2"/>
        <switch id=".SIERP7_.SIER   7.UMGE.1  SA.1" name=".SIER   7.UMGE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id=".SIERP7_.SIER   7TR751    SA.1" name=".SIER   7TR751    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id=".SIERP7_.SIER   7.MAAS.1  SA.1" name=".SIER   7.MAAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id=".SIERP7_.SIER   7.OBER.1  SA.1" name=".SIER   7.OBER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id=".SIERP7_.SIER   7.UMGE.1  SA.2" name=".SIER   7.UMGE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
        <switch id=".SIERP7_.SIER   7TR751    SA.2" name=".SIER   7TR751    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
        <switch id=".SIERP7_.SIER   7.MAAS.1  SA.2" name=".SIER   7.MAAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
        <switch id=".SIERP7_.SIER   7.OBER.1  SA.2" name=".SIER   7.OBER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id=".SIERP7_.SIER7.UMGE.1SA.3" name=".SIER7.UMGE.1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id=".SIERP7_.SIER   7TR751    SA.3" name=".SIER   7TR751    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id=".SIERP7_.SIER   7.MAAS.1  SA.3" name=".SIER   7.MAAS.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id=".SIERP7_.SIER   7.OBER.1  SA.3" name=".SIER   7.OBER.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id=".SIERP7_.SIER   7.MAAS.1  DJ" name=".SIER   7.MAAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".SIERP7_.SIER   7.OBER.1  DJ" name=".SIER   7.OBER.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id=".SIERP7_.SIER   7TR751    DJ" name=".SIER   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id=".SIERP7_.SIER   7.UMGE.1  DJ" name=".SIER   7.UMGE.1  DJ" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id=".SIER7TR751" loadType="UNDEFINED" p0="-50.432483673095703" q0="-17.750129699707031" node="8" p="-50.432483673095703" q="-17.750129699707031"/>
      <load id=".SIER7.UMGE.1" loadType="UNDEFINED" p0="0" q0="0" node="10" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".SOTE" country="LU">
    <property name="paysCvg" value="LUXEMBOURG"/>
    <property name="regionCvg" value="LUXEMBOURG"/>
    <voltageLevel id=".SOTEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".SOTEP6_1" name="1" node="0" v="240.13845825195312" angle="20.029324835387293"/>
        <busbarSection id=".SOTEP6_2" name="2" node="1" v="239.94650268554688" angle="20.059517686613333"/>
        <switch id=".SOTEP6_.SOTE6.AUBA.1SA.1" name=".SOTE6.AUBA.1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.1SA.1" name=".SOTE6SOTEL.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".SOTEP6_.SOTE6.TWIN.1SA.1" name=".SOTE6.TWIN.1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.2SA.1" name=".SOTE6SOTEL.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id=".SOTEP6_.SOTE6INJ.1SA.1" name=".SOTE6INJ.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".SOTEP6_.SOTE6INJ.2SA.1" name=".SOTE6INJ.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id=".SOTEP6_.SOTE6.AUBA.1SA.2" name=".SOTE6.AUBA.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.1SA.2" name=".SOTE6SOTEL.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".SOTEP6_.SOTE6.TWIN.1SA.2" name=".SOTE6.TWIN.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.2SA.2" name=".SOTE6SOTEL.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id=".SOTEP6_.SOTE6INJ.1SA.2" name=".SOTE6INJ.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".SOTEP6_.SOTE6INJ.2SA.2" name=".SOTE6INJ.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".SOTEP6_.SOTE6.AUBA.1DJ" name=".SOTE6.AUBA.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".SOTEP6_.SOTE6INJ.1DJ" name=".SOTE6INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".SOTEP6_.SOTE6INJ.2DJ" name=".SOTE6INJ.2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.1DJ" name=".SOTE6SOTEL.1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".SOTEP6_.SOTE6SOTEL.2DJ" name=".SOTE6SOTEL.2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".SOTEP6_.SOTE6.TWIN.1DJ" name=".SOTE6.TWIN.1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id=".SOTE6INJ1" loadType="UNDEFINED" p0="0" q0="0" node="5" p="0" q="0"/>
      <load id=".SOTE6INJ2" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".TDVA" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".TDVAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id=".TDVAP7_1.1" name="1.1" node="0"/>
        <busbarSection id=".TDVAP7_1.2" name="1.2" node="1" v="402.9310302734375" angle="38.487101689930107"/>
        <switch id=".TDVAP7_.TDVA7SE.1.12SS.1.12F" name=".TDVA7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id=".TDVAP7_.TDVA7.VANY.1SA.1F" name=".TDVA7.VANY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id=".TDVAP7_.TDVA7.VANY.3SA.1F" name=".TDVA7.VANY.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id=".TDVAP7_.TDVA7.MAAS.2SA.1F" name=".TDVA7.MAAS.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".TDVAP7_.TDVA7.VANY.2SA.1F" name=".TDVA7.VANY.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id=".TDVAP7_.TDVA7.VANY.4SA.1F" name=".TDVA7.VANY.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id=".TDVAP7_.TDVA7.MAAS.1SA.1F" name=".TDVA7.MAAS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id=".TDVAP7_.VANY   7.MAAS.1  DJ" name=".VANY   7.MAAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id=".TDVAP7_.VANY   7.MAAS.2  DJ" name=".VANY   7.MAAS.2  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="4"/>
        <switch id=".TDVAP7_.TDVA7.VANY.1DJ" name=".TDVA7.VANY.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".TDVAP7_.TDVA7.VANY.2DJ" name=".TDVA7.VANY.2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".TDVAP7_.TDVA7.VANY.3DJ" name=".TDVA7.VANY.3DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id=".TDVAP7_.TDVA7.VANY.4DJ" name=".TDVA7.VANY.4DJ" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".VANYP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <property name="siteInit" value=".VANY"/>
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id=".VANYP7_1" name="1" node="0" v="403.45562744140625" angle="25.557005468415074"/>
        <busbarSection id=".VANYP7_2" name="2" node="1" v="403.45562744140625" angle="25.557005468415074"/>
        <busbarSection id=".VANYP7_3" name="3" node="2"/>
        <switch id=".VANYP7_.VANY   7.MEER.1  SA.1" name=".VANY   7.MEER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".VANYP7_.VANY   7TR772    SA.1" name=".VANY   7TR772    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id=".VANYP7_.VANY   7TR771    SA.1" name=".VANY   7TR771    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".VANYP7_.VANY   7COUPL    SA.1" name=".VANY   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".VANYP7_.VANY   7Z.AND.1  SA.1" name=".VANY   7Z.AND.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
        <switch id=".VANYP7_.VANY   7.LIXH.1  SA.1" name=".VANY   7.LIXH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id=".VANYP7_.VANY   7.MEER.1  SA.2" name=".VANY   7.MEER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".VANYP7_.VANY   7TR772    SA.2" name=".VANY   7TR772    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id=".VANYP7_.VANY   7TR771    SA.2" name=".VANY   7TR771    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id=".VANYP7_.VANY   7COUPL    SA.21" name=".VANY   7COUPL    SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id=".VANYP7_.VANY   7Z.AND.1  SA.2" name=".VANY   7Z.AND.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
        <switch id=".VANYP7_.VANY   7.LIXH.1  SA.2" name=".VANY   7.LIXH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".VANYP7_.VANY   7COUPL    SA.23" name=".VANY   7COUPL    SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="1"/>
        <switch id=".VANYP7_.VANY   7.MEER.1  SA.3" name=".VANY   7.MEER.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id=".VANYP7_.VANY   7TR772    SA.3" name=".VANY   7TR772    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id=".VANYP7_.VANY   7TR771    SA.3" name=".VANY   7TR771    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id=".VANYP7_.VANY   7Z.AND.1  SA.3" name=".VANY   7Z.AND.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
        <switch id=".VANYP7_.VANY   7.LIXH.1  SA.3" name=".VANY   7.LIXH.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id=".VANYP7_.VANY   7COUPL    SA.3" name=".VANY   7COUPL    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="2"/>
        <switch id=".VANYP7_.VANY   7COUPL    DJ" name=".VANY   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".VANYP7_.VANY   7.LIXH.1  DJ" name=".VANY   7.LIXH.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id=".VANYP7_.VANY   7.MEER.1  DJ" name=".VANY   7.MEER.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id=".VANYP7_.VANY7.TDVA.1DJF" name=".VANY7.TDVA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="13" node2="9"/>
        <switch id=".VANYP7_.VANY7.TDVA.2DJF" name=".VANY7.TDVA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="16" node2="10"/>
        <switch id=".VANYP7_.VANY   7TR771    DJ" name=".VANY   7TR771    DJ" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id=".VANYP7_.VANY7.TDVA.3DJ" name=".VANY7.TDVA.3DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".VANYP7_.VANY   7TR772    DJ" name=".VANY   7TR772    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
        <switch id=".VANYP7_.VANY7.TDVA.4DJ" name=".VANY7.TDVA.4DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id=".VANYP7_.VANY   7Z.AND.1  DJ" name=".VANY   7Z.AND.1  DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id=".TDVAL71.VANY" r="0.10999997705221176" x="11.44999885559082" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1=".VANYP7" node1="9" voltageLevelId2=".TDVAP7" node2="7" p1="0" q1="0" p2="0" q2="0">
      <phaseTapChanger lowTapPosition="0" tapPosition="17" regulationMode="FIXED_TAP" regulating="false">
        <terminalRef id=".TDVAL71.VANY" side="ONE"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="24.549999237060547"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="23.149999618530273"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="21.75"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="20.319999694824219"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="18.889999389648438"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="17.459999084472656"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="16.030000686645508"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="14.590000152587891"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="13.140000343322754"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="11.689999580383301"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="10.239999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="8.7799997329711914"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="7.320000171661377"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="5.8600001335144043"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="4.4000000953674316"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="2.9300000667572021"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="1.4700000286102295"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="0"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-1.4700000286102295"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-2.9300000667572021"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-4.4000000953674316"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-5.8600001335144043"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-7.320000171661377"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-8.7799997329711914"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-10.239999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-11.689999580383301"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-13.140000343322754"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-14.590000152587891"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-16.030000686645508"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-17.459999084472656"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-18.889999389648438"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-20.319999694824219"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-21.739999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-23.149999618530273"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-24.549999237060547"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id=".TDVAL72.VANY" r="0.10999997705221176" x="11.44999885559082" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1=".VANYP7" node1="10" voltageLevelId2=".TDVAP7" node2="9" p1="-1251.5211181640625" q1="90.065719604492188" p2="1252.7001953125" q2="32.669666290283203">
      <phaseTapChanger lowTapPosition="0" tapPosition="12" regulationMode="CURRENT_LIMITER" regulationValue="9998.947265625" regulating="false">
        <terminalRef id=".TDVAL72.VANY" side="ONE"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="24.549999237060547"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="23.149999618530273"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="21.75"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="20.319999694824219"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="18.889999389648438"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="17.459999084472656"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="16.030000686645508"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="14.590000152587891"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="13.140000343322754"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="11.689999580383301"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="10.239999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="8.7799997329711914"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="7.320000171661377"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="5.8600001335144043"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="4.4000000953674316"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="2.9300000667572021"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="1.4700000286102295"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="0"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-1.4700000286102295"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-2.9300000667572021"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-4.4000000953674316"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-5.8600001335144043"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-7.320000171661377"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-8.7799997329711914"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-10.239999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-11.689999580383301"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-13.140000343322754"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-14.590000152587891"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-16.030000686645508"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-17.459999084472656"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-18.889999389648438"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-20.319999694824219"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-21.739999771118164"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-23.149999618530273"/>
        <step r="10.8245849609375" x="10.824587821960449" g="0" b="0" rho="1" alpha="-24.549999237060547"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id=".TERG" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".TERGP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id=".TERGP5_1" name="1" node="0" v="160.23486328125" angle="14.332351133591574"/>
        <busbarSection id=".TERGP5_2" name="2" node="1" v="160.23486328125" angle="14.332351133591574"/>
        <switch id=".TERGP5_.TERG   5TR751    SA.1" name=".TERG   5TR751    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".TERGP5_.TERG   5.FARC.1  SA.1" name=".TERG   5.FARC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id=".TERGP5_.TERG   5.GOSS1   SA.1" name=".TERG   5.GOSS1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id=".TERGP5_.TERG   5.GOSS.2  SA.1" name=".TERG   5.GOSS.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id=".TERGP5_.TERG   5COUPL    SA.1" name=".TERG   5COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id=".TERGP5_.TERG   5COUPL    SA.2" name=".TERG   5COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id=".TERGP5_.TERG   5TR751    SA.2" name=".TERG   5TR751    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".TERGP5_.TERG   5.FARC.1  SA.2" name=".TERG   5.FARC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".TERGP5_.TERG   5.GOSS1   SA.2" name=".TERG   5.GOSS1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id=".TERGP5_.TERG   5.GOSS.2  SA.2" name=".TERG   5.GOSS.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id=".TERGP5_.TERG   5COUPL    DJ" name=".TERG   5COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id=".TERGP5_.TERG   5.FARC.1  DJ" name=".TERG   5.FARC.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".TERGP5_.TERG   5.GOSS1   DJ" name=".TERG   5.GOSS1   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".TERGP5_.TERG   5.GOSS.2  DJ" name=".TERG   5.GOSS.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".TERGP5_.TERG   5TR751    DJ" name=".TERG   5TR751    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id=".TERGP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".TERGP7_1" name="1" node="0" v="404.07672119140625" angle="19.836891085711354"/>
        <switch id=".TERGP7_.TERG7ZTERG.1SA.1F" name=".TERG7ZTERG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id=".TERGP7_.TERG7TR751SA.1F" name=".TERG7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id=".TERGP7_.TERG7TR752SA.1F" name=".TERG7TR752SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id=".TERGP7_.TERG   7TR751    SL" name=".TERG   7TR751    SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
        <switch id=".TERGP7_.TERG   7TR752    DJ" name=".TERG   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id=".TERGP7_.TERG   7ZTERG.1  SL" name=".TERG   7ZTERG.1  SL" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="5"/>
      </nodeBreakerTopology>
      <load id=".TERG7TR752" loadType="UNDEFINED" p0="96.476921081542969" q0="63.614704132080078" node="3" p="96.476921081542969" q="63.614704132080078"/>
    </voltageLevel>
    <twoWindingsTransformer id=".TERGY751" r="0.78999990224838257" x="62.119991302490234" g="0" b="0" ratedU1="150" ratedU2="380" voltageLevelId1=".TERGP5" node1="11" voltageLevelId2=".TERGP7" node2="1" p1="-255.12548828125" q1="54.554187774658203" p2="255.44538879394531" q2="-29.39973258972168">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="160.23486328125">
        <terminalRef id=".TERGY751" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1959999799728394"/>
        <step r="0" x="0" g="0" b="0" rho="1.1809999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.1640000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.1490000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.1339999437332153"/>
        <step r="0" x="0" g="0" b="0" rho="1.1189999580383301"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.0870000123977661"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99299997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96299999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.94599997997283936"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91500002145767212"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.83799999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id=".TIHA" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".TIHAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id=".TIHAP7_1" name="1" node="0" v="408.65762329101562" angle="24.92639800800989"/>
        <switch id=".TIHAP7_.TIHA   7.GRAM.1  SA.1" name=".TIHA   7.GRAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id=".TIHAP7_.TIHA   7GROUPT2  SA.1" name=".TIHA   7GROUPT2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id=".TIHAP7_.TIHA7TR751SA.1F" name=".TIHA7TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id=".TIHAP7_.TIHA   7.GRAM.1  DJ" name=".TIHA   7.GRAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".TIHAP7_.TIHA   7GROUPT2  DJ" name=".TIHA   7GROUPT2  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".TIHAP7_.TIHA   1GROUPT4  COUPLEUR" name=".TIHA   1GROUPT4  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id=".TIHAP7_.TIHA7TR751DJ" name=".TIHA7TR751DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
      </nodeBreakerTopology>
      <generator id=".TIHA7TIHAN2" energySource="NUCLEAR" minP="300" maxP="1050" voltageRegulatorOn="true" targetP="1021" targetQ="-34" targetV="408.65762329101562" node="5" p="-1021" q="34.000003814697266">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="300" minQ="-320" maxQ="450"/>
          <point p="1050" minQ="-215" maxQ="355"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".TIHA7TR751" loadType="UNDEFINED" p0="308.17837524414062" q0="-139.33538818359375" node="6" p="308.17837524414062" q="-139.33538818359375"/>
    </voltageLevel>
  </substation>
  <substation id=".TWIN" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".TWINP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id=".TWINP6_1" name="1" node="0" v="239.96112060546875" angle="20.05855462994036"/>
        <switch id=".TWINP6_.TWIN6.SOTE.1SA.1F" name=".TWIN6.SOTE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id=".TWINP6_.TWIN6INJ.1SA.1F" name=".TWIN6INJ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".TWINP6_.TWIN6GROUP.1SA.1F" name=".TWIN6GROUP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id=".TWINP6_.TWIN6GROUP.1DJ" name=".TWIN6GROUP.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id=".TWINP6_.TWIN6INJ.1DJ" name=".TWIN6INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id=".TWINP6_.TWIN6.SOTE.1DJ" name=".TWIN6.SOTE.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id=".TWIN.TG1" energySource="THERMAL" minP="240" maxP="425" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="239.96113586425781" node="2" p="-0" q="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="240" minQ="-285" maxQ="285"/>
          <point p="425" minQ="-260" maxQ="190.00001525878906"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id=".TWIN6INJ1" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".UCHT" country="DE">
    <property name="paysCvg" value="ALLEMAGNE"/>
    <property name="regionCvg" value="ALLEMAGNE"/>
    <voltageLevel id=".UCHTP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id=".UCHTP7_1" name="1" node="0" v="408.458251953125" angle="26.085014949750203"/>
        <busbarSection id=".UCHTP7_2" name="2" node="1" v="408.458251953125" angle="26.085014949750203"/>
        <busbarSection id=".UCHTP7_3" name="3" node="2"/>
        <busbarSection id=".UCHTP7_4" name="4" node="3"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.1  SA.1" name=".UCHT   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.1  SA.1" name=".UCHT   7.ENSD.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.2  SA.1" name=".UCHT   7.ENSD.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id=".UCHTP7_.UCHT   7.NIED.1  SA.1" name=".UCHT   7.NIED.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id=".UCHTP7_.UCHT7INJ1SA.1" name=".UCHT7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id=".UCHTP7_.UCHT7INJ2SA.1" name=".UCHT7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id=".UCHTP7_.UCHT7INJ3SA.1" name=".UCHT7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id=".UCHTP7_.UCHT   7.OSBU.1  SA.1" name=".UCHT   7.OSBU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.3  SA.1" name=".UCHT   7COUPL.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.1  SA.21" name=".UCHT   7COUPL.1  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.2  SA.2" name=".UCHT   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.1  SA.2" name=".UCHT   7.ENSD.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.2  SA.2" name=".UCHT   7.ENSD.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id=".UCHTP7_.UCHT   7.NIED.1  SA.2" name=".UCHT   7.NIED.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id=".UCHTP7_.UCHT7INJ1SA.2" name=".UCHT7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id=".UCHTP7_.UCHT7INJ2SA.2" name=".UCHT7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id=".UCHTP7_.UCHT7INJ3SA.2" name=".UCHT7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id=".UCHTP7_.UCHT   7.OSBU.1  SA.2" name=".UCHT   7.OSBU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.3  SA.21" name=".UCHT   7COUPL.3  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id=".UCHTP7_.UCHT7COUPL.1SA.24  F" name=".UCHT7COUPL.1SA.24  F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="5" node2="1"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.3  SA.23" name=".UCHT   7COUPL.3  SA.23" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.1  SA.3" name=".UCHT   7.ENSD.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.2  SA.3" name=".UCHT   7.ENSD.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id=".UCHTP7_.UCHT   7.NIED.1  SA.3" name=".UCHT   7.NIED.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id=".UCHTP7_.UCHT7INJ1SA.3" name=".UCHT7INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id=".UCHTP7_.UCHT7INJ2SA.3" name=".UCHT7INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id=".UCHTP7_.UCHT7INJ3SA.3" name=".UCHT7INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id=".UCHTP7_.UCHT   7.OSBU.1  SA.3" name=".UCHT   7.OSBU.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.1  SA.3" name=".UCHT   7COUPL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.2  SA.3" name=".UCHT   7COUPL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="2"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.3  SA.3" name=".UCHT   7COUPL.3  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="9" node2="2"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.1  SA.4" name=".UCHT   7.ENSD.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="11"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.2  SA.4" name=".UCHT   7.ENSD.2  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="13"/>
        <switch id=".UCHTP7_.UCHT   7.NIED.1  SA.4" name=".UCHT   7.NIED.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
        <switch id=".UCHTP7_.UCHT   7.OSBU.1  SA.4" name=".UCHT   7.OSBU.1  SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="23"/>
        <switch id=".UCHTP7_.UCHT7INJ3SA.4" name=".UCHT7INJ3SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
        <switch id=".UCHTP7_.UCHT7INJ2SA.4" name=".UCHT7INJ2SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="17"/>
        <switch id=".UCHTP7_.UCHT7INJ1SA.4" name=".UCHT7INJ1SA.4" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="15"/>
        <switch id=".UCHTP7_.UCHT7COUPL.1SA.4" name=".UCHT7COUPL.1SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="3"/>
        <switch id=".UCHTP7_.UCHT7COUP.2SA.4" name=".UCHT7COUP.2SA.4" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="3"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.1  DJ" name=".UCHT   7COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id=".UCHTP7_.UCHT7COUP.2DJ" name=".UCHT7COUP.2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id=".UCHTP7_.UCHT   7COUPL.3  DJ" name=".UCHT   7COUPL.3  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.1  DJ" name=".UCHT   7.ENSD.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id=".UCHTP7_.UCHT   7.ENSD.2  DJ" name=".UCHT   7.ENSD.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id=".UCHTP7_.UCHT7INJ1DJ" name=".UCHT7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id=".UCHTP7_.UCHT7INJ2DJ" name=".UCHT7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id=".UCHTP7_.UCHT7INJ3DJ" name=".UCHT7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id=".UCHTP7_.UCHT   7.NIED.1  DJ" name=".UCHT   7.NIED.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id=".UCHTP7_.UCHT   7.OSBU.1  DJ" name=".UCHT   7.OSBU.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id=".UCHT7INJ1" loadType="UNDEFINED" p0="271.7503662109375" q0="-68.681472778320312" node="15" p="271.7503662109375" q="-68.681472778320312"/>
      <load id=".UCHT7INJ2" loadType="UNDEFINED" p0="271.7503662109375" q0="-68.681472778320312" node="17" p="271.7503662109375" q="-68.681472778320312"/>
      <load id=".UCHT7INJ3" loadType="UNDEFINED" p0="0" q0="0" node="19" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id=".VER5" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id=".VER5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id=".VER5P7_1.1" name="1.1" node="0" v="404.18917846679688" angle="18.776155877419203"/>
        <busbarSection id=".VER5P7_1.2" name="1.2" node="1" v="404.09066772460938" angle="18.863332996890659"/>
        <switch id=".VER5P7_.VER57TR751SA.1F" name=".VER57TR751SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id=".VER5P7_.VER57SE.1.12SS.1.12F" name=".VER57SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id=".VER5P7_.VER57Z.VER.1SA.1F" name=".VER57Z.VER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id=".VER5P7_.VER57TR752SA.1F" name=".VER57TR752SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id=".VER5P7_.VER57Z.VER.2SA.1F" name=".VER57Z.VER.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id=".VER5P7_.VER5   7TR751    DJ" name=".VER5   7TR751    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id=".VER5P7_.VER5   7TR752    DJ" name=".VER5   7TR752    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id=".VER5P7_.VER57Z.VER.1DJF" name=".VER57Z.VER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="6"/>
        <switch id=".VER5P7_.VER57Z.VER.2DJF" name=".VER57Z.VER.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="9" node2="8"/>
      </nodeBreakerTopology>
      <load id=".VER57TR751" loadType="UNDEFINED" p0="211.12403869628906" q0="-28.230691909790039" node="2" p="211.12403869628906" q="-28.230691909790039"/>
      <load id=".VER57TR752" loadType="UNDEFINED" p0="190.31515502929688" q0="-23.547344207763672" node="4" p="190.31515502929688" q="-23.547344207763672"/>
    </voltageLevel>
  </substation>
  <substation id="ARGOE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="1ARGOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="1ARGOP7_1" name="1" node="0" v="404.31985473632812" angle="4.9464720889078935"/>
        <switch id="1ARGOP7_1ARGO7AT761.3SA.1F" name="1ARGO7AT761.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="1ARGOP7_1ARGO7AT761.2SA.1F" name="1ARGO7AT761.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="1ARGOP7_1ARGO7AT761.1SA.1F" name="1ARGO7AT761.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="1ARGOP7_1ARGO7AT761.1DJF" name="1ARGO7AT761.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="1ARGOP7_1ARGO7AT761.2DJF" name="1ARGO7AT761.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="1ARGOP7_1ARGO7AT761.3DJF" name="1ARGO7AT761.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="3ARGOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="3ARGOP7_1" name="1" node="0"/>
        <switch id="3ARGOP7_3ARGO7AT763.1SA.1F" name="3ARGO7AT763.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="3ARGOP7_3ARGO7AT763.2SA.1F" name="3ARGO7AT763.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="3ARGOP7_3ARGO7AT763.3SA.1F" name="3ARGO7AT763.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="3ARGOP7_3ARGO7AT763.1DJF" name="3ARGO7AT763.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="3ARGOP7_3ARGO7AT763.2DJF" name="3ARGO7AT763.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="3ARGOP7_3ARGO7AT763.3DJF" name="3ARGO7AT763.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="3ARGOP7_Disj fict_3ARGOP7_1" name="Disj fict_3ARGOP7_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="3ARGOP7_Sect 1 fict_3ARGOP7_1" name="Sect 1 fict_3ARGOP7_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_3ARGOP7_1" loadType="FICTITIOUS" p0="-0.62499576807022095" q0="-32.983177185058594" node="7" p="-0.62499576807022095" q="-32.983177185058594">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="ARGOEP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="ARGOEP1_1.1" name="1.1" node="0" v="21.892995834350586" angle="4.9464720889078935"/>
        <busbarSection id="ARGOEP1_1.2" name="1.2" node="1"/>
        <switch id="ARGOEP1_ARGOE1AT761SA.1F" name="ARGOE1AT761SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="ARGOEP1_ARGOE1REAC.1SA.1F" name="ARGOE1REAC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="ARGOEP1_ARGOE1SE.1.12SS.1.12F" name="ARGOE1SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="ARGOEP1_ARGOE1AT763SA.1F" name="ARGOE1AT763SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="ARGOEP1_ARGOE1REAC.3SA.1F" name="ARGOE1REAC.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="ARGOEP1_ARGOE1AT761DJF" name="ARGOE1AT761DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ARGOEP1_ARGOE1AT763DJF" name="ARGOE1AT763DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="ARGOEP1_ARGOE   1REAC.1   DJ.MCOMP" name="ARGOE   1REAC.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="ARGOEP1_ARGOE   1REAC.3   DJ.MCOMP" name="ARGOE   1REAC.3   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="ARGOEP1_Disj fict_ARGOEP1_1.2" name="Disj fict_ARGOEP1_1.2" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ARGOEP1_Sect 1.2 fict_ARGOEP1_1.2" name="Sect 1.2 fict_ARGOEP1_1.2" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
      </nodeBreakerTopology>
      <load id="fict_ARGOEP1_1.2" loadType="FICTITIOUS" p0="0.60749590396881104" q0="32.059650421142578" node="10" p="0.60749590396881104" q="32.059650421142578">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <shunt id="ARGOE1REAC.1" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="qMax" value="-64"/>
      </shunt>
      <shunt id="ARGOE1REAC.3" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="ARGOEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="37">
        <busbarSection id="ARGOEP4_1.2" name="1.2" node="0" v="95.233230590820312" angle="3.3578198202778222"/>
        <busbarSection id="ARGOEP4_1.1" name="1.1" node="1" v="95.233230590820312" angle="3.3578198202778222"/>
        <busbarSection id="ARGOEP4_2.2" name="2.2" node="2" v="95.233230590820312" angle="3.3578198202778222"/>
        <busbarSection id="ARGOEP4_2.1" name="2.1" node="3" v="95.233230590820312" angle="3.3578198202778222"/>
        <switch id="ARGOEP4_ARGOE   4V.MAR.1  SA.1" name="ARGOE   4V.MAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="33"/>
        <switch id="ARGOEP4_ARGOE   4TR411    SA.1" name="ARGOE   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="ARGOEP4_ARGOE   4DOULL.1  SA.1" name="ARGOE   4DOULL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="ARGOEP4_ARGOE   4TR742    SA.1" name="ARGOE   4TR742    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
        <switch id="ARGOEP4_ARGOE   4ZQUEN.1  SA.1" name="ARGOE   4ZQUEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="35"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.2  SA.1" name="ARGOE   4DOUZE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="ARGOEP4_ARGOE   4TR641    SA.1" name="ARGOE   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
        <switch id="ARGOEP4_ARGOE   4SEC..21  SS.1.21" name="ARGOE   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.B  SA.1" name="ARGOE   4COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.1  SA.1" name="ARGOE   4DOUZE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="ARGOEP4_ARGOE   4TR741    SA.1" name="ARGOE   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
        <switch id="ARGOEP4_ARGOE   4TR412    SA.1" name="ARGOE   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
        <switch id="ARGOEP4_ARGOE   4QUENT.1  SA.1" name="ARGOE   4QUENT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ARGOEP4_ARGOE   4ALBE5.1  SA.1" name="ARGOE   4ALBE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ARGOEP4_ARGOE   4AIRAI.1  SA.1" name="ARGOE   4AIRAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.A  SA.1" name="ARGOE   4COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="ARGOEP4_ARGOE   4V.MAR.1  SA.2" name="ARGOE   4V.MAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="33"/>
        <switch id="ARGOEP4_ARGOE   4TR411    SA.2" name="ARGOE   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="ARGOEP4_ARGOE   4DOULL.1  SA.2" name="ARGOE   4DOULL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="ARGOEP4_ARGOE   4TR742    SA.2" name="ARGOE   4TR742    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="31"/>
        <switch id="ARGOEP4_ARGOE   4ZQUEN.1  SA.2" name="ARGOE   4ZQUEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="35"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.2  SA.2" name="ARGOE   4DOUZE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="ARGOEP4_ARGOE   4TR641    SA.2" name="ARGOE   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
        <switch id="ARGOEP4_ARGOE   4SEC..21  SS.2.21" name="ARGOE   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.B  SA.2" name="ARGOE   4COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.1  SA.2" name="ARGOE   4DOUZE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="ARGOEP4_ARGOE   4TR741    SA.2" name="ARGOE   4TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="29"/>
        <switch id="ARGOEP4_ARGOE   4TR412    SA.2" name="ARGOE   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
        <switch id="ARGOEP4_ARGOE   4QUENT.1  SA.2" name="ARGOE   4QUENT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="ARGOEP4_ARGOE   4ALBE5.1  SA.2" name="ARGOE   4ALBE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="ARGOEP4_ARGOE   4AIRAI.1  SA.2" name="ARGOE   4AIRAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.A  SA.2" name="ARGOE   4COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="ARGOEP4_ARGOE   4AIRAI.1  DJ" name="ARGOE   4AIRAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ARGOEP4_ARGOE   4ALBE5.1  DJ" name="ARGOE   4ALBE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.A  DJ" name="ARGOE   4COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ARGOEP4_ARGOE   4COUPL.B  DJ" name="ARGOE   4COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ARGOEP4_ARGOE   4DOULL.1  DJ" name="ARGOE   4DOULL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.1  DJ" name="ARGOE   4DOUZE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ARGOEP4_ARGOE   4DOUZE.2  DJ" name="ARGOE   4DOUZE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ARGOEP4_ARGOE   4QUENT.1  DJ" name="ARGOE   4QUENT.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ARGOEP4_ARGOE   4TR411    DJ.HT" name="ARGOE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ARGOEP4_ARGOE   4TR411    DJ.BT.ARGOE4TR411" name="ARGOE   4TR411    DJ.BT.ARGOE4TR411" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="ARGOEP4_ARGOE   4TR411    DJ.BT.ARGOEINA" name="ARGOE   4TR411    DJ.BT.ARGOEINA" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="ARGOEP4_ARGOE   4TR411    DJ.BT.ARGOEIN2" name="ARGOE   4TR411    DJ.BT.ARGOEIN2" kind="BREAKER" retained="true" open="false" node1="24" node2="21"/>
        <switch id="ARGOEP4_ARGOE   4TR412    DJ.HT" name="ARGOE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="25" node2="26"/>
        <switch id="ARGOEP4_ARGOE   4TR641    DJ" name="ARGOE   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="28"/>
        <switch id="ARGOEP4_ARGOE   4TR741    DJ" name="ARGOE   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
        <switch id="ARGOEP4_ARGOE   4TR742    DJ" name="ARGOE   4TR742    DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="32"/>
        <switch id="ARGOEP4_ARGOE   4V.MAR.1  DJ" name="ARGOE   4V.MAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="34"/>
        <switch id="ARGOEP4_ARGOE   4ZQUEN.1  DJ" name="ARGOE   4ZQUEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="35" node2="36"/>
      </nodeBreakerTopology>
      <generator id="ARGOEIN2" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="95.233245849609375" node="24" p="-0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <load id="ARGOE4Y411" loadType="UNDEFINED" p0="0.590279221534729" q0="0.85573863983154297" node="22" p="0.590279221534729" q="0.85573863983154297">
        <property name="VECTCodeOITransfoDistrib" value="ARGOE-Y411"/>
      </load>
      <load id="ARGOE4Y412" loadType="UNDEFINED" p0="0.590279221534729" q0="0.85573863983154297" node="26" p="0.590279221534729" q="0.85573863983154297"/>
      <shunt id="ARGOEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ARGOE-Y411"/>
        <property name="qMax" value="4.32"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="ARGOEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="29">
        <busbarSection id="ARGOEP6_1.2" name="1.2" node="0" v="240.09820556640625" angle="5.0564402689792143"/>
        <busbarSection id="ARGOEP6_1.1" name="1.1" node="1" v="240.09820556640625" angle="5.0564402689792143"/>
        <busbarSection id="ARGOEP6_2.2" name="2.2" node="2" v="240.09820556640625" angle="5.0564402689792143"/>
        <busbarSection id="ARGOEP6_2.1" name="2.1" node="3" v="240.09820556640625" angle="5.0564402689792143"/>
        <switch id="ARGOEP6_ARGOE   6BLOCA.1  SA.1" name="ARGOE   6BLOCA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ARGOEP6_ARGOE   6SEC..21  SS.1.21" name="ARGOE   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ARGOEP6_ARGOE   6AMARG.1  SA.1" name="ARGOE   6AMARG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="ARGOEP6_ARGOE   6TR613    SA.1" name="ARGOE   6TR613    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="ARGOEP6_ARGOE   6TR641    SA.1" name="ARGOE   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
        <switch id="ARGOEP6_ARGOE   6BXCH5.1  SA.1" name="ARGOE   6BXCH5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="ARGOEP6_ARGOE   6AT761    SA.1" name="ARGOE   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="ARGOEP6_ARGOE   6AMIEN.2  SA.1" name="ARGOE   6AMIEN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ARGOEP6_ARGOE   6AT763    SA.1" name="ARGOE   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ARGOEP6_ARGOE   6ZARGO.1  SA.1" name="ARGOE   6ZARGO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
        <switch id="ARGOEP6_ARGOE   6B.CO6.1  SA.1" name="ARGOE   6B.CO6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ARGOEP6_ARGOE   6COUPL.1  SA.1" name="ARGOE   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
        <switch id="ARGOEP6_ARGOE   6BLOCA.1  SA.2" name="ARGOE   6BLOCA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ARGOEP6_ARGOE   6SEC..21  SS.2.21" name="ARGOE   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ARGOEP6_ARGOE   6AMARG.1  SA.2" name="ARGOE   6AMARG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="ARGOEP6_ARGOE   6TR613    SA.2" name="ARGOE   6TR613    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="ARGOEP6_ARGOE   6TR641    SA.2" name="ARGOE   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
        <switch id="ARGOEP6_ARGOE   6BXCH5.1  SA.2" name="ARGOE   6BXCH5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="ARGOEP6_ARGOE   6AT761    SA.2" name="ARGOE   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="ARGOEP6_ARGOE   6AMIEN.2  SA.2" name="ARGOE   6AMIEN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="ARGOEP6_ARGOE   6AT763    SA.2" name="ARGOE   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="ARGOEP6_ARGOE   6COUPL.1  SA.2" name="ARGOE   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="ARGOEP6_ARGOE   6ZARGO.1  SA.2" name="ARGOE   6ZARGO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="27"/>
        <switch id="ARGOEP6_ARGOE   6B.CO6.1  SA.2" name="ARGOE   6B.CO6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="ARGOEP6_ARGOE   6AMARG.1  DJ" name="ARGOE   6AMARG.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ARGOEP6_ARGOE   6AMIEN.2  DJ" name="ARGOE   6AMIEN.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ARGOEP6_ARGOE   6AT761    DJ" name="ARGOE   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ARGOEP6_ARGOE   6AT763    DJ" name="ARGOE   6AT763    DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="ARGOEP6_ARGOE   6B.CO6.1  DJ" name="ARGOE   6B.CO6.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ARGOEP6_ARGOE   6BLOCA.1  DJ" name="ARGOE   6BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ARGOEP6_ARGOE   6BXCH5.1  DJ" name="ARGOE   6BXCH5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ARGOEP6_ARGOE   6COUPL.1  DJ" name="ARGOE   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ARGOEP6_ARGOE   6TR613    DJ.HT" name="ARGOE   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ARGOEP6_ARGOE   6TR613    DJ.BT.ARGOE6TR613" name="ARGOE   6TR613    DJ.BT.ARGOE6TR613" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="ARGOEP6_ARGOE   6TR613    DJ.BT.ARGOEINC" name="ARGOE   6TR613    DJ.BT.ARGOEINC" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="ARGOEP6_ARGOE   6TR613    DJ.BT.ARGOEIN1" name="ARGOE   6TR613    DJ.BT.ARGOEIN1" kind="BREAKER" retained="true" open="false" node1="24" node2="21"/>
        <switch id="ARGOEP6_ARGOE   6TR641    DJ" name="ARGOE   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="26"/>
        <switch id="ARGOEP6_ARGOE   6ZARGO.1  DJ" name="ARGOE   6ZARGO.1  DJ" kind="BREAKER" retained="true" open="true" node1="27" node2="28"/>
      </nodeBreakerTopology>
      <generator id="ARGOEIN1" energySource="WIND" minP="0" maxP="17.5" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="240.09819030761719" node="24" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="17.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ARGOE6Y613" loadType="UNDEFINED" p0="26.630451202392578" q0="-1.1920115947723389" node="22" p="26.630451202392578" q="-1.1920115947723389">
        <property name="VECTCodeOITransfoDistrib" value="ARGOE-Y613"/>
      </load>
      <shunt id="ARGOEINC" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ARGOE-Y613"/>
        <property name="qMax" value="4.08"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="ARGOEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="38">
        <busbarSection id="ARGOEP7_1.1" name="1.1" node="0" v="408.43475341796875" angle="5.3120011882853504"/>
        <busbarSection id="ARGOEP7_1.2" name="1.2" node="1" v="408.43475341796875" angle="5.3120011882853504"/>
        <busbarSection id="ARGOEP7_2.1" name="2.1" node="2" v="408.43475341796875" angle="5.3120011882853504"/>
        <busbarSection id="ARGOEP7_2.2" name="2.2" node="3" v="408.43475341796875" angle="5.3120011882853504"/>
        <busbarSection id="ARGOEP7_3.1" name="3.1" node="4" v="408.43475341796875" angle="5.3120011882853504"/>
        <busbarSection id="ARGOEP7_3.2" name="3.2" node="5" v="408.43475341796875" angle="5.3120011882853504"/>
        <switch id="ARGOEP7_ARGOE   7TR741    SA.1" name="ARGOE   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="34"/>
        <switch id="ARGOEP7_ARGOE   7AT761    SA.1" name="ARGOE   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.1  SA.1" name="ARGOE   7TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="ARGOEP7_ARGOE   7PENL5.1  SA.1" name="ARGOE   7PENL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.2  SA.1" name="ARGOE   7TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id="ARGOEP7_ARGOE   7SEC..12  SS.1.12" name="ARGOE   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.11" name="ARGOE   7LIAIS12  SA.11" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="ARGOEP7_ARGOE   7COUPL.1  SA.1.1" name="ARGOE   7COUPL.1  SA.1.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ARGOEP7_ARGOE   7COND.1   SA.1" name="ARGOE   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ARGOEP7_ARGOE   7LIMEU.1  SA.1" name="ARGOE   7LIMEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="ARGOEP7_ARGOE   7MANDA.1  SA.1" name="ARGOE   7MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="ARGOEP7_ARGOE   7AT763    SA.1" name="ARGOE   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.3  SA.1" name="ARGOE   7TERRI.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.1  SA.1" name="ARGOE   7CHEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ARGOEP7_ARGOE   7TR742    SA.1" name="ARGOE   7TR742    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="36"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.2  SA.1" name="ARGOE   7CHEVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ARGOEP7_ARGOE   7FRUGE.1  SA.1" name="ARGOE   7FRUGE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.12" name="ARGOE   7LIAIS12  SA.12" kind="DISCONNECTOR" retained="false" open="true" node1="25" node2="1"/>
        <switch id="ARGOEP7_ARGOE   7TR741    SA.2" name="ARGOE   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
        <switch id="ARGOEP7_ARGOE   7AT761    SA.2" name="ARGOE   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.1  SA.2" name="ARGOE   7TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
        <switch id="ARGOEP7_ARGOE   7PENL5.1  SA.2" name="ARGOE   7PENL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.2  SA.2" name="ARGOE   7TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id="ARGOEP7_ARGOE   7SEC..12  SS.2.12" name="ARGOE   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.21" name="ARGOE   7LIAIS12  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="ARGOEP7_ARGOE   7COUPL.1  SA.21.1" name="ARGOE   7COUPL.1  SA.21.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="ARGOEP7_ARGOE   7COND.1   SA.2" name="ARGOE   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ARGOEP7_ARGOE   7LIMEU.1  SA.2" name="ARGOE   7LIMEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="ARGOEP7_ARGOE   7COUPL.1  SA.23.1" name="ARGOE   7COUPL.1  SA.23.1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="2"/>
        <switch id="ARGOEP7_ARGOE   7MANDA.1  SA.2" name="ARGOE   7MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="ARGOEP7_ARGOE   7AT763    SA.2" name="ARGOE   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.3  SA.2" name="ARGOE   7TERRI.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.1  SA.2" name="ARGOE   7CHEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="ARGOEP7_ARGOE   7TR742    SA.2" name="ARGOE   7TR742    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="36"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.2  SA.2" name="ARGOE   7CHEVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="ARGOEP7_ARGOE   7FRUGE.1  SA.2" name="ARGOE   7FRUGE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.22" name="ARGOE   7LIAIS12  SA.22" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="3"/>
        <switch id="ARGOEP7_ARGOE   7TR741    SA.3" name="ARGOE   7TR741    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="34"/>
        <switch id="ARGOEP7_ARGOE   7AT761    SA.3" name="ARGOE   7AT761    SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="6"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.1  SA.3" name="ARGOE   7TERRI.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="28"/>
        <switch id="ARGOEP7_ARGOE   7PENL5.1  SA.3" name="ARGOE   7PENL5.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="26"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.2  SA.3" name="ARGOE   7TERRI.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="30"/>
        <switch id="ARGOEP7_ARGOE   7SEC..12  SS.3.12" name="ARGOE   7SEC..12  SS.3.12" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.31" name="ARGOE   7LIAIS12  SA.31" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="24"/>
        <switch id="ARGOEP7_ARGOE   7COND.1   SA.3" name="ARGOE   7COND.1   SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="14"/>
        <switch id="ARGOEP7_ARGOE   7LIMEU.1  SA.3" name="ARGOE   7LIMEU.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="20"/>
        <switch id="ARGOEP7_ARGOE   7COUPL.1  SA.3.1" name="ARGOE   7COUPL.1  SA.3.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="4"/>
        <switch id="ARGOEP7_ARGOE   7MANDA.1  SA.3" name="ARGOE   7MANDA.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="ARGOEP7_ARGOE   7AT763    SA.3" name="ARGOE   7AT763    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.3  SA.3" name="ARGOE   7TERRI.3  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="32"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.1  SA.3" name="ARGOE   7CHEVA.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="10"/>
        <switch id="ARGOEP7_ARGOE   7TR742    SA.3" name="ARGOE   7TR742    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="36"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.2  SA.3" name="ARGOE   7CHEVA.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="12"/>
        <switch id="ARGOEP7_ARGOE   7FRUGE.1  SA.3" name="ARGOE   7FRUGE.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="18"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  SA.32" name="ARGOE   7LIAIS12  SA.32" kind="DISCONNECTOR" retained="false" open="true" node1="25" node2="5"/>
        <switch id="ARGOEP7_ARGOE   7AT761    DJ" name="ARGOE   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ARGOEP7_ARGOE   7AT763    DJ" name="ARGOE   7AT763    DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.1  DJ" name="ARGOE   7CHEVA.1  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="ARGOEP7_ARGOE   7CHEVA.2  DJ" name="ARGOE   7CHEVA.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ARGOEP7_ARGOE   7COND.1   DJ.MCOMP" name="ARGOE   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
        <switch id="ARGOEP7_ARGOE   7COUPL.1  DJ" name="ARGOE   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ARGOEP7_ARGOE   7FRUGE.1  DJ" name="ARGOE   7FRUGE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ARGOEP7_ARGOE   7LIMEU.1  DJ" name="ARGOE   7LIMEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ARGOEP7_ARGOE   7MANDA.1  DJ" name="ARGOE   7MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="ARGOEP7_ARGOE   7LIAIS12  DJ" name="ARGOE   7LIAIS12  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="ARGOEP7_ARGOE   7PENL5.1  DJ" name="ARGOE   7PENL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.1  DJ" name="ARGOE   7TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.2  DJ" name="ARGOE   7TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="ARGOEP7_ARGOE   7TERRI.3  DJ" name="ARGOE   7TERRI.3  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="ARGOEP7_ARGOE   7TR741    DJ" name="ARGOE   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="ARGOEP7_ARGOE   7TR742    DJ" name="ARGOE   7TR742    DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
      </nodeBreakerTopology>
      <shunt id="ARGOE7COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="ARGOEY641" r="1.5499999523162842" x="57.000003814697266" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ARGOEP4" node1="28" voltageLevelId2="ARGOEP6" node2="26" p1="-29.893592834472656" q1="-15.961003303527832" p2="29.925567626953125" q2="17.136865615844727">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="95.233238220214844">
        <terminalRef id="ARGOEY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY711" r="2.5799999237060547" x="129.19999694824219" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="ARGOEP1" node1="3" voltageLevelId2="1ARGOP7" node2="6" p1="3.4254497904839809e-08" q1="1.715379539746209e-06" p2="-3.4254505010267167e-08" q2="-1.7153797671198845e-06">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY713" r="2.559999942779541" x="135.10000610351562" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="ARGOEP1" node1="5" voltageLevelId2="3ARGOP7" node2="6" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY741" r="4.5599994659423828" x="231.19999694824219" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="ARGOEP4" node1="30" voltageLevelId2="ARGOEP7" node2="35" p1="-24.599298477172852" q1="1.7839407920837402" p2="24.615886688232422" q2="-0.94291335344314575">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="95.233238220214844">
        <terminalRef id="ARGOEY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1082"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1299"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY742" r="4.5399994850158691" x="231.49996948242188" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="ARGOEP4" node1="32" voltageLevelId2="ARGOEP7" node2="37" p1="-24.567676544189453" q1="1.7788838148117065" p2="24.584148406982422" q2="-0.93894243240356445">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="95.233238220214844">
        <terminalRef id="ARGOEY742" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1082"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1299"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY761" r="0.20999829471111298" x="-15.999999046325684" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="ARGOEP6" node1="9" voltageLevelId2="1ARGOP7" node2="4" p1="-19.271203994750977" q1="-30.160697937011719" p2="19.27284049987793" q2="30.036045074462891">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY763" r="0.17999951541423798" x="-11.59999942779541" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="ARGOEP6" node1="11" voltageLevelId2="3ARGOP7" node2="4" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY771" r="0.2800000011920929" x="55.099994659423828" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="ARGOEP7" node1="7" voltageLevelId2="1ARGOP7" node2="2" p1="19.275020599365234" q1="30.46531867980957" p2="-19.27284049987793" q2="-30.036043167114258">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164.00048828125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ARGOEY773" r="0.3099999725818634" x="50.899997711181641" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="ARGOEP7" node1="9" voltageLevelId2="3ARGOP7" node2="2" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164.00048828125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BEZAU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="1BEZAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="1BEZAP7_1" name="1" node="0" v="407.20370483398438" angle="13.963506404258899"/>
        <switch id="1BEZAP7_1BEZA7AT761.1SA.1F" name="1BEZA7AT761.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="1BEZAP7_1BEZA7AT761.2SA.1F" name="1BEZA7AT761.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="1BEZAP7_1BEZA7AT761.3SA.1F" name="1BEZA7AT761.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="1BEZAP7_1BEZA7AT761.1DJF" name="1BEZA7AT761.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="1BEZAP7_1BEZA7AT761.2DJF" name="1BEZA7AT761.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="1BEZAP7_1BEZA7AT761.3DJF" name="1BEZA7AT761.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="BEZAUP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="BEZAUP1_1" name="1" node="0" v="22.512367248535156" angle="13.963506404258899"/>
        <switch id="BEZAUP1_BEZAU1AT761SA.1F" name="BEZAU1AT761SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BEZAUP1_BEZAU1REAC.1SA.1F" name="BEZAU1REAC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BEZAUP1_BEZAU1AT761DJF" name="BEZAU1AT761DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BEZAUP1_BEZAU   1REAC.1   DJ.MCOMP" name="BEZAU   1REAC.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <shunt id="BEZAU1REAC.1" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="0" node="4" q="-0">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="BEZAUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="BEZAUP6_1" name="1" node="0" v="239.12373352050781" angle="14.496526683123879"/>
        <busbarSection id="BEZAUP6_2" name="2" node="1" v="239.12373352050781" angle="14.496526683123879"/>
        <switch id="BEZAUP6_BEZAU   6AT761    SA.1" name="BEZAU   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="BEZAUP6_BEZAU   6AT762    SA.1" name="BEZAU   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.1  SA.1" name="BEZAU   6VANDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BEZAUP6_BEZAU   6VIGY .1  SA.1" name="BEZAU   6VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.2  SA.1" name="BEZAU   6VANDI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="BEZAUP6_BEZAU6INJ1SA.1" name="BEZAU6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="BEZAUP6_BEZAU6INJ2SA.1" name="BEZAU6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="BEZAUP6_BEZAU   6COUPL    SA.1" name="BEZAU   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="BEZAUP6_BEZAU   6AT761    SA.2" name="BEZAU   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BEZAUP6_BEZAU   6AT762    SA.2" name="BEZAU   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.1  SA.2" name="BEZAU   6VANDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BEZAUP6_BEZAU   6VIGY .1  SA.2" name="BEZAU   6VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="BEZAUP6_BEZAU   6COUPL    SA.2" name="BEZAU   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.2  SA.2" name="BEZAU   6VANDI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="BEZAUP6_BEZAU6INJ1SA.2" name="BEZAU6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BEZAUP6_BEZAU6INJ2SA.2" name="BEZAU6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="BEZAUP6_BEZAU   6AT761    DJ" name="BEZAU   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BEZAUP6_BEZAU   6AT762    DJ" name="BEZAU   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BEZAUP6_BEZAU   6COUPL    DJ" name="BEZAU   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BEZAUP6_BEZAU6INJ1DJ" name="BEZAU6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BEZAUP6_BEZAU6INJ2DJ" name="BEZAU6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.1  DJ" name="BEZAU   6VANDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BEZAUP6_BEZAU   6VANDI.2  DJ" name="BEZAU   6VANDI.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BEZAUP6_BEZAU   6VIGY .1  DJ" name="BEZAU   6VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BEZAUP6_Disj fict_BEZAUP6_1" name="Disj fict_BEZAUP6_1" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BEZAUP6_Sect 1 fict_BEZAUP6_1" name="Sect 1 fict_BEZAUP6_1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
        <switch id="BEZAUP6_Sect 2 fict_BEZAUP6_1" name="Sect 2 fict_BEZAUP6_1" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="1"/>
      </nodeBreakerTopology>
      <load id="BEZAU6INJ1" loadType="UNDEFINED" p0="80" q0="2.8165645599365234" node="9" p="80" q="2.8165645599365234"/>
      <load id="BEZAU6INJ2" loadType="UNDEFINED" p0="80" q0="2.8165645599365234" node="11" p="80" q="2.8165645599365234"/>
      <load id="fict_BEZAUP6_1" loadType="FICTITIOUS" p0="105.03590393066406" q0="0" node="18" p="105.03590393066406" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="BEZAUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="BEZAUP7_1" name="1" node="0" v="405.51364135742188" angle="19.140379130004717"/>
        <busbarSection id="BEZAUP7_2" name="2" node="1" v="405.51364135742188" angle="19.140379130004717"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.1  SA.1" name="BEZAU   7HOUDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="BEZAUP7_BEZAU   7MARL6.1  SA.1" name="BEZAU   7MARL6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.2  SA.1" name="BEZAU   7HOUDR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="BEZAUP7_BEZAU   7AT761    SA.1" name="BEZAU   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="BEZAUP7_BEZAU   7AT762    SA.1" name="BEZAU   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .1  SA.1" name="BEZAU   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .2  SA.1" name="BEZAU   7VIGY .2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="BEZAUP7_BEZAU   7BLENO.5  SA.1" name="BEZAU   7BLENO.5  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BEZAUP7_BEZAU   7COUPL    SA.1" name="BEZAU   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.1  SA.2" name="BEZAU   7HOUDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="BEZAUP7_BEZAU   7MARL6.1  SA.2" name="BEZAU   7MARL6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.2  SA.2" name="BEZAU   7HOUDR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="BEZAUP7_BEZAU   7AT761    SA.2" name="BEZAU   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="BEZAUP7_BEZAU   7AT762    SA.2" name="BEZAU   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .1  SA.2" name="BEZAU   7VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .2  SA.2" name="BEZAU   7VIGY .2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="BEZAUP7_BEZAU   7COUPL    SA.2" name="BEZAU   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BEZAUP7_BEZAU   7BLENO.5  SA.2" name="BEZAU   7BLENO.5  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="BEZAUP7_BEZAU   7AT761    DJ" name="BEZAU   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BEZAUP7_BEZAU   7AT762    DJ" name="BEZAU   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BEZAUP7_BEZAU   7BLENO.5  DJ" name="BEZAU   7BLENO.5  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BEZAUP7_BEZAU   7COUPL    DJ" name="BEZAU   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.1  DJ" name="BEZAU   7HOUDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BEZAUP7_BEZAU   7HOUDR.2  DJ" name="BEZAU   7HOUDR.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BEZAUP7_BEZAU   7MARL6.1  DJ" name="BEZAU   7MARL6.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .1  DJ" name="BEZAU   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BEZAUP7_BEZAU   7VIGY .2  DJ" name="BEZAU   7VIGY .2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BEZAUY711" r="6.9499979019165039" x="307.39999389648438" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="BEZAUP1" node1="2" voltageLevelId2="1BEZAP7" node2="6" p1="4.4917683794665209e-08" q1="1.9867193259415217e-06" p2="-4.4917683794665209e-08" q2="-1.9867193259415217e-06">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BEZAUY761" r="1.1299997568130493" x="-7.3999996185302734" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="BEZAUP6" node1="3" voltageLevelId2="1BEZAP7" node2="4" p1="-210.68988037109375" q1="17.762554168701172" p2="210.99594116210938" q2="-19.766801834106445">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BEZAUY762" r="0.99999988079071045" x="63.199989318847656" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="BEZAUP6" node1="5" voltageLevelId2="BEZAUP7" node2="5" p1="-210.78668212890625" q1="16.79731559753418" p2="211.05757141113281" q2="0.32289180159568787">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BEZAUY771" r="0.15999999642372131" x="70.599998474121094" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="BEZAUP7" node1="3" voltageLevelId2="1BEZAP7" node2="2" p1="211.03927612304688" q1="-0.64519447088241577" p2="-210.99592590332031" q2="19.766803741455078">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="LIMEU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="1LIME77" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="1LIME77_1" name="1" node="0" v="407.77471923828125" angle="6.0484761539389069"/>
        <switch id="1LIME77_1LIME7AT761.3SA.1F" name="1LIME7AT761.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="1LIME77_1LIME7AT761.2SA.1F" name="1LIME7AT761.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="1LIME77_1LIME7AT761.1SA.1F" name="1LIME7AT761.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="1LIME77_1LIME7AT761.1DJF" name="1LIME7AT761.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="1LIME77_1LIME7AT761.2DJF" name="1LIME7AT761.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="1LIME77_1LIME7AT761.3DJF" name="1LIME7AT761.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="LIMEUP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="LIMEUP1_1" name="1" node="0" v="20.68829345703125" angle="6.1708710094314201"/>
        <switch id="LIMEUP1_LIMEU1AT761SA.1F" name="LIMEU1AT761SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="LIMEUP1_LIMEU1REAC.1SA.1F" name="LIMEU1REAC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="LIMEUP1_LIMEU1AT761DJF" name="LIMEU1AT761DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="LIMEUP1_LIMEU   1REAC.1   DJ.MCOMP" name="LIMEU   1REAC.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <shunt id="LIMEU1REAC.1" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="1" node="4" q="68.480873107910156">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="LIMEUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="6">
        <busbarSection id="LIMEUP6_1" name="1" node="0" v="241.02070617675781" angle="6.1019552544796376"/>
        <busbarSection id="LIMEUP6_2" name="2" node="1" v="241.02070617675781" angle="6.1019552544796376"/>
        <switch id="LIMEUP6_LIMEU   6AT761    SA.1" name="LIMEU   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="LIMEUP6_LIMEU   6BLOCA.1  SA.1" name="LIMEU   6BLOCA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="LIMEUP6_LIMEU   6AT761    SA.2" name="LIMEU   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LIMEUP6_LIMEU   6BLOCA.1  SA.2" name="LIMEU   6BLOCA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="LIMEUP6_LIMEU   6AT761    DJ" name="LIMEU   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LIMEUP6_LIMEU   6BLOCA.1  DJ" name="LIMEU   6BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="LIMEUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="LIMEUP7_1" name="1" node="0" v="410.05380249023438" angle="6.5199888717806287"/>
        <busbarSection id="LIMEUP7_2" name="2" node="1" v="410.05380249023438" angle="6.5199888717806287"/>
        <switch id="LIMEUP7_LIMEU   7ARGOE.1  SA.1" name="LIMEU   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="LIMEUP7_LIMEU   7PENL5.1  SA.1" name="LIMEU   7PENL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="LIMEUP7_LIMEU   7AT761    SA.1" name="LIMEU   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="LIMEUP7_LIMEU   7COUPL    SA.1" name="LIMEU   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="LIMEUP7_LIMEU   7ARGOE.1  SA.2" name="LIMEU   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="LIMEUP7_LIMEU   7PENL5.1  SA.2" name="LIMEU   7PENL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="LIMEUP7_LIMEU   7COUPL    SA.2" name="LIMEU   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="LIMEUP7_LIMEU   7AT761    SA.2" name="LIMEU   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="LIMEUP7_LIMEU   7ARGOE.1  DJ" name="LIMEU   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LIMEUP7_LIMEU   7AT761    DJ" name="LIMEU   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LIMEUP7_LIMEU   7COUPL    DJ" name="LIMEU   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LIMEUP7_LIMEU   7PENL5.1  DJ" name="LIMEU   7PENL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="LIMEUY711" r="4.8599991798400879" x="143.40000915527344" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="LIMEUP1" node1="2" voltageLevelId2="1LIME77" node2="6" p1="-1.9223733715989511e-10" q1="-68.480873107910156" p2="0.15612980723381042" q2="73.087669372558594">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LIMEUY761" r="0.25999999046325684" x="-5.4399995803833008" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="LIMEUP6" node1="3" voltageLevelId2="1LIME77" node2="4" p1="-30.974660873413086" q1="52.198379516601562" p2="30.980442047119141" q2="-52.319332122802734">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LIMEUY771" r="0.12999999523162842" x="44.280002593994141" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="LIMEUP7" node1="5" voltageLevelId2="1LIME77" node2="2" p1="31.137666702270508" q1="21.141368865966797" p2="-31.136571884155273" q2="-20.768335342407227">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164.00048828125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MAZUR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="1MAZUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="1MAZUP7_1" name="1" node="0" v="408.206787109375" angle="18.474370799131361"/>
        <switch id="1MAZUP7_1MAZU7AT761.3SA.1F" name="1MAZU7AT761.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="1MAZUP7_1MAZU7AT761.2SA.1F" name="1MAZU7AT761.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="1MAZUP7_1MAZU7AT761.1SA.1F" name="1MAZU7AT761.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="1MAZUP7_1MAZU7AT761.1DJF" name="1MAZU7AT761.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="1MAZUP7_1MAZU7AT761.2DJF" name="1MAZU7AT761.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="1MAZUP7_1MAZU7AT761.3DJF" name="1MAZU7AT761.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="2MAZUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="2MAZUP7_1" name="1" node="0" v="410.97659301757812" angle="18.323041127880558"/>
        <switch id="2MAZUP7_2MAZU7AT762.3SA.1F" name="2MAZU7AT762.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="2MAZUP7_2MAZU7AT762.1SA.1F" name="2MAZU7AT762.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="2MAZUP7_2MAZU7AT762.2SA.1F" name="2MAZU7AT762.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="2MAZUP7_2MAZU7AT762.1DJF" name="2MAZU7AT762.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="2MAZUP7_2MAZU7AT762.2DJF" name="2MAZU7AT762.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="2MAZUP7_2MAZU7AT762.3DJF" name="2MAZU7AT762.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MAZURP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="MAZURP1_1" name="1" node="0" v="20.433559417724609" angle="18.456846241268398"/>
        <switch id="MAZURP1_MAZUR   1REAC12   SA.AT2.1" name="MAZUR   1REAC12   SA.AT2.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="MAZURP1_MAZUR1REAC.12SA.1F" name="MAZUR1REAC.12SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MAZURP1_MAZUR   1REAC12   SA.AT1.1" name="MAZUR   1REAC12   SA.AT1.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="MAZURP1_MAZUR1AT761DJF" name="MAZUR1AT761DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="MAZURP1_MAZUR1AT762DJF" name="MAZUR1AT762DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="MAZURP1_MAZUR   1REAC12   DJ.MCOMP" name="MAZUR   1REAC12   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <shunt id="MAZUR1REAC.21" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="1" node="6" q="66.804862976074219">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="MAZURP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="MAZURP6_1.1" name="1.1" node="0" v="240.24371337890625" angle="18.721133581012872"/>
        <busbarSection id="MAZURP6_1.2" name="1.2" node="1" v="240.24371337890625" angle="18.721133581012872"/>
        <busbarSection id="MAZURP6_2.1" name="2.1" node="2" v="240.24371337890625" angle="18.721133581012872"/>
        <busbarSection id="MAZURP6_2.2" name="2.2" node="3" v="240.24371337890625" angle="18.721133581012872"/>
        <switch id="MAZURP6_MAZUR   6AT761    SA.1" name="MAZUR   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MAZURP6_MAZUR   6LUMES.1  SA.1" name="MAZUR   6LUMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="MAZURP6_MAZUR   6LUMES.2  SA.1" name="MAZUR   6LUMES.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="MAZURP6_MAZUR   6SEC..12  SS.1.12" name="MAZUR   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MAZURP6_MAZUR   6COUPL.1  SA.1" name="MAZUR   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.1  SA.1" name="MAZUR   6CHOO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MAZURP6_MAZUR   6AT762    SA.1" name="MAZUR   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.2  SA.1" name="MAZUR   6CHOO5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MAZURP6_MAZUR   6AT763    SA.1" name="MAZUR   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MAZURP6_MAZUR   6COUPL.1  SA.2" name="MAZUR   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="MAZURP6_MAZUR   6AT761    SA.2" name="MAZUR   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="MAZURP6_MAZUR   6LUMES.1  SA.2" name="MAZUR   6LUMES.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="MAZURP6_MAZUR   6LUMES.2  SA.2" name="MAZUR   6LUMES.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="MAZURP6_MAZUR   6SEC..12  SS.2.12" name="MAZUR   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.1  SA.2" name="MAZUR   6CHOO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="MAZURP6_MAZUR   6AT762    SA.2" name="MAZUR   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.2  SA.2" name="MAZUR   6CHOO5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="MAZURP6_MAZUR   6AT763    SA.2" name="MAZUR   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="MAZURP6_MAZUR   6AT761    DJ" name="MAZUR   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAZURP6_MAZUR   6AT762    DJ" name="MAZUR   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MAZURP6_MAZUR   6AT763    DJ" name="MAZUR   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.1  DJ" name="MAZUR   6CHOO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MAZURP6_MAZUR   6CHOO5.2  DJ" name="MAZUR   6CHOO5.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MAZURP6_MAZUR   6COUPL.1  DJ" name="MAZUR   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MAZURP6_MAZUR   6LUMES.1  DJ" name="MAZUR   6LUMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MAZURP6_MAZUR   6LUMES.2  DJ" name="MAZUR   6LUMES.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MAZURP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="MAZURP7_1.2" name="1.2" node="0" v="409.51312255859375" angle="20.712997743001594"/>
        <busbarSection id="MAZURP7_1.1" name="1.1" node="1" v="409.51312255859375" angle="20.712997743001594"/>
        <busbarSection id="MAZURP7_2.2" name="2.2" node="2" v="409.51312255859375" angle="20.712997743001594"/>
        <busbarSection id="MAZURP7_2.1" name="2.1" node="3" v="409.51312255859375" angle="20.712997743001594"/>
        <switch id="MAZURP7_MAZUR   7AT762    SA.1" name="MAZUR   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MAZURP7_MAZUR   7AT761    SA.1" name="MAZUR   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MAZURP7_MAZUR   7REVI5.1  SA.1" name="MAZUR   7REVI5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="MAZURP7_MAZUR   7LONNY.1  SA.1" name="MAZUR   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="MAZURP7_MAZUR   7REVI5.2  SA.1" name="MAZUR   7REVI5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="MAZURP7_MAZUR   7SEC..21  SS.1.21" name="MAZUR   7SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MAZURP7_MAZUR   7REVI5.3  SA.1" name="MAZUR   7REVI5.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="MAZURP7_MAZUR   7LONNY.2  SA.1" name="MAZUR   7LONNY.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="MAZURP7_MAZUR   7REVI5.4  SA.1" name="MAZUR   7REVI5.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="MAZURP7_MAZUR   7AT763    SA.1" name="MAZUR   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MAZURP7_MAZUR   7COUPL.1  SA.1" name="MAZUR   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="MAZURP7_MAZUR   7AT762    SA.2" name="MAZUR   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="MAZURP7_MAZUR   7AT761    SA.2" name="MAZUR   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="MAZURP7_MAZUR   7REVI5.1  SA.2" name="MAZUR   7REVI5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="MAZURP7_MAZUR   7LONNY.1  SA.2" name="MAZUR   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="MAZURP7_MAZUR   7REVI5.2  SA.2" name="MAZUR   7REVI5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="MAZURP7_MAZUR   7SEC..21  SS.2.21" name="MAZUR   7SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MAZURP7_MAZUR   7REVI5.3  SA.2" name="MAZUR   7REVI5.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="MAZURP7_MAZUR   7LONNY.2  SA.2" name="MAZUR   7LONNY.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="MAZURP7_MAZUR   7REVI5.4  SA.2" name="MAZUR   7REVI5.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="MAZURP7_MAZUR   7COUPL.1  SA.2" name="MAZUR   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="MAZURP7_MAZUR   7AT763    SA.2" name="MAZUR   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="MAZURP7_MAZUR   7AT761    DJ" name="MAZUR   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAZURP7_MAZUR   7AT762    DJ" name="MAZUR   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MAZURP7_MAZUR   7AT763    DJ" name="MAZUR   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MAZURP7_MAZUR   7COUPL.1  DJ" name="MAZUR   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MAZURP7_MAZUR   7LONNY.1  DJ" name="MAZUR   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MAZURP7_MAZUR   7LONNY.2  DJ" name="MAZUR   7LONNY.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MAZURP7_MAZUR   7REVI5.1  DJ" name="MAZUR   7REVI5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MAZURP7_MAZUR   7REVI5.2  DJ" name="MAZUR   7REVI5.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MAZURP7_MAZUR   7REVI5.3  DJ" name="MAZUR   7REVI5.3  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MAZURP7_MAZUR   7REVI5.4  DJ" name="MAZUR   7REVI5.4  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="MAZURY711" r="7.0599994659423828" x="323.29998779296875" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="MAZURP1" node1="2" voltageLevelId2="1MAZUP7" node2="6" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY712" r="5.3099994659423828" x="228.89997863769531" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="MAZURP1" node1="4" voltageLevelId2="2MAZUP7" node2="6" p1="3.1694025182105179e-08" q1="-66.804855346679688" p2="0.17347675561904907" q2="74.282981872558594">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY761" r="0.63999998569488525" x="-8.5" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MAZURP6" node1="5" voltageLevelId2="1MAZUP7" node2="4" p1="-84.03314208984375" q1="-5.1932315826416016" p2="84.060371398925781" q2="4.8315939903259277">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY762" r="0.44000059366226196" x="-13.100000381469727" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MAZURP6" node1="7" voltageLevelId2="2MAZUP7" node2="4" p1="-91.785820007324219" q1="83.76434326171875" p2="91.82659912109375" q2="-84.978424072265625">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY763" r="0.45999991893768311" x="39.299995422363281" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MAZURP6" node1="9" voltageLevelId2="MAZURP7" node2="9" p1="-147.35816955566406" q1="-34.624839782714844" p2="147.42219543457031" q2="40.094673156738281">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY771" r="0.35999992489814758" x="77.699989318847656" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="MAZURP7" node1="5" voltageLevelId2="1MAZUP7" node2="2" p1="84.075691223144531" q1="8.1373872756958008" p2="-84.060371398925781" q2="-4.8315949440002441">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAZURY772" r="0.7300000786781311" x="76.199989318847656" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="MAZURP7" node1="7" voltageLevelId2="2MAZUP7" node2="2" p1="92.037147521972656" q1="-6.825291633605957" p2="-92.000076293945312" q2="10.695437431335449">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="P.GAS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="1P.GAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="1P.GAP7_1" name="1" node="0" v="405.29605102539062" angle="-6.1968667094124887"/>
        <switch id="1P.GAP7_1P.GA7AT761.3SA.1F" name="1P.GA7AT761.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="1P.GAP7_1P.GA7AT761.2SA.1F" name="1P.GA7AT761.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="1P.GAP7_1P.GA7AT761.1SA.1F" name="1P.GA7AT761.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="1P.GAP7_1P.GA7AT761.1DJF" name="1P.GA7AT761.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="1P.GAP7_1P.GA7AT761.2DJF" name="1P.GA7AT761.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="1P.GAP7_1P.GA7AT761.3DJF" name="1P.GA7AT761.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="2P.GAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="2P.GAP7_1" name="1" node="0" v="406.813720703125" angle="-5.8337700111532023"/>
        <switch id="2P.GAP7_2P.GA7AT762.3SA.1F" name="2P.GA7AT762.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="2P.GAP7_2P.GA7AT762.2SA.1F" name="2P.GA7AT762.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="2P.GAP7_2P.GA7AT762.1SA.1F" name="2P.GA7AT762.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="2P.GAP7_2P.GA7AT762.1DJF" name="2P.GA7AT762.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="2P.GAP7_2P.GA7AT762.2DJF" name="2P.GA7AT762.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="2P.GAP7_2P.GA7AT762.3DJF" name="2P.GA7AT762.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="3P.GAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="3P.GAP7_1" name="1" node="0" v="407.1541748046875" angle="-5.2408152492081852"/>
        <switch id="3P.GAP7_3P.GA7AT763.3SA.1F" name="3P.GA7AT763.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="3P.GAP7_3P.GA7AT763.2SA.1F" name="3P.GA7AT763.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="3P.GAP7_3P.GA7AT763.1SA.1F" name="3P.GA7AT763.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="3P.GAP7_3P.GA7AT763.1DJF" name="3P.GA7AT763.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="3P.GAP7_3P.GA7AT763.2DJF" name="3P.GA7AT763.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="3P.GAP7_3P.GA7AT763.3DJF" name="3P.GA7AT763.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="4P.GAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="4P.GAP7_1" name="1" node="0" v="406.26705932617188" angle="-6.0681001411980002"/>
        <switch id="4P.GAP7_4P.GA7AT764.3SA.1F" name="4P.GA7AT764.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="4P.GAP7_4P.GA7AT764.2SA.1F" name="4P.GA7AT764.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="4P.GAP7_4P.GA7AT764.1SA.1F" name="4P.GA7AT764.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="4P.GAP7_4P.GA7AT764.1DJF" name="4P.GA7AT764.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="4P.GAP7_4P.GA7AT764.2DJF" name="4P.GA7AT764.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="4P.GAP7_4P.GA7AT764.3DJF" name="4P.GA7AT764.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="P.GASP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="P.GASP1_1.1" name="1.1" node="0" v="21.199012756347656" angle="-5.7017185488347613"/>
        <busbarSection id="P.GASP1_1.2" name="1.2" node="1" v="22.023809432983398" angle="-5.2408152492081852"/>
        <switch id="P.GASP1_P.GAS1SE.1.12SS.1.12F" name="P.GAS1SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="P.GASP1_P.GAS   1REAC12   SA.AT1.1" name="P.GAS   1REAC12   SA.AT1.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="P.GASP1_P.GAS   1REAC12   SA.AT2.1" name="P.GAS   1REAC12   SA.AT2.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="P.GASP1_P.GAS1REAC.12SA.1F" name="P.GAS1REAC.12SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="P.GASP1_P.GAS1REAC.34SA.1F" name="P.GAS1REAC.34SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="P.GASP1_P.GAS   1REAC.34  SA.AT3.1" name="P.GAS   1REAC.34  SA.AT3.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="P.GASP1_P.GAS   1REAC.34  SA.AT4.1" name="P.GAS   1REAC.34  SA.AT4.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="P.GASP1_P.GAS1AT761DJF" name="P.GAS1AT761DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="P.GASP1_P.GAS1AT762DJF" name="P.GAS1AT762DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="P.GASP1_P.GAS1AT763DJF" name="P.GAS1AT763DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="P.GASP1_P.GAS1AT764DJF" name="P.GAS1AT764DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="9"/>
        <switch id="P.GASP1_P.GAS   1REAC12   DJ.MCOMP" name="P.GAS   1REAC12   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="P.GASP1_P.GAS   1REAC.34  DJ.MCOMP" name="P.GAS   1REAC.34  DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <shunt id="P.GAS1REAC.12" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="1" node="11" q="71.903709411621094">
        <property name="qMax" value="-64"/>
      </shunt>
      <shunt id="P.GAS1REAC.34" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="P.GASP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="58">
        <busbarSection id="P.GASP6_1.1" name="1.1" node="0" v="240.7061767578125" angle="-4.3655807216975884"/>
        <busbarSection id="P.GASP6_1.2" name="1.2" node="1" v="240.7061767578125" angle="-4.3655807216975884"/>
        <busbarSection id="P.GASP6_2.1" name="2.1" node="2" v="239.78897094726562" angle="-5.1306011823267434"/>
        <busbarSection id="P.GASP6_2.2" name="2.2" node="3" v="240.7061767578125" angle="-4.3655807216975884"/>
        <busbarSection id="P.GASP6_3.1" name="3.1" node="4" v="239.78897094726562" angle="-5.1306011823267434"/>
        <busbarSection id="P.GASP6_3.2" name="3.2" node="5" v="240.23544311523438" angle="-5.0792898130738457"/>
        <switch id="P.GASP6_P.GAS   6COUPL.1  SA.1.1" name="P.GAS   6COUPL.1  SA.1.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="P.GASP6_P.GAS   6AT761    SA.1" name="P.GAS   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="P.GASP6_P.GAS6INJ2SA.1" name="P.GAS6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="P.GASP6_P.GAS   6AT762    SA.1" name="P.GAS   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="P.GASP6_P.GAS   6AT765    SA.1" name="P.GAS   6AT765    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="P.GASP6_P.GAS   6SEC..21  SS.1.12" name="P.GAS   6SEC..21  SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.11" name="P.GAS   6LIAIS.3  SA.11" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="42"/>
        <switch id="P.GASP6_P.GAS6INJ3SA.1" name="P.GAS6INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id="P.GASP6_P.GAS6INJ6SA.1" name="P.GAS6INJ6SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="38"/>
        <switch id="P.GASP6_P.GAS   6ZFAN5.4  SA.1" name="P.GAS   6ZFAN5.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="50"/>
        <switch id="P.GASP6_P.GAS   6MOIMO.1  SA.1" name="P.GAS   6MOIMO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="40"/>
        <switch id="P.GASP6_P.GAS   6AT763    SA.1" name="P.GAS   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="P.GASP6_P.GAS   6AT764    SA.1" name="P.GAS   6AT764    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="P.GASP6_P.GAS   6GOUVI.1  SA.1" name="P.GAS   6GOUVI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="P.GASP6_P.GAS6INJ1SA.1" name="P.GAS6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="P.GASP6_P.GAS   6COUPL.2  SA.1.2" name="P.GAS   6COUPL.2  SA.1.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="P.GASP6_P.GAS6INJ4SA.1" name="P.GAS6INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="P.GASP6_P.GAS6INJ5SA.1" name="P.GAS6INJ5SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="36"/>
        <switch id="P.GASP6_P.GAS   6CARRI.1  SA.1" name="P.GAS   6CARRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="P.GASP6_P.GAS   6ZFANA.3  SA.1" name="P.GAS   6ZFANA.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="48"/>
        <switch id="P.GASP6_P.GAS   6COND.1   SA.1" name="P.GAS   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="P.GASP6_P.GAS   6COND.2   SA.1" name="P.GAS   6COND.2   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="P.GASP6_P.GAS   6ZV.BE.2  SA.1" name="P.GAS   6ZV.BE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="52"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.1  SA.1" name="P.GAS   6V.BEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="44"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.2  SA.1" name="P.GAS   6V.BEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="46"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.12" name="P.GAS   6LIAIS.3  SA.12" kind="DISCONNECTOR" retained="false" open="false" node1="43" node2="1"/>
        <switch id="P.GASP6_P.GAS   6COUPL.1  SA.21.1" name="P.GAS   6COUPL.1  SA.21.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="P.GASP6_P.GAS   6AT761    SA.2" name="P.GAS   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="P.GASP6_P.GAS6INJ2SA.2" name="P.GAS6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="P.GASP6_P.GAS   6AT762    SA.2" name="P.GAS   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="P.GASP6_P.GAS   6AT765    SA.2" name="P.GAS   6AT765    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="P.GASP6_P.GAS   6SEC..21  SS.2.12" name="P.GAS   6SEC..21  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.21" name="P.GAS   6LIAIS.3  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="42"/>
        <switch id="P.GASP6_P.GAS6INJ3SA.2" name="P.GAS6INJ3SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id="P.GASP6_P.GAS6INJ6SA.2" name="P.GAS6INJ6SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="38"/>
        <switch id="P.GASP6_P.GAS   6ZFAN5.4  SA.2" name="P.GAS   6ZFAN5.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="50"/>
        <switch id="P.GASP6_P.GAS   6COUPL.1  SA.23.1" name="P.GAS   6COUPL.1  SA.23.1" kind="DISCONNECTOR" retained="false" open="true" node1="23" node2="2"/>
        <switch id="P.GASP6_P.GAS   6MOIMO.1  SA.2" name="P.GAS   6MOIMO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="40"/>
        <switch id="P.GASP6_P.GAS   6AT763    SA.2" name="P.GAS   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="P.GASP6_P.GAS   6AT764    SA.2" name="P.GAS   6AT764    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="P.GASP6_P.GAS   6COUPL.2  SA.21.2" name="P.GAS   6COUPL.2  SA.21.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="P.GASP6_P.GAS   6GOUVI.1  SA.2" name="P.GAS   6GOUVI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="P.GASP6_P.GAS6INJ1SA.2" name="P.GAS6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="P.GASP6_P.GAS6INJ4SA.2" name="P.GAS6INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id="P.GASP6_P.GAS6INJ5SA.2" name="P.GAS6INJ5SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="36"/>
        <switch id="P.GASP6_P.GAS   6CARRI.1  SA.2" name="P.GAS   6CARRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="P.GASP6_P.GAS   6ZFANA.3  SA.2" name="P.GAS   6ZFANA.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="48"/>
        <switch id="P.GASP6_P.GAS   6COND.1   SA.2" name="P.GAS   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="P.GASP6_P.GAS   6COND.2   SA.2" name="P.GAS   6COND.2   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="P.GASP6_P.GAS   6ZV.BE.2  SA.2" name="P.GAS   6ZV.BE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="52"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.1  SA.2" name="P.GAS   6V.BEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="44"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.2  SA.2" name="P.GAS   6V.BEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="46"/>
        <switch id="P.GASP6_P.GAS   6COUPL.2  SA.23.2" name="P.GAS   6COUPL.2  SA.23.2" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="3"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.22" name="P.GAS   6LIAIS.3  SA.22" kind="DISCONNECTOR" retained="false" open="true" node1="43" node2="3"/>
        <switch id="P.GASP6_P.GAS   6AT761    SA.3" name="P.GAS   6AT761    SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="6"/>
        <switch id="P.GASP6_P.GAS6INJ2SA.3" name="P.GAS6INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="30"/>
        <switch id="P.GASP6_P.GAS   6AT762    SA.3" name="P.GAS   6AT762    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="8"/>
        <switch id="P.GASP6_P.GAS   6AT765    SA.3" name="P.GAS   6AT765    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="14"/>
        <switch id="P.GASP6_P.GAS   6SEC..21  SS.3.12" name="P.GAS   6SEC..21  SS.3.12" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.31" name="P.GAS   6LIAIS.3  SA.31" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="42"/>
        <switch id="P.GASP6_P.GAS6INJ3SA.3" name="P.GAS6INJ3SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="32"/>
        <switch id="P.GASP6_P.GAS6INJ6SA.3" name="P.GAS6INJ6SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="38"/>
        <switch id="P.GASP6_P.GAS   6ZFAN5.4  SA.3" name="P.GAS   6ZFAN5.4  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="50"/>
        <switch id="P.GASP6_P.GAS   6COUPL.1  SA.3.1" name="P.GAS   6COUPL.1  SA.3.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="4"/>
        <switch id="P.GASP6_P.GAS   6MOIMO.1  SA.3" name="P.GAS   6MOIMO.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="40"/>
        <switch id="P.GASP6_P.GAS6INJ1SA.3" name="P.GAS6INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id="P.GASP6_P.GAS   6GOUVI.1  SA.3" name="P.GAS   6GOUVI.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="P.GASP6_P.GAS   6AT764    SA.3" name="P.GAS   6AT764    SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
        <switch id="P.GASP6_P.GAS   6AT763    SA.3" name="P.GAS   6AT763    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="10"/>
        <switch id="P.GASP6_P.GAS6INJ4SA.3" name="P.GAS6INJ4SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="34"/>
        <switch id="P.GASP6_P.GAS6INJ5SA.3" name="P.GAS6INJ5SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="36"/>
        <switch id="P.GASP6_P.GAS   6CARRI.1  SA.3" name="P.GAS   6CARRI.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="16"/>
        <switch id="P.GASP6_P.GAS   6ZFANA.3  SA.3" name="P.GAS   6ZFANA.3  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="48"/>
        <switch id="P.GASP6_P.GAS   6COND.1   SA.3" name="P.GAS   6COND.1   SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="18"/>
        <switch id="P.GASP6_P.GAS   6COND.2   SA.3" name="P.GAS   6COND.2   SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="20"/>
        <switch id="P.GASP6_P.GAS   6ZV.BE.2  SA.3" name="P.GAS   6ZV.BE.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="52"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.1  SA.3" name="P.GAS   6V.BEL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="44"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.2  SA.3" name="P.GAS   6V.BEL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="46"/>
        <switch id="P.GASP6_P.GAS   6COUPL.2  SA.3.2" name="P.GAS   6COUPL.2  SA.3.2" kind="DISCONNECTOR" retained="false" open="true" node1="25" node2="5"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  SA.32" name="P.GAS   6LIAIS.3  SA.32" kind="DISCONNECTOR" retained="false" open="true" node1="43" node2="5"/>
        <switch id="P.GASP6_P.GAS   6AT761    DJ" name="P.GAS   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="P.GASP6_P.GAS   6AT762    DJ" name="P.GAS   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="P.GASP6_P.GAS   6AT763    DJ" name="P.GAS   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="P.GASP6_P.GAS   6AT764    DJ" name="P.GAS   6AT764    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="P.GASP6_P.GAS   6AT765    DJ" name="P.GAS   6AT765    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="P.GASP6_P.GAS   6CARRI.1  DJ" name="P.GAS   6CARRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="P.GASP6_P.GAS   6COND.1   DJ.MCOMP" name="P.GAS   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
        <switch id="P.GASP6_P.GAS   6COND.2   DJ.MCOMP" name="P.GAS   6COND.2   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
        <switch id="P.GASP6_P.GAS   6COUPL.1  DJ" name="P.GAS   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="P.GASP6_P.GAS   6COUPL.2  DJ" name="P.GAS   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="P.GASP6_P.GAS   6GOUVI.1  DJ" name="P.GAS   6GOUVI.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="P.GASP6_P.GAS6INJ1DJ" name="P.GAS6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="P.GASP6_P.GAS6INJ2DJ" name="P.GAS6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="P.GASP6_P.GAS6INJ3DJ" name="P.GAS6INJ3DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="P.GASP6_P.GAS6INJ4DJ" name="P.GAS6INJ4DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="P.GASP6_P.GAS6INJ5DJ" name="P.GAS6INJ5DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="P.GASP6_P.GAS6INJ6DJ" name="P.GAS6INJ6DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="P.GASP6_P.GAS   6MOIMO.1  DJ" name="P.GAS   6MOIMO.1  DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="P.GASP6_P.GAS   6LIAIS.3  DJ" name="P.GAS   6LIAIS.3  DJ" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.1  DJ" name="P.GAS   6V.BEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
        <switch id="P.GASP6_P.GAS   6V.BEL.2  DJ" name="P.GAS   6V.BEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="46" node2="47"/>
        <switch id="P.GASP6_P.GAS   6ZFANA.3  DJ" name="P.GAS   6ZFANA.3  DJ" kind="BREAKER" retained="true" open="false" node1="48" node2="49"/>
        <switch id="P.GASP6_P.GAS   6ZFAN5.4  DJ" name="P.GAS   6ZFAN5.4  DJ" kind="BREAKER" retained="true" open="false" node1="50" node2="51"/>
        <switch id="P.GASP6_P.GAS   6ZV.BE.2  DJ" name="P.GAS   6ZV.BE.2  DJ" kind="BREAKER" retained="true" open="false" node1="52" node2="53"/>
        <switch id="P.GASP6_Disj fict_P.GASP6_2.1" name="Disj fict_P.GASP6_2.1" kind="BREAKER" retained="true" open="false" node1="54" node2="55"/>
        <switch id="P.GASP6_Sect 1.1 fict_P.GASP6_2.1" name="Sect 1.1 fict_P.GASP6_2.1" kind="DISCONNECTOR" retained="false" open="true" node1="55" node2="0"/>
        <switch id="P.GASP6_Sect 2.1 fict_P.GASP6_2.1" name="Sect 2.1 fict_P.GASP6_2.1" kind="DISCONNECTOR" retained="false" open="false" node1="55" node2="2"/>
        <switch id="P.GASP6_Sect 3.1 fict_P.GASP6_2.1" name="Sect 3.1 fict_P.GASP6_2.1" kind="DISCONNECTOR" retained="false" open="true" node1="55" node2="4"/>
        <switch id="P.GASP6_Disj fict_P.GASP6_3.2" name="Disj fict_P.GASP6_3.2" kind="BREAKER" retained="true" open="false" node1="56" node2="57"/>
        <switch id="P.GASP6_Sect 1.2 fict_P.GASP6_3.2" name="Sect 1.2 fict_P.GASP6_3.2" kind="DISCONNECTOR" retained="false" open="true" node1="57" node2="1"/>
        <switch id="P.GASP6_Sect 2.2 fict_P.GASP6_3.2" name="Sect 2.2 fict_P.GASP6_3.2" kind="DISCONNECTOR" retained="false" open="true" node1="57" node2="3"/>
        <switch id="P.GASP6_Sect 3.2 fict_P.GASP6_3.2" name="Sect 3.2 fict_P.GASP6_3.2" kind="DISCONNECTOR" retained="false" open="false" node1="57" node2="5"/>
      </nodeBreakerTopology>
      <load id="P.GAS6INJ1" loadType="UNDEFINED" p0="15.311217308044434" q0="-24.996059417724609" node="29" p="15.311217308044434" q="-24.996059417724609"/>
      <load id="P.GAS6INJ2" loadType="UNDEFINED" p0="15.311217308044434" q0="-24.996059417724609" node="31" p="15.311217308044434" q="-24.996059417724609"/>
      <load id="P.GAS6INJ3" loadType="UNDEFINED" p0="80" q0="-40" node="33" p="80" q="-40"/>
      <load id="P.GAS6INJ4" loadType="UNDEFINED" p0="80" q0="-13.771759986877441" node="35" p="80" q="-13.771759986877441"/>
      <load id="P.GAS6INJ5" loadType="UNDEFINED" p0="15.311217308044434" q0="-24.996059417724609" node="37" p="15.311217308044434" q="-24.996059417724609"/>
      <load id="P.GAS6INJ6" loadType="UNDEFINED" p0="80" q0="-40" node="39" p="80" q="-40"/>
      <load id="fict_P.GASP6_2.1" loadType="FICTITIOUS" p0="479.93527221679688" q0="-19.885330200195312" node="54" p="479.93527221679688" q="-19.885330200195312">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_P.GASP6_3.2" loadType="FICTITIOUS" p0="239.95652770996094" q0="0" node="56" p="239.95652770996094" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <shunt id="P.GAS6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
      <shunt id="P.GAS6COND.21" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="21" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="P.GASP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="P.GASP7_1A" name="1A" node="0" v="405.89218139648438" angle="-1.0996488237061228"/>
        <busbarSection id="P.GASP7_1B" name="1B" node="1" v="405.89218139648438" angle="-1.0996488237061228"/>
        <busbarSection id="P.GASP7_2A" name="2A" node="2" v="405.89218139648438" angle="-1.0996488237061228"/>
        <busbarSection id="P.GASP7_2B" name="2B" node="3" v="405.89218139648438" angle="-1.0996488237061228"/>
        <switch id="P.GASP7_P.GAS   7TERRI.1  SA.1" name="P.GAS   7TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="P.GASP7_P.GAS   7AT761    SA.1" name="P.GAS   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="P.GASP7_P.GAS   7TERRI.2  SA.1" name="P.GAS   7TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="P.GASP7_P.GAS   7AT762    SA.1" name="P.GAS   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="P.GASP7_P.GAS   7SAUS5.1  SA.1" name="P.GAS   7SAUS5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="P.GASP7_P.GAS   7TRO.1AB  SA.1A" name="P.GAS   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
        <switch id="P.GASP7_P.GAS   7COUPL.A  SA.1" name="P.GAS   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="P.GASP7_P.GAS   7VLEVA.4  SA.1" name="P.GAS   7VLEVA.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="P.GASP7_P.GAS   7AT763    SA.1" name="P.GAS   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="P.GASP7_P.GAS   7TERRI.3  SA.1" name="P.GAS   7TERRI.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="P.GASP7_P.GAS   7AT764    SA.1" name="P.GAS   7AT764    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="P.GASP7_P.GAS   7TERRI.4  SA.1" name="P.GAS   7TERRI.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="P.GASP7_P.GAS   7AT765    SA.1" name="P.GAS   7AT765    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="P.GASP7_P.GAS   7PENC5.1  SA.1" name="P.GAS   7PENC5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="P.GASP7_P.GAS   7TRO.1AB  SA.1B" name="P.GAS   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="30" node2="1"/>
        <switch id="P.GASP7_P.GAS   7COUPL.B  SA.1" name="P.GAS   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
        <switch id="P.GASP7_P.GAS   7COUPL.A  SA.2" name="P.GAS   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="P.GASP7_P.GAS   7TERRI.1  SA.2" name="P.GAS   7TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="P.GASP7_P.GAS   7AT761    SA.2" name="P.GAS   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="P.GASP7_P.GAS   7TERRI.2  SA.2" name="P.GAS   7TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="P.GASP7_P.GAS   7AT762    SA.2" name="P.GAS   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="P.GASP7_P.GAS   7SAUS5.1  SA.2" name="P.GAS   7SAUS5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="P.GASP7_P.GAS   7TRO.2AB  SA.2A" name="P.GAS   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="33"/>
        <switch id="P.GASP7_P.GAS   7VLEVA.4  SA.2" name="P.GAS   7VLEVA.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="P.GASP7_P.GAS   7AT763    SA.2" name="P.GAS   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="P.GASP7_P.GAS   7TERRI.3  SA.2" name="P.GAS   7TERRI.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="P.GASP7_P.GAS   7AT764    SA.2" name="P.GAS   7AT764    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="P.GASP7_P.GAS   7TERRI.4  SA.2" name="P.GAS   7TERRI.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="P.GASP7_P.GAS   7AT765    SA.2" name="P.GAS   7AT765    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="P.GASP7_P.GAS   7COUPL.B  SA.2" name="P.GAS   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="P.GASP7_P.GAS   7PENC5.1  SA.2" name="P.GAS   7PENC5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="P.GASP7_P.GAS   7TRO.2AB  SA.2B" name="P.GAS   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="3"/>
        <switch id="P.GASP7_P.GAS   7AT761    DJ" name="P.GAS   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="P.GASP7_P.GAS   7AT762    DJ" name="P.GAS   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="P.GASP7_P.GAS   7AT763    DJ" name="P.GAS   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="P.GASP7_P.GAS   7AT764    DJ" name="P.GAS   7AT764    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="P.GASP7_P.GAS   7AT765    DJ" name="P.GAS   7AT765    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="P.GASP7_P.GAS   7COUPL.A  DJ" name="P.GAS   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="P.GASP7_P.GAS   7COUPL.B  DJ" name="P.GAS   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="P.GASP7_P.GAS   7PENC5.1  DJ" name="P.GAS   7PENC5.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="P.GASP7_P.GAS   7SAUS5.1  DJ" name="P.GAS   7SAUS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="P.GASP7_P.GAS   7TERRI.1  DJ" name="P.GAS   7TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="P.GASP7_P.GAS   7TERRI.2  DJ" name="P.GAS   7TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="P.GASP7_P.GAS   7TERRI.3  DJ" name="P.GAS   7TERRI.3  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="P.GASP7_P.GAS   7TERRI.4  DJ" name="P.GAS   7TERRI.4  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="P.GASP7_P.GAS   7TRO.1AB  DJ" name="P.GAS   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="30"/>
        <switch id="P.GASP7_P.GAS   7TRO.2AB  DJ" name="P.GAS   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="32"/>
        <switch id="P.GASP7_P.GAS   7VLEVA.4  DJ" name="P.GAS   7VLEVA.4  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="P.GASY711" r="2.5599997043609619" x="122.10000610351562" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="P.GASP1" node1="3" voltageLevelId2="1P.GAP7" node2="6" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY712" r="4.9999995231628418" x="124.5999755859375" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="P.GASP1" node1="5" voltageLevelId2="2P.GAP7" node2="6" p1="-3.4276084193152201e-08" q1="-71.903709411621094" p2="0.17581674456596375" q2="76.285064697265625">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY713" r="2.679999828338623" x="122.79998779296875" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="P.GASP1" node1="7" voltageLevelId2="3P.GAP7" node2="6" p1="8.152306918418617e-08" q1="3.7354600408434635e-06" p2="-8.1523083395040885e-08" q2="-3.7354602682171389e-06">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY714" r="2.5599997043609619" x="117.99999237060547" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="P.GASP1" node1="9" voltageLevelId2="4P.GAP7" node2="6" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY761" r="0.16000007092952728" x="-9.5999994277954102" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="P.GASP6" node1="7" voltageLevelId2="1P.GAP7" node2="4" p1="-318.2491455078125" q1="5.1990785598754883" p2="318.34799194335938" q2="-11.129165649414062">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY762" r="0.3899998664855957" x="-6.4000000953674316" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="P.GASP6" node1="9" voltageLevelId2="2P.GAP7" node2="4" p1="-321.68612670898438" q1="94.686256408691406" p2="321.95352172851562" q2="-99.07427978515625">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY763" r="0.21999996900558472" x="-9.5999994277954102" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="P.GASP6" node1="11" voltageLevelId2="3P.GAP7" node2="4" p1="-263.79168701171875" q1="18.544380187988281" p2="263.884765625" q2="-22.606546401977539">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY764" r="0.22000065445899963" x="-8.8999996185302734" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="P.GASP6" node1="13" voltageLevelId2="4P.GAP7" node2="4" p1="-319.95654296875" q1="13.771759986877441" p2="320.09359741210938" q2="-19.316734313964844">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY765" r="0.47000005841255188" x="36" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="P.GASP6" node1="15" voltageLevelId2="P.GASP7" node2="13" p1="-260.8883056640625" q1="18.007326126098633" p2="261.08279418945312" q2="-3.1103122234344482">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY771" r="0.31999999284744263" x="45.900001525878906" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="P.GASP7" node1="5" voltageLevelId2="1P.GAP7" node2="2" p1="318.545654296875" q1="17.224065780639648" p2="-318.34799194335938" q2="11.129165649414062">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY772" r="0.080000005662441254" x="42.300003051757812" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="P.GASP7" node1="7" voltageLevelId2="2P.GAP7" node2="2" p1="322.17974853515625" q1="3.8657402992248535" p2="-322.12933349609375" q2="22.789213180541992">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY773" r="0.28999996185302734" x="45.200004577636719" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="P.GASP7" node1="9" voltageLevelId2="3P.GAP7" node2="2" p1="264.00750732421875" q1="-3.4805088043212891" p2="-263.88479614257812" q2="22.606548309326172">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.GASY774" r="0.27999994158744812" x="44.599990844726562" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="P.GASP7" node1="11" voltageLevelId2="4P.GAP7" node2="2" p1="320.26803588867188" q1="8.4704341888427734" p2="-320.09359741210938" q2="19.316734313964844">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="LATEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="2LATEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="2LATEP7_1" name="1" node="0" v="403.88272094726562" angle="3.3009465426064182"/>
        <switch id="2LATEP7_2LATE7AT762.1SA.1F" name="2LATE7AT762.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="2LATEP7_2LATE7AT762.2SA.1F" name="2LATE7AT762.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="2LATEP7_2LATE7AT762.3SA.1F" name="2LATE7AT762.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="2LATEP7_2LATE7AT762.1DJF" name="2LATE7AT762.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="2LATEP7_2LATE7AT762.2DJF" name="2LATE7AT762.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="2LATEP7_2LATE7AT762.3DJF" name="2LATE7AT762.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="3LATEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="3LATEP7_1" name="1" node="0" v="403.30743408203125" angle="2.3709772269648663"/>
        <switch id="3LATEP7_3LATE7AT763.1SA.1F" name="3LATE7AT763.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="3LATEP7_3LATE7AT763.2SA.1F" name="3LATE7AT763.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="3LATEP7_3LATE7AT763.3SA.1F" name="3LATE7AT763.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="3LATEP7_3LATE7AT763.1DJF" name="3LATE7AT763.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="3LATEP7_3LATE7AT763.2DJF" name="3LATE7AT763.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="3LATEP7_3LATE7AT763.3DJF" name="3LATE7AT763.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="LATENP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="LATENP1_1" name="1" node="0" v="21.869329452514648" angle="3.3009465426064182"/>
        <switch id="LATENP1_LATEN   1REAC.23  SA.AT3.1" name="LATEN   1REAC.23  SA.AT3.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id="LATENP1_LATEN   1REAC.23  SA.AT2.1" name="LATEN   1REAC.23  SA.AT2.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LATENP1_LATEN1REAC.23SA.1F" name="LATEN1REAC.23SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="LATENP1_LATEN1AT762DJF" name="LATEN1AT762DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="LATENP1_LATEN1AT763DJF" name="LATEN1AT763DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="LATENP1_LATEN   1REAC.23  DJ.MCOMP" name="LATEN   1REAC.23  DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <shunt id="LATEN1REAC.23" bPerSection="-0.15999999642372131" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="qMax" value="-64"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="LATENP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="LATENP6_1.1" name="1.1" node="0" v="239.31562805175781" angle="3.402331736211972"/>
        <busbarSection id="LATENP6_1.2" name="1.2" node="1" v="239.0146484375" angle="2.6725324266984565"/>
        <busbarSection id="LATENP6_1.3" name="1.3" node="2" v="239.0146484375" angle="2.6725324266984565"/>
        <busbarSection id="LATENP6_2.1" name="2.1" node="3" v="239.31562805175781" angle="3.402331736211972"/>
        <busbarSection id="LATENP6_2.2" name="2.2" node="4" v="239.31562805175781" angle="3.402331736211972"/>
        <busbarSection id="LATENP6_2.3" name="2.3" node="5" v="239.31562805175781" angle="3.402331736211972"/>
        <switch id="LATENP6_LATEN   6AT761    SA.1" name="LATEN   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="LATENP6_LATEN   6PERTA.1  SA.1" name="LATEN   6PERTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="LATENP6_LATEN   6AT762    SA.1" name="LATEN   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="LATENP6_LATEN   6BXTO5.3  SA.1" name="LATEN   6BXTO5.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="LATENP6_LATEN   6SEC..12  SS.1.12" name="LATEN   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="LATENP6_LATEN   6COND.1   SA.1" name="LATEN   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="LATENP6_LATEN   6COUPL.1  SA.1" name="LATEN   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="0"/>
        <switch id="LATENP6_LATEN6SE.1.23SS.1.23" name="LATEN6SE.1.23SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LATENP6_LATEN   6ABLAI.1  SA.1" name="LATEN   6ABLAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="LATENP6_LATEN   6AT763    SA.1" name="LATEN   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="LATENP6_LATEN   6BXTO5.2  SA.1" name="LATEN   6BXTO5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="LATENP6_LATEN   6ROYE .1  SA.1" name="LATEN   6ROYE .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="LATENP6_LATEN   6COMPI.1  SA.1" name="LATEN   6COMPI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="LATENP6_LATEN   6BXTO5.1  SA.1" name="LATEN   6BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="LATENP6_LATEN   6COUPL.2  SA.1" name="LATEN   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="2"/>
        <switch id="LATENP6_LATEN   6AT761    SA.2" name="LATEN   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="LATENP6_LATEN   6PERTA.1  SA.2" name="LATEN   6PERTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="LATENP6_LATEN   6AT762    SA.2" name="LATEN   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="LATENP6_LATEN   6COUPL.1  SA.2" name="LATEN   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="LATENP6_LATEN   6BXTO5.3  SA.2" name="LATEN   6BXTO5.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="LATENP6_LATEN   6SEC..12  SS.2.12" name="LATEN   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="LATENP6_LATEN   6COND.1   SA.2" name="LATEN   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="LATENP6_LATEN6SE.2.23SS.2.23" name="LATEN6SE.2.23SS.2.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="LATENP6_LATEN   6ABLAI.1  SA.2" name="LATEN   6ABLAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="6"/>
        <switch id="LATENP6_LATEN   6AT763    SA.2" name="LATEN   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="12"/>
        <switch id="LATENP6_LATEN   6BXTO5.2  SA.2" name="LATEN   6BXTO5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="16"/>
        <switch id="LATENP6_LATEN   6ROYE .1  SA.2" name="LATEN   6ROYE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="30"/>
        <switch id="LATENP6_LATEN   6COMPI.1  SA.2" name="LATEN   6COMPI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="20"/>
        <switch id="LATENP6_LATEN   6BXTO5.1  SA.2" name="LATEN   6BXTO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="14"/>
        <switch id="LATENP6_LATEN   6COUPL.2  SA.2" name="LATEN   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="26"/>
        <switch id="LATENP6_LATEN   6ABLAI.1  DJ" name="LATEN   6ABLAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LATENP6_LATEN   6AT761    DJ" name="LATEN   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LATENP6_LATEN   6AT762    DJ" name="LATEN   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LATENP6_LATEN   6AT763    DJ" name="LATEN   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LATENP6_LATEN   6BXTO5.1  DJ" name="LATEN   6BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="LATENP6_LATEN   6BXTO5.2  DJ" name="LATEN   6BXTO5.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="LATENP6_LATEN   6BXTO5.3  DJ" name="LATEN   6BXTO5.3  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="LATENP6_LATEN   6COMPI.1  DJ" name="LATEN   6COMPI.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="LATENP6_LATEN   6COND.1   DJ.MCOMP" name="LATEN   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="22" node2="23"/>
        <switch id="LATENP6_LATEN   6COUPL.1  DJ" name="LATEN   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="LATENP6_LATEN   6COUPL.2  DJ" name="LATEN   6COUPL.2  DJ" kind="BREAKER" retained="true" open="true" node1="26" node2="27"/>
        <switch id="LATENP6_LATEN   6PERTA.1  DJ" name="LATEN   6PERTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="LATENP6_LATEN   6ROYE .1  DJ" name="LATEN   6ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
      <shunt id="LATEN6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="LATENP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="LATENP7_1.1" name="1.1" node="0" v="405.28738403320312" angle="3.7485341750026429"/>
        <busbarSection id="LATENP7_1.2" name="1.2" node="1" v="405.28738403320312" angle="3.7485341750026429"/>
        <busbarSection id="LATENP7_2.1" name="2.1" node="2" v="405.28738403320312" angle="3.7485341750026429"/>
        <busbarSection id="LATENP7_2.2" name="2.2" node="3" v="405.28738403320312" angle="3.7485341750026429"/>
        <switch id="LATENP7_LATEN   7AT761    SA.1" name="LATEN   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="LATENP7_LATEN   7HERS5.1  SA.1" name="LATEN   7HERS5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="LATENP7_LATEN   7CHEVA.2  SA.1" name="LATEN   7CHEVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="LATENP7_LATEN   7AT762    SA.1" name="LATEN   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="LATENP7_LATEN   7SEC..12  SS.1.12" name="LATEN   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LATENP7_LATEN   7COUPL.1  SA.1" name="LATEN   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="LATENP7_LATEN   7AT763    SA.1" name="LATEN   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="LATENP7_LATEN   7CHEVA.1  SA.1" name="LATEN   7CHEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="LATENP7_LATEN   7VLEVA.1  SA.1" name="LATEN   7VLEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="LATENP7_LATEN   7COND.1   SA.1" name="LATEN   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="LATENP7_LATEN   7COUPL.2  SA.1" name="LATEN   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
        <switch id="LATENP7_LATEN   7AT761    SA.2" name="LATEN   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="LATENP7_LATEN   7HERS5.1  SA.2" name="LATEN   7HERS5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="LATENP7_LATEN   7CHEVA.2  SA.2" name="LATEN   7CHEVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="LATENP7_LATEN   7AT762    SA.2" name="LATEN   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="LATENP7_LATEN   7COUPL.1  SA.2" name="LATEN   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="LATENP7_LATEN   7SEC..12  SS.2.12" name="LATEN   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="LATENP7_LATEN   7COUPL.2  SA.2" name="LATEN   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="LATENP7_LATEN   7AT763    SA.2" name="LATEN   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="LATENP7_LATEN   7CHEVA.1  SA.2" name="LATEN   7CHEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="LATENP7_LATEN   7VLEVA.1  SA.2" name="LATEN   7VLEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="LATENP7_LATEN   7COND.1   SA.2" name="LATEN   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="LATENP7_LATEN   7AT761    DJ" name="LATEN   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LATENP7_LATEN   7AT762    DJ" name="LATEN   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LATENP7_LATEN   7AT763    DJ" name="LATEN   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LATENP7_LATEN   7CHEVA.1  DJ" name="LATEN   7CHEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LATENP7_LATEN   7CHEVA.2  DJ" name="LATEN   7CHEVA.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LATENP7_LATEN   7COND.1   DJ.MCOMP" name="LATEN   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
        <switch id="LATENP7_LATEN   7COUPL.1  DJ" name="LATEN   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="LATENP7_LATEN   7COUPL.2  DJ" name="LATEN   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="LATENP7_LATEN   7HERS5.1  DJ" name="LATEN   7HERS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="LATENP7_LATEN   7VLEVA.1  DJ" name="LATEN   7VLEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <shunt id="LATEN7COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="LATENY712" r="2.5600001811981201" x="131.19998168945312" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="LATENP1" node1="2" voltageLevelId2="2LATEP7" node2="6" p1="5.6536251236138924e-08" q1="2.8974827728234231e-06" p2="-5.6536254788852602e-08" q2="-2.897483227570774e-06">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY713" r="2.4900000095367432" x="131" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="LATENP1" node1="4" voltageLevelId2="3LATEP7" node2="6" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY761" r="0.48000001907348633" x="38.900005340576172" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="LATENP6" node1="9" voltageLevelId2="LATENP7" node2="5" p1="-25.581758499145508" q1="-11.139333724975586" p2="25.58404541015625" q2="11.324716567993164">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY762" r="0.20999905467033386" x="-11.199999809265137" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="LATENP6" node1="11" voltageLevelId2="2LATEP7" node2="4" p1="-25.581760406494141" q1="-11.139337539672852" p2="25.582759857177734" q2="11.085962295532227">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY763" r="0.19000080227851868" x="-10.899999618530273" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="LATENP6" node1="13" voltageLevelId2="3LATEP7" node2="4" p1="-78.348991394042969" q1="-14.970368385314941" p2="78.356407165527344" q2="14.544754981994629">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY772" r="0.27000004053115845" x="50.099998474121094" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="LATENP7" node1="7" voltageLevelId2="2LATEP7" node2="2" p1="25.584047317504883" q1="11.324718475341797" p2="-25.582759857177734" q2="-11.085960388183594">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164.00048828125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LATENY773" r="0.27000001072883606" x="50.200000762939453" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="LATENP7" node1="9" voltageLevelId2="3LATEP7" node2="2" p1="78.366950988769531" q1="16.504919052124023" p2="-78.356407165527344" q2="-14.544754981994629">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164.00048828125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CRENE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="5CRENP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="5CRENP7_1" name="1" node="0" v="393.573486328125" angle="3.4256083805731405"/>
        <switch id="5CRENP7_5CREN7AT765.3SA.1F" name="5CREN7AT765.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="5CRENP7_5CREN7AT765.2SA.1F" name="5CREN7AT765.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="5CRENP7_5CREN7AT765.1SA.1F" name="5CREN7AT765.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="5CRENP7_5CREN7AT765.1DJF" name="5CREN7AT765.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="5CRENP7_5CREN7AT765.2DJF" name="5CREN7AT765.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="5CRENP7_5CREN7AT765.3DJF" name="5CREN7AT765.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="CRENEP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="CRENEP1_1" name="1" node="0" v="20.714393615722656" angle="3.4256083805731405"/>
        <switch id="CRENEP1_CRENE1REAC.5SA.1F" name="CRENE1REAC.5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="CRENEP1_CRENE1AT765SA.1F" name="CRENE1AT765SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="CRENEP1_CRENE1REAC.6SA.1F" name="CRENE1REAC.6SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="CRENEP1_CRENE1AT765DJF" name="CRENE1AT765DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="CRENEP1_CRENE   1REAC.5   DJ.MCOMP" name="CRENE   1REAC.5   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="CRENEP1_CRENE   1REAC.6   DJ.MCOMP" name="CRENE   1REAC.6   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <shunt id="CRENE1REAC.5" bPerSection="-0.11999999731779099" maximumSectionCount="1" currentSectionCount="0" node="4" q="-0">
        <property name="qMax" value="-48"/>
      </shunt>
      <shunt id="CRENE1REAC.6" bPerSection="-0.11999999731779099" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="qMax" value="-48"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="CRENEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="CRENEP6_1" name="1" node="0" v="233.58920288085938" angle="3.4107401259670809"/>
        <busbarSection id="CRENEP6_2" name="2" node="1" v="233.58920288085938" angle="3.4107401259670809"/>
        <switch id="CRENEP6_CRENE   6AT765    SA.1" name="CRENE   6AT765    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="CRENEP6_CRENE   6AT766    SA.1" name="CRENE   6AT766    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CRENEP6_CRENE   6AT768    SA.1" name="CRENE   6AT768    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CRENEP6_CRENE6INJ1SA.1" name="CRENE6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="CRENEP6_CRENE6INJ2SA.1" name="CRENE6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CRENEP6_CRENE   6BARBU.1  SA.1" name="CRENE   6BARBU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CRENEP6_CRENE   6MAROL.1  SA.1" name="CRENE   6MAROL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CRENEP6_CRENE   6COUPL    SA.1" name="CRENE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="CRENEP6_CRENE   6COUPL    SA.2" name="CRENE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CRENEP6_CRENE   6AT765    SA.2" name="CRENE   6AT765    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="CRENEP6_CRENE   6AT766    SA.2" name="CRENE   6AT766    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CRENEP6_CRENE   6AT768    SA.2" name="CRENE   6AT768    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CRENEP6_CRENE6INJ1SA.2" name="CRENE6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CRENEP6_CRENE6INJ2SA.2" name="CRENE6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CRENEP6_CRENE   6BARBU.1  SA.2" name="CRENE   6BARBU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CRENEP6_CRENE   6MAROL.1  SA.2" name="CRENE   6MAROL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CRENEP6_CRENE   6AT765    DJ" name="CRENE   6AT765    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CRENEP6_CRENE   6AT766    DJ" name="CRENE   6AT766    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CRENEP6_CRENE   6AT768    DJ" name="CRENE   6AT768    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CRENEP6_CRENE   6BARBU.1  DJ" name="CRENE   6BARBU.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CRENEP6_CRENE   6COUPL    DJ" name="CRENE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CRENEP6_CRENE6INJ1DJ" name="CRENE6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CRENEP6_CRENE6INJ2DJ" name="CRENE6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CRENEP6_CRENE   6MAROL.1  DJ" name="CRENE   6MAROL.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CRENEP6_Disj fict_CRENEP6_1" name="Disj fict_CRENEP6_1" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CRENEP6_Sect 1 fict_CRENEP6_1" name="Sect 1 fict_CRENEP6_1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
        <switch id="CRENEP6_Sect 2 fict_CRENEP6_1" name="Sect 2 fict_CRENEP6_1" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="1"/>
      </nodeBreakerTopology>
      <load id="CRENE6INJ1" loadType="UNDEFINED" p0="80" q0="40" node="13" p="80" q="40"/>
      <load id="CRENE6INJ2" loadType="UNDEFINED" p0="80" q0="40" node="15" p="80" q="40"/>
      <load id="fict_CRENEP6_1" loadType="FICTITIOUS" p0="176.52830505371094" q0="554.03240966796875" node="18" p="176.52830505371094" q="554.03240966796875">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="CRENEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="CRENEP7_1" name="1" node="0" v="407.26071166992188" angle="4.1810845056108494"/>
        <busbarSection id="CRENEP7_2" name="2" node="1" v="407.26071166992188" angle="4.1810845056108494"/>
        <switch id="CRENEP7_CRENE   7AT765    SA.1" name="CRENE   7AT765    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="CRENEP7_CRENE   7VIELM.1  SA.1" name="CRENE   7VIELM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="CRENEP7_CRENE   7AT766    SA.1" name="CRENE   7AT766    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="CRENEP7_CRENE   7M.SEI.1  SA.1" name="CRENE   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CRENEP7_CRENE   7AT768    SA.1" name="CRENE   7AT768    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CRENEP7_CRENE   7REVIG.1  SA.1" name="CRENE   7REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CRENEP7_CRENE   7COUPL    SA.1" name="CRENE   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="CRENEP7_CRENE   7COUPL    SA.2" name="CRENE   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CRENEP7_CRENE   7AT765    SA.2" name="CRENE   7AT765    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CRENEP7_CRENE   7VIELM.1  SA.2" name="CRENE   7VIELM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="CRENEP7_CRENE   7AT766    SA.2" name="CRENE   7AT766    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CRENEP7_CRENE   7M.SEI.1  SA.2" name="CRENE   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CRENEP7_CRENE   7AT768    SA.2" name="CRENE   7AT768    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CRENEP7_CRENE   7REVIG.1  SA.2" name="CRENE   7REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CRENEP7_CRENE   7AT765    DJ" name="CRENE   7AT765    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CRENEP7_CRENE   7AT766    DJ" name="CRENE   7AT766    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CRENEP7_CRENE   7AT768    DJ" name="CRENE   7AT768    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CRENEP7_CRENE   7COUPL    DJ" name="CRENE   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CRENEP7_CRENE   7M.SEI.1  DJ" name="CRENE   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CRENEP7_CRENE   7REVIG.1  DJ" name="CRENE   7REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CRENEP7_CRENE   7VIELM.1  DJ" name="CRENE   7VIELM.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CRENEP7_Disj fict_CRENEP7_1" name="Disj fict_CRENEP7_1" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CRENEP7_Sect 1 fict_CRENEP7_1" name="Sect 1 fict_CRENEP7_1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="CRENEP7_Sect 2 fict_CRENEP7_1" name="Sect 2 fict_CRENEP7_1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="1"/>
      </nodeBreakerTopology>
      <load id="fict_CRENEP7_1" loadType="FICTITIOUS" p0="29.323053359985352" q0="-740.92724609375" node="16" p="29.323053359985352" q="-740.92724609375">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id="CRENEY715" r="4.3200006484985352" x="89.900001525878906" g="0" b="0" ratedU1="20" ratedU2="380" voltageLevelId1="CRENEP1" node1="2" voltageLevelId2="5CRENP7" node2="6" p1="0" q1="4.5474735088646412e-13" p2="0" q2="-2.2737367544323206e-13">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CRENEY765" r="0" x="0.60000002384185791" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="CRENEP6" node1="3" voltageLevelId2="5CRENP7" node2="4" p1="-66.951858520507812" q1="-164.41755676269531" p2="66.951858520507812" q2="164.539794921875">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CRENEY766" r="0.38000002503395081" x="36.500003814697266" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="CRENEP6" node1="5" voltageLevelId2="CRENEP7" node2="5" p1="-60.556488037109375" q1="-149.16850280761719" p2="60.620151519775391" q2="155.2835693359375">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CRENEY768" r="0.46000000834465027" x="35.899997711181641" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="CRENEP6" node1="7" voltageLevelId2="CRENEP7" node2="7" p1="-61.594505310058594" q1="-303.69320678710938" p2="61.903102874755859" q2="327.777099609375">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CRENEY775" r="0.38000002503395081" x="32.499996185302734" g="0" b="0" ratedU1="380" ratedU2="380" voltageLevelId1="CRENEP7" node1="3" voltageLevelId2="5CRENP7" node2="2" p1="67.029273986816406" q1="171.16058349609375" p2="-66.951858520507812" q2="-164.53976440429688">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="A.COM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="A.COMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="A.COMP6_1.3" name="1.3" node="0" v="239.68048095703125" angle="5.682084743178736"/>
        <busbarSection id="A.COMP6_1.2" name="1.2" node="1" v="239.68048095703125" angle="5.682084743178736"/>
        <busbarSection id="A.COMP6_1.1" name="1.1" node="2" v="239.68048095703125" angle="5.682084743178736"/>
        <switch id="A.COMP6_A.COM6TR613SA.1F" name="A.COM6TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="A.COMP6_A.COM   6SEC..12  SS.1.32" name="A.COM   6SEC..12  SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="A.COMP6_A.COM   6ZBXV6.1  SA.1" name="A.COM   6ZBXV6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="A.COMP6_A.COM   6SEC..12  SS.1.21" name="A.COM   6SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="A.COMP6_A.COM6TR611SA.1F" name="A.COM6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="A.COMP6_A.COM   6MTCRO.1  SA.1" name="A.COM   6MTCRO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="A.COMP6_A.COM   6MTCRO.1  DJ" name="A.COM   6MTCRO.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="A.COMP6_A.COM   6TR611    DJ.HT" name="A.COM   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
        <switch id="A.COMP6_A.COM   6TR611    DJ.BT.A.COM6TR611" name="A.COM   6TR611    DJ.BT.A.COM6TR611" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="A.COMP6_A.COM   6TR611    DJ.BT.A.COMINA" name="A.COM   6TR611    DJ.BT.A.COMINA" kind="BREAKER" retained="true" open="true" node1="7" node2="5"/>
        <switch id="A.COMP6_A.COM   6TR611    DJ.BT.A.COMIN1" name="A.COM   6TR611    DJ.BT.A.COMIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
        <switch id="A.COMP6_A.COM   6TR613    DJ.HT" name="A.COM   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="A.COMP6_A.COM   6TR613    DJ.BT.A.COM6TR613" name="A.COM   6TR613    DJ.BT.A.COM6TR613" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="A.COMP6_A.COM   6TR613    DJ.BT.A.COMIN2" name="A.COM   6TR613    DJ.BT.A.COMIN2" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="A.COMP6_A.COM   6ZBXV6.1  DJ" name="A.COM   6ZBXV6.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="A.COMIN1" energySource="WIND" minP="0" maxP="85.199996948242188" voltageRegulatorOn="false" targetP="32" targetQ="0" targetV="239.68046569824219" node="8" p="-32" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="85.199996948242188" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="A.COMIN2" energySource="WIND" minP="0" maxP="55.450000762939453" voltageRegulatorOn="false" targetP="19" targetQ="0" targetV="239.68046569824219" node="12" p="-19" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="55.450000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="A.COM6Y611" loadType="UNDEFINED" p0="14.786746025085449" q0="0" node="6" p="14.786746025085449" q="0">
        <property name="VECTCodeOITransfoDistrib" value="A.COM-Y611"/>
      </load>
      <load id="A.COM6TR613" loadType="UNDEFINED" p0="-1.3115007877349854" q0="-0.79077833890914917" node="11" p="-1.3115007877349854" q="-0.79077833890914917">
        <property name="VECTCodeOITransfoDistrib" value="A.COM-Y613"/>
      </load>
      <shunt id="A.COMINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="A.COM-Y611"/>
        <property name="qMax" value="3.37365"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="A.LI6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="A.LI6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="A.LI6P4_1" name="1" node="0" v="94.701393127441406" angle="4.3352282147996979"/>
        <switch id="A.LI6P4_A.LI64INJSA.1F" name="A.LI64INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="A.LI6P4_A.LI64G.SYN.1SA.1F" name="A.LI64G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="A.LI6P4_A.LI64G.SYN.1DJ" name="A.LI64G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="A.LI6P4_A.LI64INJDJ" name="A.LI64INJDJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="G.SYN4A.LI6" loadType="UNDEFINED" p0="25.993246078491211" q0="9.0815067291259766" node="4" p="25.993246078491211" q="9.0815067291259766"/>
    </voltageLevel>
    <voltageLevel id="A.LI6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="A.LI6P6_1" name="1" node="0" v="233.45370483398438" angle="6.7723635078389535"/>
        <switch id="A.LI6P6_A.LI66INJSA.1F" name="A.LI66INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="A.LI6P6_A.LI66G.SYN.1SA.1F" name="A.LI66G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="A.LI6P6_A.LI66G.SYN.1DJ" name="A.LI66G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="A.LI6P6_A.LI66INJDJ" name="A.LI66INJDJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="G.SYN6A.LI6" loadType="UNDEFINED" p0="60.357368469238281" q0="21.966543197631836" node="4" p="60.357368469238281" q="21.966543197631836"/>
    </voltageLevel>
  </substation>
  <substation id="ABBEV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ABBEVP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="ABBEVP4_1" name="1" node="0" v="94.537017822265625" angle="3.1773085926849634"/>
        <busbarSection id="ABBEVP4_2" name="2" node="1" v="94.537017822265625" angle="3.1773085926849634"/>
        <switch id="ABBEVP4_ABBEV   4BXCH5.1  SA.1" name="ABBEV   4BXCH5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ABBEVP4_ABBEV   4RUE  .1  SA.1" name="ABBEV   4RUE  .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ABBEVP4_ABBEV   4TR411    SA.1" name="ABBEV   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ABBEVP4_ABBEV   4V.MAR.1  SA.1" name="ABBEV   4V.MAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="ABBEVP4_ABBEV   4TR412    SA.1" name="ABBEV   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
        <switch id="ABBEVP4_ABBEV   4COUPL    SA.1" name="ABBEV   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ABBEVP4_ABBEV   4COUPL    SA.2" name="ABBEV   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ABBEVP4_ABBEV   4BXCH5.1  SA.2" name="ABBEV   4BXCH5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
