        <switch id="ABBEVP4_ABBEV   4RUE  .1  SA.2" name="ABBEV   4RUE  .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ABBEVP4_ABBEV   4TR411    SA.2" name="ABBEV   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ABBEVP4_ABBEV   4V.MAR.1  SA.2" name="ABBEV   4V.MAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ABBEVP4_ABBEV   4TR412    SA.2" name="ABBEV   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
        <switch id="ABBEVP4_ABBEV   4BXCH5.1  DJ" name="ABBEV   4BXCH5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ABBEVP4_ABBEV   4COUPL    DJ" name="ABBEV   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ABBEVP4_ABBEV   4RUE  .1  DJ" name="ABBEV   4RUE  .1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ABBEVP4_ABBEV   4TR411    DJ.HT" name="ABBEV   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ABBEVP4_ABBEV   4TR411    DJ.BT.ABBEV4TR411" name="ABBEV   4TR411    DJ.BT.ABBEV4TR411" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="ABBEVP4_ABBEV   4TR411    DJ.BT.ABBEVINA" name="ABBEV   4TR411    DJ.BT.ABBEVINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
        <switch id="ABBEVP4_ABBEV   4TR411    DJ.BT.ABBEVIN3" name="ABBEV   4TR411    DJ.BT.ABBEVIN3" kind="BREAKER" retained="true" open="false" node1="12" node2="9"/>
        <switch id="ABBEVP4_ABBEV   4TR412    DJ.HT" name="ABBEV   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="ABBEVP4_ABBEV   4TR412    DJ.BT.ABBEV4TR412" name="ABBEV   4TR412    DJ.BT.ABBEV4TR412" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="ABBEVP4_ABBEV   4TR412    DJ.BT.ABBEVIN2" name="ABBEV   4TR412    DJ.BT.ABBEVIN2" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
        <switch id="ABBEVP4_ABBEV   4TR412    DJ.BT.ABBEVIN1" name="ABBEV   4TR412    DJ.BT.ABBEVIN1" kind="BREAKER" retained="true" open="false" node1="17" node2="14"/>
        <switch id="ABBEVP4_ABBEV   4V.MAR.1  DJ" name="ABBEV   4V.MAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <generator id="ABBEVIN3" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="94.537017822265625" node="12" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ABBEVIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="94.537017822265625" node="16" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ABBEVIN1" energySource="SOLAR" minP="0" maxP="1" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="94.537017822265625" node="17" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="1" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ABBEV4Y411" loadType="UNDEFINED" p0="20.321376800537109" q0="3.9801638126373291" node="10" p="20.321376800537109" q="3.9801638126373291">
        <property name="VECTCodeOITransfoDistrib" value="ABBEV-Y411"/>
      </load>
      <load id="ABBEV4Y412" loadType="UNDEFINED" p0="20.321376800537109" q0="3.9801638126373291" node="15" p="20.321376800537109" q="3.9801638126373291">
        <property name="VECTCodeOITransfoDistrib" value="ABBEV-Y412"/>
      </load>
      <shunt id="ABBEVINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ABBEV-Y411"/>
        <property name="qMax" value="14.2884"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ABLAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ABLAIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="ABLAIP6_1.2" name="1.2" node="0" v="239.1060791015625" angle="2.6679871492492246"/>
        <busbarSection id="ABLAIP6_1.1" name="1.1" node="1" v="239.1060791015625" angle="2.6679871492492246"/>
        <switch id="ABLAIP6_ABLAI6PERTA.2SA.1F" name="ABLAI6PERTA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="ABLAIP6_ABLAI6SE.1.21SS.1.21" name="ABLAI6SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ABLAIP6_ABLAI6TR2SA.1" name="ABLAI6TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ABLAIP6_ABLAI6LATEN.1SA.1F" name="ABLAI6LATEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ABLAIP6_ABLAI6TR1SA.1" name="ABLAI6TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ABLAIP6_ABLAI6LATEN.1SL" name="ABLAI6LATEN.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ABLAIP6_ABLAI6PERTA.2SL" name="ABLAI6PERTA.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="ABLAIP6_ABLAI6TR1DJ" name="ABLAI6TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ABLAIP6_ABLAI6TR2DJ" name="ABLAI6TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="ABLAI6TR1" loadType="UNDEFINED" p0="0.070243716239929199" q0="-0.33216023445129395" node="7" p="0.070243716239929199" q="-0.33216023445129395"/>
      <load id="ABLAI6TR2" loadType="UNDEFINED" p0="0.070243716239929199" q0="-0.33216023445129395" node="9" p="0.070243716239929199" q="-0.33216023445129395"/>
    </voltageLevel>
  </substation>
  <substation id="ACHI5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ACHI5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="ACHI5P4_1.2" name="1.2" node="0" v="94.715950012207031" angle="2.7495346987407108"/>
        <busbarSection id="ACHI5P4_1.1" name="1.1" node="1" v="94.715965270996094" angle="2.7495323508631837"/>
        <switch id="ACHI5P4_ACHI54ACHIE.2SA.1F" name="ACHI54ACHIE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="ACHI5P4_ACHI54SE.1.12SS.1.21F" name="ACHI54SE.1.12SS.1.21F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="ACHI5P4_ACHI54TR2SA.1F" name="ACHI54TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="ACHI5P4_ACHI54ACHIE.1SA.1F" name="ACHI54ACHIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ACHI5P4_ACHI54TR1SA.1F" name="ACHI54TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="ACHI5P4_ACHI54ACHIE.1DJF" name="ACHI54ACHIE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ACHI5P4_ACHI54ACHIE.2DJF" name="ACHI54ACHIE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="ACHI5P4_ACHI54TR1SL" name="ACHI54TR1SL" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id="ACHI5P4_ACHI54TR2SL" name="ACHI54TR2SL" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="ACHI54TR1" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
      <load id="ACHI54TR2" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="ACHIE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ACHIEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="25">
        <busbarSection id="ACHIEP4_1.2" name="1.2" node="0" v="94.715934753417969" angle="2.7495357659577686"/>
        <busbarSection id="ACHIEP4_1.1" name="1.1" node="1" v="94.715934753417969" angle="2.7495357659577686"/>
        <busbarSection id="ACHIEP4_2.2" name="2.2" node="2" v="94.715934753417969" angle="2.7495357659577686"/>
        <busbarSection id="ACHIEP4_2.1" name="2.1" node="3" v="94.715934753417969" angle="2.7495357659577686"/>
        <switch id="ACHIEP4_ACHIE   4ALBE5.1  SA.1" name="ACHIE   4ALBE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ACHIEP4_ACHIE   4TR412    SA.1" name="ACHIE   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.2  SA.1" name="ACHIE   4ACHI5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ACHIEP4_ACHIE   4SEC..21  SS.1.21" name="ACHIE   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.1  SA.1" name="ACHIE   4ACHI5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ACHIEP4_ACHIE   4TR411    SA.1" name="ACHIE   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="ACHIEP4_ACHIE   4MOFFL.1  SA.1" name="ACHIE   4MOFFL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ACHIEP4_ACHIE   4TR413    SA.1" name="ACHIE   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
        <switch id="ACHIEP4_ACHIE   4COUPL.1  SA.1" name="ACHIE   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="ACHIEP4_ACHIE   4ALBE5.1  SA.2" name="ACHIE   4ALBE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="ACHIEP4_ACHIE   4TR412    SA.2" name="ACHIE   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="19"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.2  SA.2" name="ACHIE   4ACHI5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="ACHIEP4_ACHIE   4SEC..21  SS.2.21" name="ACHIE   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.1  SA.2" name="ACHIE   4ACHI5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="ACHIEP4_ACHIE   4TR411    SA.2" name="ACHIE   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="ACHIEP4_ACHIE   4MOFFL.1  SA.2" name="ACHIE   4MOFFL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="ACHIEP4_ACHIE   4COUPL.1  SA.2" name="ACHIE   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="ACHIEP4_ACHIE   4TR413    SA.2" name="ACHIE   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="23"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.1  DJ" name="ACHIE   4ACHI5.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ACHIEP4_ACHIE   4ACHI5.2  DJ" name="ACHIE   4ACHI5.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ACHIEP4_ACHIE   4ALBE5.1  DJ" name="ACHIE   4ALBE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ACHIEP4_ACHIE   4COUPL.1  DJ" name="ACHIE   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ACHIEP4_ACHIE   4MOFFL.1  DJ" name="ACHIE   4MOFFL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ACHIEP4_ACHIE   4TR411    DJ.HT" name="ACHIE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ACHIEP4_ACHIE   4TR411    DJ.BT.ACHIE4TR411" name="ACHIE   4TR411    DJ.BT.ACHIE4TR411" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="ACHIEP4_ACHIE   4TR411    DJ.BT.ACHIEINA" name="ACHIE   4TR411    DJ.BT.ACHIEINA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="ACHIEP4_ACHIE   4TR411    DJ.BT.ACHIEIN1" name="ACHIE   4TR411    DJ.BT.ACHIEIN1" kind="BREAKER" retained="true" open="false" node1="18" node2="15"/>
        <switch id="ACHIEP4_ACHIE   4TR412    DJ.HT" name="ACHIE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="ACHIEP4_ACHIE   4TR412    DJ.BT.ACHIE4TR412" name="ACHIE   4TR412    DJ.BT.ACHIE4TR412" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="ACHIEP4_ACHIE   4TR412    DJ.BT.ACHIEIN2" name="ACHIE   4TR412    DJ.BT.ACHIEIN2" kind="BREAKER" retained="true" open="false" node1="22" node2="20"/>
        <switch id="ACHIEP4_ACHIE   4TR413    DJ.HT" name="ACHIE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
      </nodeBreakerTopology>
      <generator id="ACHIEIN1" energySource="WIND" minP="0" maxP="18" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="94.715934753417969" node="18" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ACHIEIN2" energySource="WIND" minP="0" maxP="27.399999618530273" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="94.715934753417969" node="22" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="27.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ACHIE4Y411" loadType="UNDEFINED" p0="7.2147121429443359" q0="-1.0439937114715576" node="16" p="7.2147121429443359" q="-1.0439937114715576">
        <property name="VECTCodeOITransfoDistrib" value="ACHIE-Y411"/>
      </load>
      <load id="ACHIE4Y412" loadType="UNDEFINED" p0="7.2147121429443359" q0="-1.0439937114715576" node="21" p="7.2147121429443359" q="-1.0439937114715576">
        <property name="VECTCodeOITransfoDistrib" value="ACHIE-Y412"/>
      </load>
      <load id="ACHIE4TR413" loadType="UNDEFINED" p0="7.2147121429443359" q0="-1.0439937114715576" node="24" p="7.2147121429443359" q="-1.0439937114715576"/>
      <shunt id="ACHIEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ACHIE-Y411"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AIRAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AIRAIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="AIRAIP4_1.1" name="1.1" node="0" v="96.211822509765625" angle="5.1956254369989114"/>
        <busbarSection id="AIRAIP4_1.2" name="1.2" node="1" v="96.211822509765625" angle="5.1956254369989114"/>
        <busbarSection id="AIRAIP4_1.3" name="1.3" node="2" v="96.211822509765625" angle="5.1956254369989114"/>
        <switch id="AIRAIP4_AIRAI4CROI5.1SA.1F" name="AIRAI4CROI5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="AIRAIP4_AIRAI4TR411SA.1F" name="AIRAI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="AIRAIP4_AIRAI   4CBO.1    SS.1.12" name="AIRAI   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AIRAIP4_AIRAI   4CBO.1    SS.1.23" name="AIRAI   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AIRAIP4_AIRAI4TR412SA.1F" name="AIRAI4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="AIRAIP4_AIRAI4TR413SA.1F" name="AIRAI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="16"/>
        <switch id="AIRAIP4_AIRAI4ARGOE.1SA.1F" name="AIRAI4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="AIRAIP4_AIRAI   4ARGOE.1  DJ" name="AIRAI   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AIRAIP4_AIRAI   4CROI5.1  DJ" name="AIRAI   4CROI5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AIRAIP4_AIRAI   4TR411    DJ.HT" name="AIRAI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="AIRAIP4_AIRAI   4TR411    DJ.BT.AIRAI4TR411" name="AIRAI   4TR411    DJ.BT.AIRAI4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="AIRAIP4_AIRAI   4TR411    DJ.BT.AIRAIINA" name="AIRAI   4TR411    DJ.BT.AIRAIINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="AIRAIP4_AIRAI   4TR411    DJ.BT.AIRAIIN1" name="AIRAI   4TR411    DJ.BT.AIRAIIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="AIRAIP4_AIRAI   4TR412    DJ.HT" name="AIRAI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="AIRAIP4_AIRAI   4TR412    DJ.BT.AIRAI4TR412" name="AIRAI   4TR412    DJ.BT.AIRAI4TR412" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="AIRAIP4_AIRAI   4TR412    DJ.BT.AIRAIIN2" name="AIRAI   4TR412    DJ.BT.AIRAIIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="AIRAIP4_AIRAI   4TR413    DJ.HT" name="AIRAI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="AIRAIP4_AIRAI   4TR413    DJ.BT.AIRAI4TR413" name="AIRAI   4TR413    DJ.BT.AIRAI4TR413" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="AIRAIP4_AIRAI   4TR413    DJ.BT.AIRAIIN3" name="AIRAI   4TR413    DJ.BT.AIRAIIN3" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
      </nodeBreakerTopology>
      <generator id="AIRAIIN1" energySource="WIND" minP="0" maxP="35" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="96.211837768554688" node="11" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AIRAIIN2" energySource="WIND" minP="0" maxP="32.5" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="96.211837768554688" node="15" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="32.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AIRAIIN3" energySource="WIND" minP="0" maxP="16.100000381469727" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="96.211837768554688" node="19" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="16.100000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="AIRAI4Y411" loadType="UNDEFINED" p0="4.3648858070373535" q0="-0.52993923425674438" node="9" p="4.3648858070373535" q="-0.52993923425674438">
        <property name="VECTCodeOITransfoDistrib" value="AIRAI-Y411"/>
      </load>
      <load id="AIRAI4TR412" loadType="UNDEFINED" p0="4.3648858070373535" q0="-0.52993923425674438" node="14" p="4.3648858070373535" q="-0.52993923425674438">
        <property name="VECTCodeOITransfoDistrib" value="AIRAI-Y412"/>
      </load>
      <load id="AIRAI4Y413" loadType="UNDEFINED" p0="4.3648858070373535" q0="-0.52993923425674438" node="18" p="4.3648858070373535" q="-0.52993923425674438">
        <property name="VECTCodeOITransfoDistrib" value="AIRAI-Y413"/>
      </load>
      <shunt id="AIRAIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="AIRAI-Y411"/>
        <property name="qMax" value="3.53638"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AIRE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AIRE P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="AIRE P4_1.1" name="1.1" node="0" v="95.439674377441406" angle="2.9060352500800359"/>
        <busbarSection id="AIRE P4_1.2" name="1.2" node="1" v="95.439674377441406" angle="2.9060352500800359"/>
        <busbarSection id="AIRE P4_1.3" name="1.3" node="2" v="95.439674377441406" angle="2.9060352500800359"/>
        <switch id="AIRE P4_AIRE    4BLARI.1  SA.1" name="AIRE    4BLARI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="AIRE P4_AIRE    4CBO.1    SS.1.12" name="AIRE    4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AIRE P4_AIRE 4TR411SA.1F" name="AIRE 4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="AIRE P4_AIRE    4CBO.1    SS.1.23" name="AIRE    4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AIRE P4_AIRE    4GUARB.1  SA.1" name="AIRE    4GUARB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="AIRE P4_AIRE 4TR412SA.1F" name="AIRE 4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="AIRE P4_AIRE    4BLARI.1  DJ" name="AIRE    4BLARI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AIRE P4_AIRE    4GUARB.1  DJ" name="AIRE    4GUARB.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AIRE P4_AIRE    4TR411    DJ.HT" name="AIRE    4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="AIRE P4_AIRE    4TR411    DJ.BT.AIRE 4TR411" name="AIRE    4TR411    DJ.BT.AIRE 4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="AIRE P4_AIRE    4TR411    DJ.BT.AIRE IN1" name="AIRE    4TR411    DJ.BT.AIRE IN1" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="AIRE P4_AIRE    4TR412    DJ.HT" name="AIRE    4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="AIRE P4_AIRE    4TR412    DJ.BT.AIRE 4TR412" name="AIRE    4TR412    DJ.BT.AIRE 4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="AIRE P4_AIRE    4TR412    DJ.BT.AIRE IN2" name="AIRE    4TR412    DJ.BT.AIRE IN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="AIRE IN1" energySource="WIND" minP="0" maxP="27.399999618530273" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="95.439659118652344" node="10" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="27.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AIRE IN2" energySource="WIND" minP="0" maxP="36.900001525878906" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="95.439659118652344" node="14" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.900001525878906" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="AIRE4 Y411" loadType="UNDEFINED" p0="13.132155418395996" q0="-4.5452232360839844" node="9" p="13.132155418395996" q="-4.5452232360839844">
        <property name="VECTCodeOITransfoDistrib" value="AIRE -Y411"/>
      </load>
      <load id="AIRE4 Y412" loadType="UNDEFINED" p0="13.132155418395996" q0="-4.5452232360839844" node="13" p="13.132155418395996" q="-4.5452232360839844">
        <property name="VECTCodeOITransfoDistrib" value="AIRE -Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="ALBE5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ALBE5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="ALBE5P4_1" name="1" node="0" v="94.302513122558594" angle="2.2256032672269033"/>
        <busbarSection id="ALBE5P4_2" name="2" node="1" v="94.302513122558594" angle="2.2256032672269033"/>
        <switch id="ALBE5P4_ALBE5   4ARGOE.1  SA.1" name="ALBE5   4ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="ALBE5P4_ALBE5   4VECQU.1  SA.1" name="ALBE5   4VECQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ALBE5P4_ALBE5   4DOULL.1  SA.1" name="ALBE5   4DOULL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ALBE5P4_ALBE5   4ACHIE.1  SA.1" name="ALBE5   4ACHIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="ALBE5P4_ALBE5   4TR411    SA.1" name="ALBE5   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ALBE5P4_ALBE5   4TR412    SA.1" name="ALBE5   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ALBE5P4_ALBE5   4COUPL    SA.1" name="ALBE5   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="ALBE5P4_ALBE5   4COUPL    SA.2" name="ALBE5   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ALBE5P4_ALBE5   4ARGOE.1  SA.2" name="ALBE5   4ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ALBE5P4_ALBE5   4VECQU.1  SA.2" name="ALBE5   4VECQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="ALBE5P4_ALBE5   4DOULL.1  SA.2" name="ALBE5   4DOULL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ALBE5P4_ALBE5   4ACHIE.1  SA.2" name="ALBE5   4ACHIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ALBE5P4_ALBE5   4TR411    SA.2" name="ALBE5   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ALBE5P4_ALBE5   4TR412    SA.2" name="ALBE5   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="ALBE5P4_ALBE5   4ACHIE.1  DJ" name="ALBE5   4ACHIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ALBE5P4_ALBE5   4ARGOE.1  DJ" name="ALBE5   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ALBE5P4_ALBE5   4COUPL    DJ" name="ALBE5   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ALBE5P4_ALBE5   4DOULL.1  DJ" name="ALBE5   4DOULL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ALBE5P4_ALBE5   4TR411    DJ.HT" name="ALBE5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ALBE5P4_ALBE5   4TR411    DJ.BT.ALBE54TR411" name="ALBE5   4TR411    DJ.BT.ALBE54TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="ALBE5P4_ALBE5   4TR411    DJ.BT.ALBE5INA" name="ALBE5   4TR411    DJ.BT.ALBE5INA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="ALBE5P4_ALBE5   4TR412    DJ.HT" name="ALBE5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ALBE5P4_ALBE5   4VECQU.1  DJ" name="ALBE5   4VECQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="ALBE54Y411" loadType="UNDEFINED" p0="16.305749893188477" q0="4.0822415351867676" node="12" p="16.305749893188477" q="4.0822415351867676">
        <property name="VECTCodeOITransfoDistrib" value="ALBE5-Y411"/>
      </load>
      <load id="ALBE54Y412" loadType="UNDEFINED" p0="16.305749893188477" q0="4.0822415351867676" node="15" p="16.305749893188477" q="4.0822415351867676"/>
      <shunt id="ALBE5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ALBE5-Y411"/>
        <property name="qMax" value="7.73955"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ALLEU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ALLEUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="ALLEUP4_1.1" name="1.1" node="0" v="95.349166870117188" angle="5.2862078326584436"/>
        <busbarSection id="ALLEUP4_1.2" name="1.2" node="1" v="95.349166870117188" angle="5.2862078326584436"/>
        <busbarSection id="ALLEUP4_1.3" name="1.3" node="2" v="95.349166870117188" angle="5.2862078326584436"/>
        <switch id="ALLEUP4_ALLEU4ZFOUI.2SA.1F" name="ALLEU4ZFOUI.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="ALLEUP4_ALLEU4TR411SA.1F" name="ALLEU4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ALLEUP4_ALLEU   4CBO.1    SS.1.12" name="ALLEU   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ALLEUP4_ALLEU   4CBO.1    SS.1.23" name="ALLEU   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ALLEUP4_ALLEU4TR412SA.1F" name="ALLEU4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="ALLEUP4_ALLEU4BLOCA.1SA.1F" name="ALLEU4BLOCA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ALLEUP4_ALLEU4TR413SA.1F" name="ALLEU4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="ALLEUP4_ALLEU   4BLOCA.1  DJ" name="ALLEU   4BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ALLEUP4_ALLEU   4TR411    DJ.HT" name="ALLEU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ALLEUP4_ALLEU   4TR411    DJ.BT.ALLEU4TR411" name="ALLEU   4TR411    DJ.BT.ALLEU4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="ALLEUP4_ALLEU   4TR411    DJ.BT.ALLEUIN1" name="ALLEU   4TR411    DJ.BT.ALLEUIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="ALLEUP4_ALLEU   4TR412    DJ.HT" name="ALLEU   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="ALLEUP4_ALLEU   4TR413    DJ.HT" name="ALLEU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="ALLEUP4_ALLEU   4TR413    DJ.BT.ALLEU4TR413" name="ALLEU   4TR413    DJ.BT.ALLEU4TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="ALLEUP4_ALLEU   4TR413    DJ.BT.ALLEUIN2" name="ALLEU   4TR413    DJ.BT.ALLEUIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="ALLEUP4_ALLEU   4ZFOUI.2  DJ" name="ALLEU   4ZFOUI.2  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <generator id="ALLEUIN1" energySource="WIND" minP="0" maxP="42.5" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="95.349189758300781" node="8" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="42.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ALLEUIN2" energySource="WIND" minP="0" maxP="23" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="95.349189758300781" node="14" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="23" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ALLEU4Y411" loadType="UNDEFINED" p0="11.471670150756836" q0="-0.14599807560443878" node="7" p="11.471670150756836" q="-0.14599807560443878">
        <property name="VECTCodeOITransfoDistrib" value="ALLEU-Y411"/>
      </load>
      <load id="ALLEU4TR412" loadType="UNDEFINED" p0="11.471670150756836" q0="-0.14599807560443878" node="10" p="11.471670150756836" q="-0.14599807560443878"/>
      <load id="ALLEU4Y413" loadType="UNDEFINED" p0="11.471670150756836" q0="-0.14599807560443878" node="13" p="11.471670150756836" q="-0.14599807560443878">
        <property name="VECTCodeOITransfoDistrib" value="ALLEU-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="AMARG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AMARGP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="AMARGP6_1.1" name="1.1" node="0" v="240.0423583984375" angle="4.9846323558007546"/>
        <busbarSection id="AMARGP6_1.2" name="1.2" node="1" v="240.0423583984375" angle="4.9846323558007546"/>
        <busbarSection id="AMARGP6_1.3" name="1.3" node="2" v="240.0423583984375" angle="4.9846323558007546"/>
        <switch id="AMARGP6_AMARG   6ARGOE.1  SA.1" name="AMARG   6ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="AMARGP6_AMARG   6SEC..12  SS.1.12" name="AMARG   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AMARGP6_AMARG6TR611SA.1" name="AMARG6TR611SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="AMARGP6_AMARG6TR612SA.1" name="AMARG6TR612SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="AMARGP6_AMARG   6SEC..23  SS.1.23" name="AMARG   6SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AMARGP6_AMARG   6ZARGO.1  SA.1" name="AMARG   6ZARGO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="AMARGP6_AMARG6TR613SA.1" name="AMARG6TR613SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="AMARGP6_AMARG   6ARGOE.1  DJ" name="AMARG   6ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AMARGP6_AMARG   6TR611    DJ.HT" name="AMARG   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AMARGP6_AMARG   6TR611    DJ.BT.AMARG6TR611" name="AMARG   6TR611    DJ.BT.AMARG6TR611" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="AMARGP6_AMARG   6TR611    DJ.BT.AMARGINA" name="AMARG   6TR611    DJ.BT.AMARGINA" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="AMARGP6_AMARG   6TR611    DJ.BT.AMARGIN1" name="AMARG   6TR611    DJ.BT.AMARGIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="AMARGP6_AMARG   6TR612    DJ.HT" name="AMARG   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="AMARGP6_AMARG   6TR612    DJ.BT.AMARG6TR612" name="AMARG   6TR612    DJ.BT.AMARG6TR612" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="AMARGP6_AMARG   6TR612    DJ.BT.AMARGIN3" name="AMARG   6TR612    DJ.BT.AMARGIN3" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="AMARGP6_AMARG   6TR613    DJ.HT" name="AMARG   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="AMARGP6_AMARG   6TR613    DJ.BT.AMARG6TR613" name="AMARG   6TR613    DJ.BT.AMARG6TR613" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="AMARGP6_AMARG   6TR613    DJ.BT.AMARGIN2" name="AMARG   6TR613    DJ.BT.AMARGIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="AMARGP6_AMARG   6ZARGO.1  DJ" name="AMARG   6ZARGO.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <generator id="AMARGIN1" energySource="WIND" minP="0" maxP="35.599998474121094" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="240.0423583984375" node="9" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.599998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AMARGIN3" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="240.0423583984375" node="13" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AMARGIN2" energySource="WIND" minP="0" maxP="35.5" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="240.0423583984375" node="17" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="AMARG6Y611" loadType="UNDEFINED" p0="21.232412338256836" q0="1.888538122177124" node="7" p="21.232412338256836" q="1.888538122177124">
        <property name="VECTCodeOITransfoDistrib" value="AMARG-Y611"/>
      </load>
      <load id="AMARG6Y612" loadType="UNDEFINED" p0="3.5387353897094727" q0="0.2928890585899353" node="12" p="3.5387353897094727" q="0.2928890585899353">
        <property name="VECTCodeOITransfoDistrib" value="AMARG-Y612"/>
      </load>
      <load id="AMARG6Y613" loadType="UNDEFINED" p0="15.924308776855469" q0="0.58577811717987061" node="16" p="15.924308776855469" q="0.58577811717987061">
        <property name="VECTCodeOITransfoDistrib" value="AMARG-Y613"/>
      </load>
      <shunt id="AMARGINA" bPerSection="1.6269630577880889e-05" maximumSectionCount="1" currentSectionCount="1" node="8" q="-0.82365000247955322">
        <property name="VECTCodeOITransfoDistrib" value="AMARG-Y611"/>
        <property name="qMax" value="11.4114"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AMIEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AMIENP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="AMIENP6_1.3" name="1.3" node="0" v="240.0594482421875" angle="5.0202774055317594"/>
        <busbarSection id="AMIENP6_1.2" name="1.2" node="1" v="240.0594482421875" angle="5.0202774055317594"/>
        <busbarSection id="AMIENP6_1.1" name="1.1" node="2" v="240.0594482421875" angle="5.0202774055317594"/>
        <switch id="AMIENP6_AMIEN   6ARGOE.2  SA.1" name="AMIEN   6ARGOE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="AMIENP6_AMIEN   6SEC..32  SS.1.32" name="AMIEN   6SEC..32  SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AMIENP6_AMIEN6TR613SA.1" name="AMIEN6TR613SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
        <switch id="AMIENP6_AMIEN6TR612SA.1" name="AMIEN6TR612SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id="AMIENP6_AMIEN   6SEC..21  SS.1.21" name="AMIEN   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AMIENP6_AMIEN   6ZBXV6.1  SA.1" name="AMIEN   6ZBXV6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id="AMIENP6_AMIEN6TR611SA.1" name="AMIEN6TR611SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="AMIENP6_AMIEN   6ZARGO.1  SA.1" name="AMIEN   6ZARGO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="13"/>
        <switch id="AMIENP6_AMIEN   6ARGOE.2  DJ" name="AMIEN   6ARGOE.2  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AMIENP6_AMIEN   6TR611    DJ.HT" name="AMIEN   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AMIENP6_AMIEN   6TR611    DJ.BT.AMIEN6TR611" name="AMIEN   6TR611    DJ.BT.AMIEN6TR611" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="AMIENP6_AMIEN   6TR611    DJ.BT.AMIENINA" name="AMIEN   6TR611    DJ.BT.AMIENINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="AMIENP6_AMIEN   6TR612    DJ.HT" name="AMIEN   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="AMIENP6_AMIEN   6TR613    DJ.HT" name="AMIEN   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="AMIENP6_AMIEN   6ZARGO.1  DJ" name="AMIEN   6ZARGO.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="AMIENP6_AMIEN   6ZBXV6.1  DJ" name="AMIEN   6ZBXV6.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="AMIEN6Y611" loadType="UNDEFINED" p0="10.479911804199219" q0="0" node="7" p="10.479911804199219" q="0">
        <property name="VECTCodeOITransfoDistrib" value="AMIEN-Y611"/>
      </load>
      <load id="AMIEN6Y612" loadType="UNDEFINED" p0="26.199779510498047" q0="4.7056808471679688" node="10" p="26.199779510498047" q="4.7056808471679688"/>
      <load id="AMIEN6Y613" loadType="UNDEFINED" p0="13.623885154724121" q0="0" node="12" p="13.623885154724121" q="0"/>
      <shunt id="AMIENINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="AMIEN-Y611"/>
        <property name="qMax" value="27.0539"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AMNEV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="AMNEVP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="AMNEVP6_1" name="1" node="0" v="237.99734497070312" angle="18.471829968760115"/>
        <busbarSection id="AMNEVP6_2" name="2" node="1" v="237.99734497070312" angle="18.471829968760115"/>
        <switch id="AMNEVP6_AMNEV   6MTOIS.1  SA.1" name="AMNEV   6MTOIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="AMNEVP6_AMNEV   6RICHE.1  SA.1" name="AMNEV   6RICHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="AMNEVP6_AMNEV6INJ1SA.1" name="AMNEV6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="AMNEVP6_AMNEV6INJ2SA.1" name="AMNEV6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="AMNEVP6_AMNEV   6COUPL    SA.1" name="AMNEV   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="AMNEVP6_AMNEV   6COUPL    SA.2" name="AMNEV   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AMNEVP6_AMNEV   6MTOIS.1  SA.2" name="AMNEV   6MTOIS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="AMNEVP6_AMNEV   6RICHE.1  SA.2" name="AMNEV   6RICHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="AMNEVP6_AMNEV6INJ1SA.2" name="AMNEV6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="AMNEVP6_AMNEV6INJ2SA.2" name="AMNEV6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="AMNEVP6_AMNEV   6COUPL    DJ" name="AMNEV   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="AMNEVP6_AMNEV6INJ1DJ" name="AMNEV6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="AMNEVP6_AMNEV6INJ2DJ" name="AMNEV6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="AMNEVP6_AMNEV   6MTOIS.1  DJ" name="AMNEV   6MTOIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="AMNEVP6_AMNEV   6RICHE.1  DJ" name="AMNEV   6RICHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="AMNEV6INJ1" loadType="UNDEFINED" p0="-0.24781660735607147" q0="-0.026955761015415192" node="5" p="-0.24781660735607147" q="-0.026955761015415192"/>
      <load id="AMNEV6INJ2" loadType="UNDEFINED" p0="-0.24781660735607147" q0="-0.026955761015415192" node="7" p="-0.24781660735607147" q="-0.026955761015415192"/>
    </voltageLevel>
  </substation>
  <substation id="ANSER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ANSERP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="ANSERP6_1" name="1" node="0" v="239.06820678710938" angle="6.0561387724140152"/>
        <busbarSection id="ANSERP6_2" name="2" node="1" v="239.06820678710938" angle="6.0561387724140152"/>
        <switch id="ANSERP6_ANSER   6TR612    SA.1" name="ANSER   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ANSERP6_ANSER   6TR611    SA.1" name="ANSER   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ANSERP6_ANSER   6DOUVR.1  SA.1" name="ANSER   6DOUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ANSERP6_ANSER   6AVELI.1  SA.1" name="ANSER   6AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ANSERP6_ANSER   6PRRTT.1  SA.1" name="ANSER   6PRRTT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ANSERP6_ANSER   6COUPL    SA.1" name="ANSER   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ANSERP6_ANSER   6COUPL    SA.2" name="ANSER   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ANSERP6_ANSER   6TR612    SA.2" name="ANSER   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="ANSERP6_ANSER   6TR611    SA.2" name="ANSER   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ANSERP6_ANSER   6DOUVR.1  SA.2" name="ANSER   6DOUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ANSERP6_ANSER   6AVELI.1  SA.2" name="ANSER   6AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="ANSERP6_ANSER   6PRRTT.1  SA.2" name="ANSER   6PRRTT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ANSERP6_ANSER   6AVELI.1  DJ" name="ANSER   6AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ANSERP6_ANSER   6COUPL    DJ" name="ANSER   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ANSERP6_ANSER   6DOUVR.1  DJ" name="ANSER   6DOUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ANSERP6_ANSER   6PRRTT.1  DJ" name="ANSER   6PRRTT.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ANSERP6_ANSER   6TR611    DJ.HT" name="ANSER   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ANSERP6_ANSER   6TR611    DJ.BT.ANSER6TR611" name="ANSER   6TR611    DJ.BT.ANSER6TR611" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="ANSERP6_ANSER   6TR611    DJ.BT.ANSERINA" name="ANSER   6TR611    DJ.BT.ANSERINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="ANSERP6_ANSER   6TR612    DJ.HT" name="ANSER   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id="ANSER6Y611" loadType="UNDEFINED" p0="14.085559844970703" q0="-0.68773847818374634" node="12" p="14.085559844970703" q="-0.68773847818374634">
        <property name="VECTCodeOITransfoDistrib" value="ANSER-Y611"/>
      </load>
      <load id="ANSER6Y612" loadType="UNDEFINED" p0="12.073337554931641" q0="-0.68773847818374634" node="15" p="12.073337554931641" q="-0.68773847818374634"/>
      <shunt id="ANSERINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ANSER-Y611"/>
        <property name="qMax" value="6.7473"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ANSTA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ANSTAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="ANSTAP4_1.2" name="1.2" node="0" v="96.789031982421875" angle="2.7834111563635049"/>
        <busbarSection id="ANSTAP4_1.1" name="1.1" node="1" v="96.789031982421875" angle="2.7834111563635049"/>
        <busbarSection id="ANSTAP4_2.2" name="2.2" node="2" v="96.789031982421875" angle="2.7834111563635049"/>
        <busbarSection id="ANSTAP4_2.1" name="2.1" node="3" v="96.789031982421875" angle="2.7834111563635049"/>
        <switch id="ANSTAP4_ANSTA   4H.VIN.1  SA.1" name="ANSTA   4H.VIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ANSTAP4_ANSTA   4TR413    SA.1" name="ANSTA   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ANSTAP4_ANSTA   4ORCHI.1  SA.1" name="ANSTA   4ORCHI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ANSTAP4_ANSTA   4SEC..21  SS.1.21" name="ANSTA   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ANSTAP4_ANSTA   4HEM  .1  SA.1" name="ANSTA   4HEM  .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="ANSTAP4_ANSTA   4WATTI.1  SA.1" name="ANSTA   4WATTI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ANSTAP4_ANSTA   4TR411    SA.1" name="ANSTA   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ANSTAP4_ANSTA   4COUPL.1  SA.1" name="ANSTA   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="ANSTAP4_ANSTA   4H.VIN.1  SA.2" name="ANSTA   4H.VIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="ANSTAP4_ANSTA   4TR413    SA.2" name="ANSTA   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="ANSTAP4_ANSTA   4ORCHI.1  SA.2" name="ANSTA   4ORCHI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="ANSTAP4_ANSTA   4SEC..21  SS.2.21" name="ANSTA   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ANSTAP4_ANSTA   4HEM  .1  SA.2" name="ANSTA   4HEM  .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="ANSTAP4_ANSTA   4WATTI.1  SA.2" name="ANSTA   4WATTI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="ANSTAP4_ANSTA   4TR411    SA.2" name="ANSTA   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="ANSTAP4_ANSTA   4COUPL.1  SA.2" name="ANSTA   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="ANSTAP4_ANSTA   4COUPL.1  DJ" name="ANSTA   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ANSTAP4_ANSTA   4HEM  .1  DJ" name="ANSTA   4HEM  .1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ANSTAP4_ANSTA   4H.VIN.1  DJ" name="ANSTA   4H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ANSTAP4_ANSTA   4ORCHI.1  DJ" name="ANSTA   4ORCHI.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ANSTAP4_ANSTA   4TR411    DJ.HT" name="ANSTA   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ANSTAP4_ANSTA   4TR411    DJ.BT.ANSTA4TR411" name="ANSTA   4TR411    DJ.BT.ANSTA4TR411" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="ANSTAP4_ANSTA   4TR411    DJ.BT.ANSTAINA" name="ANSTA   4TR411    DJ.BT.ANSTAINA" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="ANSTAP4_ANSTA   4TR413    DJ.HT" name="ANSTA   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ANSTAP4_ANSTA   4WATTI.1  DJ" name="ANSTA   4WATTI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="ANSTA4Y411" loadType="UNDEFINED" p0="18.994844436645508" q0="2.1678550243377686" node="14" p="18.994844436645508" q="2.1678550243377686">
        <property name="VECTCodeOITransfoDistrib" value="ANSTA-Y411"/>
      </load>
      <load id="ANSTA4Y413" loadType="UNDEFINED" p0="18.994844436645508" q0="2.1678550243377686" node="17" p="18.994844436645508" q="2.1678550243377686"/>
      <shunt id="ANSTAINA" bPerSection="0.00047222219291143119" maximumSectionCount="1" currentSectionCount="1" node="15" q="-3.8249998092651367">
        <property name="VECTCodeOITransfoDistrib" value="ANSTA-Y411"/>
        <property name="qMax" value="12.3833"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ARMEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ARMENP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="ARMENP6_1.1" name="1.1" node="0" v="238.68367004394531" angle="6.7770665199693303"/>
        <busbarSection id="ARMENP6_2.1" name="2.1" node="1" v="238.66554260253906" angle="6.7740317815437292"/>
        <switch id="ARMENP6_ARMEN6TR611SA.1F" name="ARMEN6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ARMENP6_ARMEN6TR612SA.1F" name="ARMEN6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="ARMENP6_ARMEN6WEPPE.1SA.1F" name="ARMEN6WEPPE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="ARMENP6_ARMEN6TR611SA.2F" name="ARMEN6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ARMENP6_ARMEN6TR612SA.2F" name="ARMEN6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="ARMENP6_ARMEN6WEPPE.2SA.2F" name="ARMEN6WEPPE.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="ARMENP6_ARMEN   6TR611    SRB2.HT." name="ARMEN   6TR611    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="4"/>
        <switch id="ARMENP6_ARMEN   6TR611    SRB1.HT." name="ARMEN   6TR611    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="3" node2="4"/>
        <switch id="ARMENP6_ARMEN   6TR611    SRB1.HT..ARMEN6TR611" name="ARMEN   6TR611    SRB1.HT..ARMEN6TR611" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="ARMENP6_ARMEN   6TR611    SRB1.HT..ARMENINA" name="ARMEN   6TR611    SRB1.HT..ARMENINA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
        <switch id="ARMENP6_ARMEN   6TR612    SRB2.HT." name="ARMEN   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="7" node2="9"/>
        <switch id="ARMENP6_ARMEN   6TR612    SRB1.HT." name="ARMEN   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="9"/>
        <switch id="ARMENP6_ARMEN6WEPPE.1SL" name="ARMEN6WEPPE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="11"/>
        <switch id="ARMENP6_ARMEN6WEPPE.2SL" name="ARMEN6WEPPE.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="ARMEN6Y611" loadType="UNDEFINED" p0="30.872251510620117" q0="1.5228785276412964" node="5" p="30.872251510620117" q="1.5228785276412964">
        <property name="VECTCodeOITransfoDistrib" value="ARMEN-Y611"/>
      </load>
      <load id="ARMEN6Y612" loadType="UNDEFINED" p0="28.879169464111328" q0="-0.31487247347831726" node="9" p="28.879169464111328" q="-0.31487247347831726"/>
      <shunt id="ARMENINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ARMEN-Y611"/>
        <property name="qMax" value="26.4269"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ARQUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ARQUEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="ARQUEP4_1.3" name="1.3" node="0" v="94.165214538574219" angle="3.1777884134741567"/>
        <busbarSection id="ARQUEP4_1.2" name="1.2" node="1" v="94.165214538574219" angle="3.1777884134741567"/>
        <busbarSection id="ARQUEP4_1.1" name="1.1" node="2" v="94.165214538574219" angle="3.1777884134741567"/>
        <switch id="ARQUEP4_ARQUE4TR412SA.1F" name="ARQUE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ARQUEP4_ARQUE4ZARQ5.2SA.1F" name="ARQUE4ZARQ5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="ARQUEP4_ARQUE4SE.1.32SS.1.32" name="ARQUE4SE.1.32SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ARQUEP4_ARQUE4TR413SA.1F" name="ARQUE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="ARQUEP4_ARQUE4SE.1.21SS.1.21" name="ARQUE4SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ARQUEP4_ARQUE4ZARQU.1SA.1F" name="ARQUE4ZARQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="ARQUEP4_ARQUE4TR411SA.1F" name="ARQUE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ARQUEP4_ARQUE4TR411DJ" name="ARQUE4TR411DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ARQUEP4_ARQUE4TR412DJ" name="ARQUE4TR412DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ARQUEP4_ARQUE4TR413DJ" name="ARQUE4TR413DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ARQUEP4_ARQUE4ZARQU.1INTER" name="ARQUE4ZARQU.1INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="9" node2="10"/>
        <switch id="ARQUEP4_ARQUE4ZARQ5.2INTER" name="ARQUE4ZARQ5.2INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="ARQUE4Y411" loadType="UNDEFINED" p0="8.7643880844116211" q0="3.037477970123291" node="4" p="8.7643880844116211" q="3.037477970123291"/>
      <load id="ARQUE4Y412" loadType="UNDEFINED" p0="8.7643880844116211" q0="3.037477970123291" node="6" p="8.7643880844116211" q="3.037477970123291"/>
      <load id="ARQUE4Y413" loadType="UNDEFINED" p0="8.7643880844116211" q0="3.037477970123291" node="8" p="8.7643880844116211" q="3.037477970123291"/>
    </voltageLevel>
  </substation>
  <substation id="ARRAS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ARRASP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="ARRASP4_1" name="1" node="0" v="94.98077392578125" angle="3.1590995218011209"/>
        <busbarSection id="ARRASP4_2" name="2" node="1" v="94.98077392578125" angle="3.1590995218011209"/>
        <switch id="ARRASP4_ARRAS   4BEUVR.1  SA.1" name="ARRAS   4BEUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ARRASP4_ARRAS   4ZFTAI.1  SA.1" name="ARRAS   4ZFTAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ARRASP4_ARRAS   4TR413    SA.1" name="ARRAS   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="ARRASP4_ARRAS   4TR415    SA.1" name="ARRAS   4TR415    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="ARRASP4_ARRAS   4TR411    SA.1" name="ARRAS   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="ARRASP4_ARRAS   4GAVRE.2  SA.1" name="ARRAS   4GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ARRASP4_ARRAS   4COUPL    SA.1" name="ARRAS   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ARRASP4_ARRAS   4BEUVR.1  SA.2" name="ARRAS   4BEUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="ARRASP4_ARRAS   4ZFTAI.1  SA.2" name="ARRAS   4ZFTAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="ARRASP4_ARRAS   4TR413    SA.2" name="ARRAS   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ARRASP4_ARRAS   4TR415    SA.2" name="ARRAS   4TR415    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ARRASP4_ARRAS   4TR411    SA.2" name="ARRAS   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="ARRASP4_ARRAS   4GAVRE.2  SA.2" name="ARRAS   4GAVRE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ARRASP4_ARRAS   4COUPL    SA.2" name="ARRAS   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ARRASP4_ARRAS   4BEUVR.1  DJ" name="ARRAS   4BEUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ARRASP4_ARRAS   4COUPL    DJ" name="ARRAS   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ARRASP4_ARRAS   4GAVRE.2  DJ" name="ARRAS   4GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ARRASP4_ARRAS   4TR411    DJ.HT" name="ARRAS   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ARRASP4_ARRAS   4TR413    DJ.HT" name="ARRAS   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ARRASP4_ARRAS   4TR415    DJ.HT" name="ARRAS   4TR415    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ARRASP4_ARRAS   4TR415    DJ.BT.ARRAS4TR415" name="ARRAS   4TR415    DJ.BT.ARRAS4TR415" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="ARRASP4_ARRAS   4TR415    DJ.BT.ARRASINA" name="ARRAS   4TR415    DJ.BT.ARRASINA" kind="BREAKER" retained="true" open="true" node1="15" node2="13"/>
        <switch id="ARRASP4_ARRAS   4ZFTAI.1  DJ" name="ARRAS   4ZFTAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="ARRAS4Y411" loadType="UNDEFINED" p0="7.558746337890625" q0="1.754346489906311" node="9" p="7.558746337890625" q="1.754346489906311"/>
      <load id="ARRAS4Y413" loadType="UNDEFINED" p0="7.558746337890625" q0="1.754346489906311" node="11" p="7.558746337890625" q="1.754346489906311"/>
      <load id="ARRAS4Y415" loadType="UNDEFINED" p0="7.558746337890625" q0="1.754346489906311" node="14" p="7.558746337890625" q="1.754346489906311">
        <property name="VECTCodeOITransfoDistrib" value="ARRAS-Y415"/>
      </load>
      <shunt id="ARRASINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ARRAS-Y415"/>
        <property name="qMax" value="15.5595"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ASTUR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ASTURP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="ASTURP6_1" name="1" node="0" v="237.8092041015625" angle="5.5311452464842707"/>
        <busbarSection id="ASTURP6_2" name="2" node="1" v="237.8092041015625" angle="5.5311452464842707"/>
        <switch id="ASTURP6_ASTUR   6CZRIE.1  SA.1" name="ASTUR   6CZRIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ASTURP6_ASTUR   6DECHY.1  SA.1" name="ASTUR   6DECHY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="ASTURP6_ASTUR   6TR611    SA.HT.1" name="ASTUR   6TR611    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ASTURP6_ASTUR   6TR612    SA.HT.1" name="ASTUR   6TR612    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ASTURP6_ASTUR   6TR613    SA.HT.1" name="ASTUR   6TR613    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="ASTURP6_ASTUR   6CZRIE.1  SA.2" name="ASTUR   6CZRIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ASTURP6_ASTUR   6DECHY.1  SA.2" name="ASTUR   6DECHY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="ASTURP6_ASTUR   6TR611    SA.HT.2" name="ASTUR   6TR611    SA.HT.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="ASTURP6_ASTUR   6TR612    SA.HT.2" name="ASTUR   6TR612    SA.HT.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ASTURP6_ASTUR   6TR613    SA.HT.2" name="ASTUR   6TR613    SA.HT.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ASTURP6_ASTUR   6CZRIE.1  DJ" name="ASTUR   6CZRIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ASTURP6_ASTUR   6DECHY.1  DJ" name="ASTUR   6DECHY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ASTURP6_ASTUR   6TR611    DJ.HT" name="ASTUR   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ASTURP6_ASTUR   6TR612    DJ.HT" name="ASTUR   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ASTURP6_ASTUR   6TR613    DJ.HT" name="ASTUR   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="ASTUR6Y611" loadType="UNDEFINED" p0="25.471054077148438" q0="11.956890106201172" node="7" p="25.471054077148438" q="11.956890106201172"/>
      <load id="ASTUR6Y612" loadType="UNDEFINED" p0="25.471054077148438" q0="11.956890106201172" node="9" p="25.471054077148438" q="11.956890106201172"/>
      <load id="ASTUR6Y613" loadType="UNDEFINED" p0="25.471054077148438" q0="11.956890106201172" node="11" p="25.471054077148438" q="11.956890106201172"/>
    </voltageLevel>
  </substation>
  <substation id="ATTAQ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ATTAQP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="ATTAQP4_1.1" name="1.1" node="0" v="95.856033325195312" angle="3.4720039346143334"/>
        <busbarSection id="ATTAQP4_1.2" name="1.2" node="1" v="95.856033325195312" angle="3.4720039346143334"/>
        <busbarSection id="ATTAQP4_2.1" name="2.1" node="2" v="95.856033325195312" angle="3.4720039346143334"/>
        <busbarSection id="ATTAQP4_2.2" name="2.2" node="3" v="95.856033325195312" angle="3.4720039346143334"/>
        <switch id="ATTAQP4_ATTAQ   4MOTTE.1  SA.1" name="ATTAQ   4MOTTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="ATTAQP4_ATTAQ   4MANDA.1  SA.1" name="ATTAQ   4MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ATTAQP4_ATTAQ   4TR412    SA.1" name="ATTAQ   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.2  SA.1" name="ATTAQ   4GAREN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="ATTAQP4_ATTAQ   4TR641    SA.1" name="ATTAQ   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.2  SA.1" name="ATTAQ   4CALAI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ATTAQP4_ATTAQ   4SEC..12  SS.1.12" name="ATTAQ   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ATTAQP4_ATTAQ   4COUPL.1  SA.1" name="ATTAQ   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.1  SA.1" name="ATTAQ   4CALAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ATTAQP4_ATTAQ   4TR642    SA.1" name="ATTAQ   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.1  SA.1" name="ATTAQ   4GAREN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ATTAQP4_ATTAQ   4TR411    SA.1" name="ATTAQ   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="ATTAQP4_ATTAQ   4GRAVE.1  SA.1" name="ATTAQ   4GRAVE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="ATTAQP4_ATTAQ   4COUPL.1  SA.2" name="ATTAQ   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="ATTAQP4_ATTAQ   4MOTTE.1  SA.2" name="ATTAQ   4MOTTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="ATTAQP4_ATTAQ   4MANDA.1  SA.2" name="ATTAQ   4MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="ATTAQP4_ATTAQ   4TR412    SA.2" name="ATTAQ   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.2  SA.2" name="ATTAQ   4GAREN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="ATTAQP4_ATTAQ   4TR641    SA.2" name="ATTAQ   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.2  SA.2" name="ATTAQ   4CALAI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="ATTAQP4_ATTAQ   4SEC..12  SS.2.12" name="ATTAQ   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.1  SA.2" name="ATTAQ   4CALAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="ATTAQP4_ATTAQ   4TR642    SA.2" name="ATTAQ   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.1  SA.2" name="ATTAQ   4GAREN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="ATTAQP4_ATTAQ   4TR411    SA.2" name="ATTAQ   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="ATTAQP4_ATTAQ   4GRAVE.1  SA.2" name="ATTAQ   4GRAVE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.1  DJ" name="ATTAQ   4CALAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ATTAQP4_ATTAQ   4CALAI.2  DJ" name="ATTAQ   4CALAI.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ATTAQP4_ATTAQ   4COUPL.1  DJ" name="ATTAQ   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.1  DJ" name="ATTAQ   4GAREN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ATTAQP4_ATTAQ   4GAREN.2  DJ" name="ATTAQ   4GAREN.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ATTAQP4_ATTAQ   4GRAVE.1  DJ" name="ATTAQ   4GRAVE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ATTAQP4_ATTAQ   4MANDA.1  DJ" name="ATTAQ   4MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ATTAQP4_ATTAQ   4MOTTE.1  DJ" name="ATTAQ   4MOTTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ATTAQP4_ATTAQ   4TR411    DJ.HT" name="ATTAQ   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ATTAQP4_ATTAQ   4TR411    DJ.BT.ATTAQ4TR411" name="ATTAQ   4TR411    DJ.BT.ATTAQ4TR411" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="ATTAQP4_ATTAQ   4TR411    DJ.BT.ATTAQINA" name="ATTAQ   4TR411    DJ.BT.ATTAQINA" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="ATTAQP4_ATTAQ   4TR412    DJ.HT" name="ATTAQ   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="ATTAQP4_ATTAQ   4TR641    DJ" name="ATTAQ   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ATTAQP4_ATTAQ   4TR642    DJ" name="ATTAQ   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="ATTAQ4Y411" loadType="UNDEFINED" p0="12.056756019592285" q0="5.3100838661193848" node="22" p="12.056756019592285" q="5.3100838661193848">
        <property name="VECTCodeOITransfoDistrib" value="ATTAQ-Y411"/>
      </load>
      <load id="ATTAQ4Y412" loadType="UNDEFINED" p0="12.056756019592285" q0="5.3100838661193848" node="25" p="12.056756019592285" q="5.3100838661193848"/>
      <shunt id="ATTAQINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ATTAQ-Y411"/>
        <property name="qMax" value="5.35815"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="ATTAQP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="ATTAQP6_1.1" name="1.1" node="0" v="236.98634338378906" angle="6.8963523587290183"/>
        <busbarSection id="ATTAQP6_1.2" name="1.2" node="1" v="236.98634338378906" angle="6.8963523587290183"/>
        <busbarSection id="ATTAQP6_2.1" name="2.1" node="2" v="236.98634338378906" angle="6.8963523587290183"/>
        <busbarSection id="ATTAQP6_2.2" name="2.2" node="3" v="236.98634338378906" angle="6.8963523587290183"/>
        <switch id="ATTAQP6_ATTAQ   6TR641    SA.1" name="ATTAQ   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ATTAQP6_ATTAQ   6AT762    SA.1" name="ATTAQ   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ATTAQP6_ATTAQ   6SEC..12  SS.1.12" name="ATTAQ   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ATTAQP6_ATTAQ   6COUPL.1  SA.1" name="ATTAQ   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="ATTAQP6_ATTAQ   6MANDA.1  SA.1" name="ATTAQ   6MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="ATTAQP6_ATTAQ   6TR642    SA.1" name="ATTAQ   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="ATTAQP6_ATTAQ   6ECHIN.1  SA.1" name="ATTAQ   6ECHIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ATTAQP6_ATTAQ   6ZRUMI.2  SA.1" name="ATTAQ   6ZRUMI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="ATTAQP6_ATTAQ   6AT761    SA.1" name="ATTAQ   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ATTAQP6_ATTAQ   6COUPL.1  SA.2" name="ATTAQ   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="ATTAQP6_ATTAQ   6TR641    SA.2" name="ATTAQ   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ATTAQP6_ATTAQ   6AT762    SA.2" name="ATTAQ   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="ATTAQP6_ATTAQ   6SEC..12  SS.2.12" name="ATTAQ   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ATTAQP6_ATTAQ   6MANDA.1  SA.2" name="ATTAQ   6MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="ATTAQP6_ATTAQ   6TR642    SA.2" name="ATTAQ   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="ATTAQP6_ATTAQ   6ECHIN.1  SA.2" name="ATTAQ   6ECHIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="ATTAQP6_ATTAQ   6ZRUMI.2  SA.2" name="ATTAQ   6ZRUMI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="ATTAQP6_ATTAQ   6AT761    SA.2" name="ATTAQ   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="ATTAQP6_ATTAQ   6AT761    DJ" name="ATTAQ   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ATTAQP6_ATTAQ   6AT762    DJ" name="ATTAQ   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ATTAQP6_ATTAQ   6COUPL.1  DJ" name="ATTAQ   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ATTAQP6_ATTAQ   6ECHIN.1  DJ" name="ATTAQ   6ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ATTAQP6_ATTAQ   6MANDA.1  DJ" name="ATTAQ   6MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ATTAQP6_ATTAQ   6TR641    DJ" name="ATTAQ   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ATTAQP6_ATTAQ   6TR642    DJ" name="ATTAQ   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ATTAQP6_ATTAQ   6ZRUMI.2  DJ" name="ATTAQ   6ZRUMI.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="ATTAQP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="ATTAQP7_1.2" name="1.2" node="0" v="404.96319580078125" angle="10.044191033022903"/>
        <busbarSection id="ATTAQP7_1.1" name="1.1" node="1" v="404.96319580078125" angle="10.044191033022903"/>
        <busbarSection id="ATTAQP7_2.2" name="2.2" node="2" v="404.96319580078125" angle="10.044191033022903"/>
        <busbarSection id="ATTAQP7_2.1" name="2.1" node="3" v="404.96319580078125" angle="10.044191033022903"/>
        <switch id="ATTAQP7_ATTAQ   7AT762    SA.1" name="ATTAQ   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ATTAQP7_ATTAQ   7SEC..21  SS.1.21" name="ATTAQ   7SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ATTAQP7_ATTAQ   7MANDA.2  SA.1" name="ATTAQ   7MANDA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ATTAQP7_ATTAQ   7AT761    SA.1" name="ATTAQ   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ATTAQP7_ATTAQ   7WARAN.2  SA.1" name="ATTAQ   7WARAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="ATTAQP7_ATTAQ   7COUPL.1  SA.1" name="ATTAQ   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="ATTAQP7_ATTAQ   7AT762    SA.2" name="ATTAQ   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="ATTAQP7_ATTAQ   7SEC..21  SS.2.21" name="ATTAQ   7SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ATTAQP7_ATTAQ   7MANDA.2  SA.2" name="ATTAQ   7MANDA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="ATTAQP7_ATTAQ   7COUPL.1  SA.2" name="ATTAQ   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="ATTAQP7_ATTAQ   7AT761    SA.2" name="ATTAQ   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="ATTAQP7_ATTAQ   7WARAN.2  SA.2" name="ATTAQ   7WARAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="ATTAQP7_ATTAQ   7AT761    DJ" name="ATTAQ   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ATTAQP7_ATTAQ   7AT762    DJ" name="ATTAQ   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ATTAQP7_ATTAQ   7COUPL.1  DJ" name="ATTAQ   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ATTAQP7_ATTAQ   7MANDA.2  DJ" name="ATTAQ   7MANDA.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ATTAQP7_ATTAQ   7WARAN.2  DJ" name="ATTAQ   7WARAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="ATTAQY641" r="0.88999998569488525" x="46.299991607666016" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ATTAQP4" node1="27" voltageLevelId2="ATTAQP6" node2="15" p1="-71.488365173339844" q1="-18.088809967041016" p2="71.577743530273438" q2="22.738735198974609">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="95.856010437011719">
        <terminalRef id="ATTAQY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1305.000244140625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ATTAQY642" r="0.88999998569488525" x="46.099994659423828" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ATTAQP4" node1="29" voltageLevelId2="ATTAQP6" node2="17" p1="-72.353607177734375" q1="-4.9158573150634766" p2="72.438133239746094" q2="9.2938947677612305">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="95.856010437011719">
        <terminalRef id="ATTAQY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1305.000244140625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ATTAQY761" r="0.95999985933303833" x="69.999992370605469" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="ATTAQP6" node1="5" voltageLevelId2="ATTAQP7" node2="5" p1="-128.02259826660156" q1="-8.0636186599731445" p2="128.12002563476562" q2="15.168322563171387">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ATTAQY762" r="1.1299999952316284" x="61.699996948242188" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="ATTAQP6" node1="7" voltageLevelId2="ATTAQP7" node2="7" p1="-145.27427673339844" q1="-8.4796600341796875" p2="145.421875" q2="16.538915634155273">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="AULNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AULNAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="AULNAP4_1.1" name="1.1" node="0" v="94.240715026855469" angle="5.8124675049055794"/>
        <busbarSection id="AULNAP4_1.2" name="1.2" node="1" v="94.240715026855469" angle="5.8124675049055794"/>
        <busbarSection id="AULNAP4_1.3" name="1.3" node="2" v="94.240715026855469" angle="5.8124675049055794"/>
        <switch id="AULNAP4_AULNA4F.CHA.1SA.1F" name="AULNA4F.CHA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AULNAP4_AULNA4TR411SA.1F" name="AULNA4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="AULNAP4_AULNA   4CBO.1    SS.1.12" name="AULNA   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AULNAP4_AULNA   4CBO.1    SS.1.23" name="AULNA   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AULNAP4_AULNA4VERTU.1SA.1F" name="AULNA4VERTU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="AULNAP4_AULNA4TR413SA.1F" name="AULNA4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="AULNAP4_AULNA   4F.CHA.1  DJ" name="AULNA   4F.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AULNAP4_AULNA   4TR411    DJ.HT" name="AULNA   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AULNAP4_AULNA   4TR411    DJ.BT.AULNA4TR411" name="AULNA   4TR411    DJ.BT.AULNA4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="AULNAP4_AULNA   4TR411    DJ.BT.AULNAIN1" name="AULNA   4TR411    DJ.BT.AULNAIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="AULNAP4_AULNA   4TR413    DJ.HT" name="AULNA   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="AULNAP4_AULNA   4TR413    DJ.BT.AULNA4TR413" name="AULNA   4TR413    DJ.BT.AULNA4TR413" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="AULNAP4_AULNA   4TR413    DJ.BT.AULNAIN2" name="AULNA   4TR413    DJ.BT.AULNAIN2" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="AULNAP4_AULNA   4VERTU.1  DJ" name="AULNA   4VERTU.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="AULNAIN1" energySource="WIND" minP="0" maxP="12.25" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="94.240715026855469" node="8" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12.25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AULNAIN2" energySource="WIND" minP="0" maxP="12.25" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="94.240715026855469" node="12" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12.25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="AULNA4TR411" loadType="UNDEFINED" p0="4.1522336006164551" q0="0.68839442729949951" node="7" p="4.1522336006164551" q="0.68839442729949951">
        <property name="VECTCodeOITransfoDistrib" value="AULNA-Y411"/>
      </load>
      <load id="AULNA4TR413" loadType="UNDEFINED" p0="4.1522336006164551" q0="0.68839442729949951" node="11" p="4.1522336006164551" q="0.68839442729949951">
        <property name="VECTCodeOITransfoDistrib" value="AULNA-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="AULNO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AULNOP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="AULNOP1_1A" name="1A" node="0" v="21.282066345214844" angle="9.3484278368040314"/>
        <busbarSection id="AULNOP1_1B" name="1B" node="1" v="21.282066345214844" angle="9.3484278368040314"/>
        <busbarSection id="AULNOP1_1C" name="1C" node="2" v="21.267305374145508" angle="6.2944334003851825"/>
        <busbarSection id="AULNOP1_1D" name="1D" node="3" v="21.267305374145508" angle="6.2944334003851825"/>
        <switch id="AULNOP1_AULNO1TR612SA.1F" name="AULNO1TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="28"/>
        <switch id="AULNOP1_AULNO1COUPL.MKSA.1AF" name="AULNO1COUPL.MKSA.1AF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="AULNOP1_AULNO1AT113SA.1B  F" name="AULNO1AT113SA.1B  F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="AULNOP1_AULNO1TRO.1BCSA.1BF" name="AULNO1TRO.1BCSA.1BF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="25"/>
        <switch id="AULNOP1_AULNO1COUPL.MKSA.1BF" name="AULNO1COUPL.MKSA.1BF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="9" node2="1"/>
        <switch id="AULNOP1_AULNO1LMA5SA.1F" name="AULNO1LMA5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="22"/>
        <switch id="AULNOP1_AULNO1LMA4SA.1F" name="AULNO1LMA4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="20"/>
        <switch id="AULNOP1_AULNO1LMA3_R2SA.1F" name="AULNO1LMA3_R2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="18"/>
        <switch id="AULNOP1_AULNO1COUPL.LMASA.1CF" name="AULNO1COUPL.LMASA.1CF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
        <switch id="AULNOP1_AULNO1AT113SA.1C  F" name="AULNO1AT113SA.1C  F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="6" node2="2"/>
        <switch id="AULNOP1_AULNO1TRO.1BCSA.1CF" name="AULNO1TRO.1BCSA.1CF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="24" node2="2"/>
        <switch id="AULNOP1_AULNO1LMA3_R1SA.1D  F" name="AULNO1LMA3_R1SA.1D  F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="17"/>
        <switch id="AULNOP1_AULNO1LMA2SA.1F" name="AULNO1LMA2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="15"/>
        <switch id="AULNOP1_AULNO1LMA116SA.1F" name="AULNO1LMA116SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="13"/>
        <switch id="AULNOP1_AULNO1LMA1SA.1F" name="AULNO1LMA1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="11"/>
        <switch id="AULNOP1_AULNO1TR413SA.1F" name="AULNO1TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="26"/>
        <switch id="AULNOP1_AULNO1COUPL.LMASA.1DF" name="AULNO1COUPL.LMASA.1DF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="7" node2="3"/>
        <switch id="AULNOP1_AULNO1AT113DJF" name="AULNO1AT113DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="AULNOP1_AULNO   1LMA113   DJ" name="AULNO   1LMA113   DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
        <switch id="AULNOP1_AULNO   1COUPLMA  DJ" name="AULNO   1COUPLMA  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="AULNOP1_AULNO1COUPL.MKINTER" name="AULNO1COUPL.MKINTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="10" node2="9"/>
        <switch id="AULNOP1_AULNO   1LMA1     DJ" name="AULNO   1LMA1     DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="AULNOP1_AULNO   1LMA116   DJ" name="AULNO   1LMA116   DJ" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
        <switch id="AULNOP1_AULNO   1LMA2     DJ" name="AULNO   1LMA2     DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="AULNOP1_AULNO   1LMA3R1   DJ" name="AULNO   1LMA3R1   DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="19"/>
        <switch id="AULNOP1_AULNO   1LMA3R2   DJ" name="AULNO   1LMA3R2   DJ" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
        <switch id="AULNOP1_AULNO   1LMA4     DJ" name="AULNO   1LMA4     DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="AULNOP1_AULNO   1LMA5     DJ" name="AULNO   1LMA5     DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="AULNOP1_AULNO1TRO.1BCDJF" name="AULNO1TRO.1BCDJF" kind="BREAKER" retained="true" open="true" fictitious="true" node1="25" node2="24"/>
        <switch id="AULNOP1_AULNO   1LMA115   DJ" name="AULNO   1LMA115   DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="AULNOP1_AULNO   1MK612    DJ" name="AULNO   1MK612    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="AULNO1LMA1" loadType="UNDEFINED" p0="0" q0="0" node="12" p="0" q="0"/>
      <load id="AULNO1LMA116" loadType="UNDEFINED" p0="0" q0="0" node="14" p="0" q="0"/>
      <load id="AULNO1LMA2" loadType="UNDEFINED" p0="0" q0="0" node="16" p="0" q="0"/>
      <load id="AULNO1LMA3" loadType="UNDEFINED" p0="0" q0="0" node="19" p="0" q="0"/>
      <load id="AULNO1LMA4" loadType="UNDEFINED" p0="0" q0="0" node="21" p="0" q="0"/>
      <load id="AULNO1LMA5" loadType="UNDEFINED" p0="0" q0="0" node="23" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id="AULNOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="AULNOP4_1" name="1" node="0" v="95.702857971191406" angle="6.2944334003851825"/>
        <switch id="AULNOP4_AULNO4TR413SA.1F" name="AULNO4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="AULNOP4_AULNO4P.SAM.1SA.1F" name="AULNO4P.SAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="AULNOP4_AULNO4TR411SA.1F" name="AULNO4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AULNOP4_AULNO4P.SAM.1DJF" name="AULNO4P.SAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="AULNOP4_AULNO   4TR411    DJ.HT" name="AULNO   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AULNOP4_AULNO   4TR411    DJ.BT.AULNO4TR411" name="AULNO   4TR411    DJ.BT.AULNO4TR411" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="AULNOP4_AULNO   4TR411    DJ.BT.AULNOINA" name="AULNO   4TR411    DJ.BT.AULNOINA" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="AULNOP4_AULNO   4TR413    DJ" name="AULNO   4TR413    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <load id="AULNO4Y411" loadType="UNDEFINED" p0="5.0303778648376465" q0="-2.413341760635376" node="5" p="5.0303778648376465" q="-2.413341760635376">
        <property name="VECTCodeOITransfoDistrib" value="AULNO-Y411"/>
      </load>
      <shunt id="AULNOINA" bPerSection="1.2111109754187055e-05" maximumSectionCount="1" currentSectionCount="1" node="6" q="-0.098099991679191589">
        <property name="VECTCodeOITransfoDistrib" value="AULNO-Y411"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="AULNOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="AULNOP6_1" name="1" node="0" v="239.42324829101562" angle="9.3484278368040314"/>
        <switch id="AULNOP6_AULNO6TR612SA.1F" name="AULNO6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="AULNOP6_AULNO6P.SAM.1SA.1F" name="AULNO6P.SAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="AULNOP6_AULNO6TR611SA.1F" name="AULNO6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AULNOP6_AULNO6P.SAM.1DJF" name="AULNO6P.SAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="AULNOP6_AULNO   6TR611    DJ" name="AULNO   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AULNOP6_AULNO   6TR611    DJ.BT.AULNO6TR611" name="AULNO   6TR611    DJ.BT.AULNO6TR611" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="AULNOP6_AULNO   6TR611    DJ.BT.AULNOINB" name="AULNO   6TR611    DJ.BT.AULNOINB" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="AULNOP6_AULNO   6TR612    DJ" name="AULNO   6TR612    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <load id="AULNO6Y611" loadType="UNDEFINED" p0="23.032806396484375" q0="-1.3051342964172363" node="5" p="23.032806396484375" q="-1.3051342964172363">
        <property name="VECTCodeOITransfoDistrib" value="AULNO-Y611"/>
      </load>
      <shunt id="AULNOINB" bPerSection="7.8762466728221625e-05" maximumSectionCount="1" currentSectionCount="1" node="6" q="-3.9873499870300293">
        <property name="VECTCodeOITransfoDistrib" value="AULNO-Y611"/>
        <property name="qMax" value="7.19712"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="AULNOY413" r="1.2400001287460327" x="37.700004577636719" g="0" b="0" ratedU1="20" ratedU2="90" voltageLevelId1="AULNOP1" node1="27" voltageLevelId2="AULNOP4" node2="8" p1="2.6645352591003757e-15" q1="0" p2="-1.7763568394002505e-15" q2="5.6843418860808015e-14">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1232"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1479.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="AULNOY612" r="5.8400006294250488" x="212.50001525878906" g="0" b="0" ratedU1="20" ratedU2="225" voltageLevelId1="AULNOP1" node1="29" voltageLevelId2="AULNOP6" node2="8" p1="-2.6645352591003757e-15" q1="-1.1368683772161603e-13" p2="1.7763568394002505e-15" q2="5.6843418860808015e-14">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="2887"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="3465"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="AUMAL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AUMALP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="AUMALP4_1.3" name="1.3" node="0" v="95.596305847167969" angle="5.664671602776612"/>
        <busbarSection id="AUMALP4_1.2" name="1.2" node="1" v="95.596305847167969" angle="5.664671602776612"/>
        <busbarSection id="AUMALP4_1.1" name="1.1" node="2" v="95.596305847167969" angle="5.664671602776612"/>
        <switch id="AUMALP4_AUMAL4TR411SA.1F" name="AUMAL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="AUMALP4_AUMAL4ZAUMA.2SA.1F" name="AUMAL4ZAUMA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="AUMALP4_AUMAL   4CBO.1    SS.1.32" name="AUMAL   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AUMALP4_AUMAL   4CBO.1    SS.1.21" name="AUMAL   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AUMALP4_AUMAL4BLOCA.1SA.1F" name="AUMAL4BLOCA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="AUMALP4_AUMAL4TR413SA.1F" name="AUMAL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="10"/>
        <switch id="AUMALP4_AUMAL   4BLOCA.1  DJ" name="AUMAL   4BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AUMALP4_AUMAL   4TR411    DJ.HT" name="AUMAL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AUMALP4_AUMAL   4TR411    DJ.BT.AUMAL4TR411" name="AUMAL   4TR411    DJ.BT.AUMAL4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="AUMALP4_AUMAL   4TR411    DJ.BT.AUMALINA" name="AUMAL   4TR411    DJ.BT.AUMALINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="AUMALP4_AUMAL   4TR411    DJ.BT.AUMALIN1" name="AUMAL   4TR411    DJ.BT.AUMALIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="AUMALP4_AUMAL   4TR413    DJ.HT" name="AUMAL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="AUMALP4_AUMAL   4TR413    DJ.BT.AUMAL4TR413" name="AUMAL   4TR413    DJ.BT.AUMAL4TR413" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="AUMALP4_AUMAL   4TR413    DJ.BT.AUMALIN2" name="AUMAL   4TR413    DJ.BT.AUMALIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="AUMALP4_AUMAL   4ZAUMA.2  DJ" name="AUMAL   4ZAUMA.2  DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="AUMALIN1" energySource="WIND" minP="0" maxP="36.299999237060547" voltageRegulatorOn="false" targetP="17" targetQ="0" targetV="95.596305847167969" node="9" p="-17" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.299999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="AUMALIN2" energySource="WIND" minP="0" maxP="32" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="95.596305847167969" node="13" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="32" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="AUMAL4Y411" loadType="UNDEFINED" p0="10.868884086608887" q0="-2.1006960868835449" node="7" p="10.868884086608887" q="-2.1006960868835449">
        <property name="VECTCodeOITransfoDistrib" value="AUMAL-Y411"/>
      </load>
      <load id="AUMAL4Y413" loadType="UNDEFINED" p0="10.868884086608887" q0="-2.1006960868835449" node="12" p="10.868884086608887" q="-2.1006960868835449">
        <property name="VECTCodeOITransfoDistrib" value="AUMAL-Y413"/>
      </load>
      <shunt id="AUMALINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="AUMAL-Y411"/>
        <property name="qMax" value="10.7163"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AVELI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AVELIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="AVELIP4_1" name="1" node="0" v="97.159446716308594" angle="3.7468159555395615"/>
        <switch id="AVELIP4_AVELI   4ORCHI.1  SA.1" name="AVELI   4ORCHI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AVELIP4_AVELI4TR641SA.1F" name="AVELI4TR641SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AVELIP4_AVELI   4ORCHI.1  DJ" name="AVELI   4ORCHI.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="AVELIP4_AVELI4TR641DJF" name="AVELI4TR641DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="AVELIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="AVELIP6_1.1" name="1.1" node="0" v="239.36009216308594" angle="7.0007761327415814"/>
        <busbarSection id="AVELIP6_1.2" name="1.2" node="1" v="239.36009216308594" angle="7.0007761327415814"/>
        <busbarSection id="AVELIP6_1.3" name="1.3" node="2" v="239.72085571289062" angle="6.4453421612283828"/>
        <busbarSection id="AVELIP6_2.1" name="2.1" node="3" v="239.72085571289062" angle="6.4453421612283828"/>
        <busbarSection id="AVELIP6_2.2" name="2.2" node="4" v="239.72085571289062" angle="6.4453421612283828"/>
        <busbarSection id="AVELIP6_2.3" name="2.3" node="5" v="239.72085571289062" angle="6.4453421612283828"/>
        <switch id="AVELIP6_AVELI   6VENDI.1  SA.1" name="AVELI   6VENDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
        <switch id="AVELIP6_AVELI   6AT763    SA.1" name="AVELI   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="AVELIP6_AVELI   6SEC..12  SS.1.12" name="AVELI   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AVELIP6_AVELI   6COUPL.1  SA.1" name="AVELI   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="AVELIP6_AVELI   6ANSER.1  SA.1" name="AVELI   6ANSER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="AVELIP6_AVELI   6AT762    SA.1" name="AVELI   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="AVELIP6_AVELI   6CZRIE.1  SA.1" name="AVELI   6CZRIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="AVELIP6_AVELI   6EPINE.1  SA.1" name="AVELI   6EPINE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="AVELIP6_AVELI   6SEC..23  SS.1.23" name="AVELI   6SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="AVELIP6_AVELI   6EPINE.2  SA.1" name="AVELI   6EPINE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="AVELIP6_AVELI   6AT761    SA.1" name="AVELI   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="AVELIP6_AVELI   6MASTA.1  SA.1" name="AVELI   6MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
        <switch id="AVELIP6_AVELI   6HELLE.2  SA.1" name="AVELI   6HELLE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="AVELIP6_AVELI   6ZHEL5.1  SA.1" name="AVELI   6ZHEL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="34"/>
        <switch id="AVELIP6_AVELI   6COND.1   SA.1" name="AVELI   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="AVELIP6_AVELI   6TR641    SA.1" name="AVELI   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id="AVELIP6_AVELI   6COUPL.2  SA.1" name="AVELI   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="2"/>
        <switch id="AVELIP6_AVELI   6COUPL.1  SA.2" name="AVELI   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="AVELIP6_AVELI   6VENDI.1  SA.2" name="AVELI   6VENDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="AVELIP6_AVELI   6AT763    SA.2" name="AVELI   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="AVELIP6_AVELI   6SEC..12  SS.2.12" name="AVELI   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="AVELIP6_AVELI   6ANSER.1  SA.2" name="AVELI   6ANSER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="6"/>
        <switch id="AVELIP6_AVELI   6AT762    SA.2" name="AVELI   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id="AVELIP6_AVELI   6CZRIE.1  SA.2" name="AVELI   6CZRIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="20"/>
        <switch id="AVELIP6_AVELI   6EPINE.1  SA.2" name="AVELI   6EPINE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="22"/>
        <switch id="AVELIP6_AVELI   6SEC..23  SS.2.23" name="AVELI   6SEC..23  SS.2.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="AVELIP6_AVELI   6EPINE.2  SA.2" name="AVELI   6EPINE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="24"/>
        <switch id="AVELIP6_AVELI   6AT761    SA.2" name="AVELI   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="AVELIP6_AVELI   6MASTA.1  SA.2" name="AVELI   6MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="28"/>
        <switch id="AVELIP6_AVELI   6COUPL.2  SA.2" name="AVELI   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="18"/>
        <switch id="AVELIP6_AVELI   6HELLE.2  SA.2" name="AVELI   6HELLE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="AVELIP6_AVELI   6ZHEL5.1  SA.2" name="AVELI   6ZHEL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="34"/>
        <switch id="AVELIP6_AVELI   6COND.1   SA.2" name="AVELI   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="14"/>
        <switch id="AVELIP6_AVELI   6TR641    SA.2" name="AVELI   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="30"/>
        <switch id="AVELIP6_AVELI   6ANSER.1  DJ" name="AVELI   6ANSER.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="AVELIP6_AVELI   6AT761    DJ" name="AVELI   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="AVELIP6_AVELI   6AT762    DJ" name="AVELI   6AT762    DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="AVELIP6_AVELI   6AT763    DJ" name="AVELI   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="AVELIP6_AVELI   6COND.1   DJ.MCOMP" name="AVELI   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="AVELIP6_AVELI   6COUPL.1  DJ" name="AVELI   6COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="AVELIP6_AVELI   6COUPL.2  DJ" name="AVELI   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="AVELIP6_AVELI   6CZRIE.1  DJ" name="AVELI   6CZRIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="AVELIP6_AVELI   6EPINE.1  DJ" name="AVELI   6EPINE.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="AVELIP6_AVELI   6EPINE.2  DJ" name="AVELI   6EPINE.2  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="AVELIP6_AVELI   6HELLE.2  DJ" name="AVELI   6HELLE.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="AVELIP6_AVELI   6MASTA.1  DJ" name="AVELI   6MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="AVELIP6_AVELI   6TR641    DJ" name="AVELI   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="AVELIP6_AVELI   6VENDI.1  DJ" name="AVELI   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="AVELIP6_AVELI   6ZHEL5.1  DJ" name="AVELI   6ZHEL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
      <shunt id="AVELI6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" node="15" q="-90.81060791015625">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="AVELIP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="AVELIP7_1B" name="1B" node="0" v="404.65274047851562" angle="11.779128237871488"/>
        <busbarSection id="AVELIP7_1A" name="1A" node="1" v="404.65274047851562" angle="11.779128237871488"/>
        <busbarSection id="AVELIP7_2B" name="2B" node="2" v="404.65274047851562" angle="11.779128237871488"/>
        <busbarSection id="AVELIP7_2A" name="2A" node="3" v="404.65274047851562" angle="11.779128237871488"/>
        <busbarSection id="AVELIP7_3B" name="3B" node="4"/>
        <busbarSection id="AVELIP7_3A" name="3A" node="5"/>
        <switch id="AVELIP7_AVELI   7AT763    SA.1" name="AVELI   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="AVELIP7_AVELI   7COUPL.B  SA.1B" name="AVELI   7COUPL.B  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="AVELIP7_AVELI   7GAVRE.1  SA.1" name="AVELI   7GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="AVELIP7_AVELI   7MASTA.1  SA.1" name="AVELI   7MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="AVELIP7_AVELI   7TRO.1BA  SA.1B" name="AVELI   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
        <switch id="AVELIP7_AVELI   7MASTA.2  SA.1" name="AVELI   7MASTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="AVELIP7_AVELI   7.AVEL.2  SA.1" name="AVELI   7.AVEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="AVELIP7_AVELI   7AT761    SA.1" name="AVELI   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="AVELIP7_AVELI   7AT762    SA.1" name="AVELI   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="AVELIP7_AVELI   7COUPL.A  SA.1A" name="AVELI   7COUPL.A  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="AVELIP7_AVELI   7WARAN.2  SA.1" name="AVELI   7WARAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="AVELIP7_AVELI   7WEPPE.1  SA.1" name="AVELI   7WEPPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="AVELIP7_AVELI   7TRO.1BA  SA.1A" name="AVELI   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
        <switch id="AVELIP7_AVELI   7AT763    SA.2" name="AVELI   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="AVELIP7_AVELI   7COUPL.B  SA.21B" name="AVELI   7COUPL.B  SA.21B" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="AVELIP7_AVELI   7GAVRE.1  SA.2" name="AVELI   7GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="AVELIP7_AVELI   7MASTA.1  SA.2" name="AVELI   7MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="AVELIP7_AVELI   7TRO.2BA  SA.2B" name="AVELI   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
        <switch id="AVELIP7_AVELI   7MASTA.2  SA.2" name="AVELI   7MASTA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="AVELIP7_AVELI   7COUPL.B  SA.23B" name="AVELI   7COUPL.B  SA.23B" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="2"/>
        <switch id="AVELIP7_AVELI   7.AVEL.2  SA.2" name="AVELI   7.AVEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="AVELIP7_AVELI   7AT761    SA.2" name="AVELI   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="AVELIP7_AVELI   7AT762    SA.2" name="AVELI   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="AVELIP7_AVELI   7COUPL.A  SA.21A" name="AVELI   7COUPL.A  SA.21A" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="AVELIP7_AVELI   7WARAN.2  SA.2" name="AVELI   7WARAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="AVELIP7_AVELI   7WEPPE.1  SA.2" name="AVELI   7WEPPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="32"/>
        <switch id="AVELIP7_AVELI   7COUPL.A  SA.23A" name="AVELI   7COUPL.A  SA.23A" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="3"/>
        <switch id="AVELIP7_AVELI   7TRO.2BA  SA.2A" name="AVELI   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
        <switch id="AVELIP7_AVELI   7AT763    SA.3" name="AVELI   7AT763    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id="AVELIP7_AVELI   7GAVRE.1  SA.3" name="AVELI   7GAVRE.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="18"/>
        <switch id="AVELIP7_AVELI   7MASTA.1  SA.3" name="AVELI   7MASTA.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="20"/>
        <switch id="AVELIP7_AVELI   7TRO.3BA  SA.3B" name="AVELI   7TRO.3BA  SA.3B" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="29"/>
        <switch id="AVELIP7_AVELI   7MASTA.2  SA.3" name="AVELI   7MASTA.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="22"/>
        <switch id="AVELIP7_AVELI   7COUPL.B  SA.3B" name="AVELI   7COUPL.B  SA.3B" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="4"/>
        <switch id="AVELIP7_AVELI   7.AVEL.2  SA.3" name="AVELI   7.AVEL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="12"/>
        <switch id="AVELIP7_AVELI   7AT761    SA.3" name="AVELI   7AT761    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="6"/>
        <switch id="AVELIP7_AVELI   7AT762    SA.3" name="AVELI   7AT762    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="AVELIP7_AVELI   7WARAN.2  SA.3" name="AVELI   7WARAN.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="30"/>
        <switch id="AVELIP7_AVELI   7WEPPE.1  SA.3" name="AVELI   7WEPPE.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="32"/>
        <switch id="AVELIP7_AVELI   7COUPL.A  SA.3A" name="AVELI   7COUPL.A  SA.3A" kind="DISCONNECTOR" retained="false" open="true" node1="15" node2="5"/>
        <switch id="AVELIP7_AVELI   7TRO.3BA  SA.3A" name="AVELI   7TRO.3BA  SA.3A" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="5"/>
        <switch id="AVELIP7_AVELI   7AT761    DJ" name="AVELI   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="AVELIP7_AVELI   7AT762    DJ" name="AVELI   7AT762    DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="AVELIP7_AVELI   7AT763    DJ" name="AVELI   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="AVELIP7_AVELI   7.AVEL.2  DJ" name="AVELI   7.AVEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="AVELIP7_AVELI   7COUPL.A  DJ" name="AVELI   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="AVELIP7_AVELI   7COUPL.B  DJ" name="AVELI   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="AVELIP7_AVELI   7GAVRE.1  DJ" name="AVELI   7GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="AVELIP7_AVELI   7MASTA.1  DJ" name="AVELI   7MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="AVELIP7_AVELI   7MASTA.2  DJ" name="AVELI   7MASTA.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="AVELIP7_AVELI   7TRO.1BA  DJ" name="AVELI   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="24"/>
        <switch id="AVELIP7_AVELI   7TRO.2BA  DJ" name="AVELI   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
        <switch id="AVELIP7_AVELI   7TRO.3BA  DJ" name="AVELI   7TRO.3BA  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="28"/>
        <switch id="AVELIP7_AVELI   7WARAN.2  DJ" name="AVELI   7WARAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="AVELIP7_AVELI   7WEPPE.1  DJ" name="AVELI   7WEPPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="AVELIY641" r="1.8499999046325684" x="60.699989318847656" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="AVELIP4" node1="4" voltageLevelId2="AVELIP6" node2="31" p1="-44.579063415527344" q1="7.3146333694458008" p2="44.644088745117188" q2="-5.1810235977172852">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="97.159446716308594">
        <terminalRef id="AVELIY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="AVELIY761" r="0.50000005960464478" x="39.299999237060547" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="AVELIP6" node1="9" voltageLevelId2="AVELIP7" node2="7" p1="-387.189697265625" q1="25.130815505981445" p2="387.64892578125" q2="10.964606285095215">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="AVELIY762" r="0.49000003933906555" x="39.000003814697266" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="AVELIP6" node1="11" voltageLevelId2="AVELIP7" node2="9" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="AVELIY763" r="0.49000003933906555" x="39.000003814697266" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="AVELIP6" node1="13" voltageLevelId2="AVELIP7" node2="11" p1="-349.21359252929688" q1="14.818029403686523" p2="349.57989501953125" q2="14.337607383728027">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="AVIO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AVIO5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="AVIO5P4_1.1" name="1.1" node="0" v="95.108192443847656" angle="3.2667584576027426"/>
        <busbarSection id="AVIO5P4_1.2" name="1.2" node="1" v="95.108192443847656" angle="3.2667584576027426"/>
        <busbarSection id="AVIO5P4_1.3" name="1.3" node="2" v="95.108192443847656" angle="3.2667584576027426"/>
        <switch id="AVIO5P4_AVIO54GAVRE.1SA.1F" name="AVIO54GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AVIO5P4_AVIO54TR411SA.1F" name="AVIO54TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="AVIO5P4_AVIO5   4CBO.1    SS.1.12" name="AVIO5   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AVIO5P4_AVIO5   4CBO.1    SS.1.23" name="AVIO5   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="AVIO5P4_AVIO54TR412SA.1F" name="AVIO54TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="AVIO5P4_AVIO54GAVRE.2SA.1F" name="AVIO54GAVRE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="AVIO5P4_AVIO54TR413SA.1F" name="AVIO54TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="AVIO5P4_AVIO5   4GAVRE.1  DJ" name="AVIO5   4GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="AVIO5P4_AVIO5   4GAVRE.2  DJ" name="AVIO5   4GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="AVIO5P4_AVIO5   4TR411    DJ.HT" name="AVIO5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="AVIO5P4_AVIO5   4TR412    DJ.HT" name="AVIO5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="AVIO5P4_AVIO5   4TR413    DJ.HT" name="AVIO5   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="AVIO5P4_AVIO5   4TR413    DJ.BT.AVIO54TR413" name="AVIO5   4TR413    DJ.BT.AVIO54TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="AVIO5P4_AVIO5   4TR413    DJ.BT.AVIO5INA" name="AVIO5   4TR413    DJ.BT.AVIO5INA" kind="BREAKER" retained="true" open="true" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <load id="AVIO54Y411" loadType="UNDEFINED" p0="7.8391132354736328" q0="0.81846553087234497" node="8" p="7.8391132354736328" q="0.81846553087234497"/>
      <load id="AVIO54Y412" loadType="UNDEFINED" p0="7.8391132354736328" q0="0.81846553087234497" node="10" p="7.8391132354736328" q="0.81846553087234497"/>
      <load id="AVIO54Y413" loadType="UNDEFINED" p0="7.8391132354736328" q0="0.81846553087234497" node="13" p="7.8391132354736328" q="0.81846553087234497">
        <property name="VECTCodeOITransfoDistrib" value="AVIO5-Y413"/>
      </load>
      <shunt id="AVIO5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="14" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="AVIO5-Y413"/>
        <property name="qMax" value="12.5738"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="AYVEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AYVELP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="AYVELP6_1.1" name="1.1" node="0" v="239.78794860839844" angle="17.86907260469566"/>
        <busbarSection id="AYVELP6_1.2" name="1.2" node="1" v="239.78794860839844" angle="17.86907260469566"/>
        <busbarSection id="AYVELP6_2.1" name="2.1" node="2" v="239.78794860839844" angle="17.86907260469566"/>
        <busbarSection id="AYVELP6_2.2" name="2.2" node="3" v="239.78794860839844" angle="17.86907260469566"/>
        <switch id="AYVELP6_AYVEL6SE.1.12SS.1.12" name="AYVEL6SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="AYVELP6_AYVEL6LUMES.1SA.1F" name="AYVEL6LUMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="AYVELP6_AYVEL6LUMES.2SA.1F" name="AYVEL6LUMES.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="AYVELP6_AYVEL6COUPL.1SA.1" name="AYVEL6COUPL.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="AYVELP6_AYVEL6TR61ASA.1" name="AYVEL6TR61ASA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="AYVELP6_AYVEL6COUPL.1SA.2" name="AYVEL6COUPL.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="AYVELP6_AYVEL6LUMES.1SA.2F" name="AYVEL6LUMES.1SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="6"/>
        <switch id="AYVELP6_AYVEL6SE.2.12SS.2.12" name="AYVEL6SE.2.12SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="AYVELP6_AYVEL6LUMES.2SA.2F" name="AYVEL6LUMES.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
        <switch id="AYVELP6_AYVEL6TR61ASA.2" name="AYVEL6TR61ASA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="AYVELP6_AYVEL6COUPL.1DJ" name="AYVEL6COUPL.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="AYVELP6_AYVEL6LUMES.1DJ" name="AYVEL6LUMES.1DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="AYVELP6_AYVEL6LUMES.2DJ" name="AYVEL6LUMES.2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="AYVELP6_AYVEL6TR61ADJ" name="AYVEL6TR61ADJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="AYVEL6TR61A" loadType="UNDEFINED" p0="22.829856872558594" q0="-10.794968605041504" node="11" p="22.829856872558594" q="-10.794968605041504"/>
    </voltageLevel>
  </substation>
  <substation id="AZINC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="AZINCP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="AZINCP4_1" name="1" node="0" v="96.003524780273438" angle="8.056899682683504"/>
        <switch id="AZINCP4_AZINC4INJSA.1F" name="AZINC4INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="AZINCP4_AZINC4MASTA.1SA.1F" name="AZINC4MASTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="AZINCP4_AZINC4INJDJF" name="AZINC4INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="AZINCP4_AZINC4MASTA.1DJ" name="AZINC4MASTA.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="AZINC4INJ" loadType="UNDEFINED" p0="15.396707534790039" q0="5.7343134880065918" node="1" p="15.396707534790039" q="5.7343134880065918"/>
    </voltageLevel>
  </substation>
  <substation id="B.CO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="B.CO5P1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="B.CO5P1_1" name="1" node="0" v="20.835826873779297" angle="6.7977457714551903"/>
        <switch id="B.CO5P1_B.CO51TR611SA.1F" name="B.CO51TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="B.CO5P1_B.CO51GROUPT1SA.1F" name="B.CO51GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="B.CO5P1_B.CO51GROUPT2SA.1F" name="B.CO51GROUPT2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="B.CO5P1_B.CO51GROUPT3SA.1F" name="B.CO51GROUPT3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="B.CO5P1_B.CO51GROUPT4SA.1F" name="B.CO51GROUPT4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="B.CO5P1_B.CO51GROUPT1DJ" name="B.CO51GROUPT1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="B.CO5P1_B.CO51GROUPT2DJ" name="B.CO51GROUPT2DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="B.CO5P1_B.CO51GROUPT3DJ" name="B.CO51GROUPT3DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="B.CO5P1_B.CO51GROUPT4DJ" name="B.CO51GROUPT4DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="B.CO5P1_B.CO51TR611DJ" name="B.CO51TR611DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="B.CO5P1_Disj fict_B.CO5P1_1" name="Disj fict_B.CO5P1_1" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="B.CO5P1_Sect 1 fict_B.CO5P1_1" name="Sect 1 fict_B.CO5P1_1" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
      </nodeBreakerTopology>
      <generator id="B.CO5.TG1" energySource="WIND" minP="0" maxP="11.5" voltageRegulatorOn="true" targetP="3.1008155345916748" targetQ="0" targetV="20.835826873779297" node="2" p="-3.1008155345916748" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0.0010000000474974513"/>
          <point p="11.5" minQ="0" maxQ="0.0010000000474974513"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="B.CO5.TG2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="true" targetP="3.1008155345916748" targetQ="0" targetV="20.835826873779297" node="4" p="-3.1008155345916748" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0.0010000000474974513"/>
          <point p="12" minQ="0" maxQ="0.0010000000474974513"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="B.CO5.TG3" energySource="WIND" minP="0" maxP="14" voltageRegulatorOn="true" targetP="3.1008155345916748" targetQ="0" targetV="20.835826873779297" node="6" p="-3.1008155345916748" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0.0010000000474974513"/>
          <point p="14" minQ="0" maxQ="0.0010000000474974513"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="B.CO5.TG4" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="true" targetP="3.1008155345916748" targetQ="0" targetV="20.835826873779297" node="8" p="-3.1008155345916748" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0.0010000000474974513"/>
          <point p="12" minQ="0" maxQ="0.0010000000474974513"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="fict_B.CO5P1_1" loadType="FICTITIOUS" p0="0" q0="8.5299291610717773" node="11" p="-0" q="8.5299291610717773">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="B.CO5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="B.CO5P6_1" name="1" node="0" v="238.97079467773438" angle="5.1480164571629841"/>
        <switch id="B.CO5P6_B.CO56B.CO6.1SA.1F" name="B.CO56B.CO6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="B.CO5P6_B.CO56TR611SA.1F" name="B.CO56TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="B.CO5P6_B.CO56B.CO6.1DJF" name="B.CO56B.CO6.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="B.CO5P6_B.CO6   6TR611    DJ.HT" name="B.CO6   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="B.CO5Y611" r="3.3700003623962402" x="127.69999694824219" g="0" b="0" ratedU1="20" ratedU2="225" voltageLevelId1="B.CO5P1" node1="10" voltageLevelId2="B.CO5P6" node2="4" p1="12.403262138366699" q1="-8.5299291610717773" p2="-12.389364242553711" q2="9.0565834045410156">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="2887"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="3465"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="B.CO6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="B.CO6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="B.CO6P6_1" name="1" node="0" v="238.97404479980469" angle="5.1466832896143622"/>
        <switch id="B.CO6P6_B.CO66ARGOE.1SA.1F" name="B.CO66ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="B.CO6P6_B.CO66B.CO5.1SA.1F" name="B.CO66B.CO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="B.CO6P6_B.CO66SORRU.1SA.1F" name="B.CO66SORRU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="B.CO6P6_B.CO6   6ARGOE.1  SL" name="B.CO6   6ARGOE.1  SL" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="B.CO6P6_B.CO6   6TR611    SL" name="B.CO6   6TR611    SL" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="B.CO6P6_B.CO6   6SORRU.1  SL" name="B.CO6   6SORRU.1  SL" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="B.DUC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="B.DUCP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="B.DUCP3_1.1" name="1.1" node="0" v="64.81134033203125" angle="6.841978076520193"/>
        <busbarSection id="B.DUCP3_1.2" name="1.2" node="1" v="64.81134033203125" angle="6.841978076520193"/>
        <switch id="B.DUCP3_B.DUC3SAUDR.1SA.1F" name="B.DUC3SAUDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="B.DUCP3_B.DUC3INJ1SA.1F" name="B.DUC3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="B.DUCP3_B.DUC   3CBO.1    SS.1.12" name="B.DUC   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="B.DUCP3_B.DUC3INJ2SA.1F" name="B.DUC3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="B.DUCP3_B.DUC3REVIG.1SA.1F" name="B.DUC3REVIG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="B.DUCP3_B.DUC3INJ1DJ" name="B.DUC3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="B.DUCP3_B.DUC3INJ2DJ" name="B.DUC3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="B.DUCP3_B.DUC   3REVIG.1  DJ" name="B.DUC   3REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="B.DUCP3_B.DUC   3SAUDR.1  DJ" name="B.DUC   3SAUDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="B.DUC3INJ1" loadType="UNDEFINED" p0="-0.50673520565032959" q0="-3.0236356258392334" node="3" p="-0.50673520565032959" q="-3.0236356258392334"/>
      <load id="B.DUC3INJ2" loadType="UNDEFINED" p0="-0.50673520565032959" q0="-3.0236356258392334" node="5" p="-0.50673520565032959" q="-3.0236356258392334"/>
    </voltageLevel>
  </substation>
  <substation id="B.HAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="B.HAMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="B.HAMP6_1" name="1" node="0" v="238.0594482421875" angle="18.596820723024056"/>
        <switch id="B.HAMP6_B.HAM6INJSA.1F" name="B.HAM6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="B.HAMP6_B.HAM   6ZB.HA.1  SA.1" name="B.HAM   6ZB.HA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="B.HAMP6_B.HAM6INJDJF" name="B.HAM6INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="B.HAMP6_B.HAM   6ZB.HA.1  DJ" name="B.HAM   6ZB.HA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="B.HAM6INJ" loadType="UNDEFINED" p0="30.605833053588867" q0="6.0905160903930664" node="1" p="30.605833053588867" q="6.0905160903930664"/>
    </voltageLevel>
  </substation>
  <substation id="BAILL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BAILLP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BAILLP4_1.1" name="1.1" node="0" v="95.358306884765625" angle="3.7372387496627346"/>
        <busbarSection id="BAILLP4_1.2" name="1.2" node="1" v="95.358306884765625" angle="3.7372387496627346"/>
        <busbarSection id="BAILLP4_1.3" name="1.3" node="2" v="95.358306884765625" angle="3.7372387496627346"/>
        <switch id="BAILLP4_BAILL4CREC6.1SA.1F" name="BAILL4CREC6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BAILLP4_BAILL4TR411SA.1F" name="BAILL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="BAILLP4_BAILL   4CBO.2    SS.1.12" name="BAILL   4CBO.2    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BAILLP4_BAILL   4CBO.2    SS.1.23" name="BAILL   4CBO.2    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BAILLP4_BAILL4ESTAI.1SA.1F" name="BAILL4ESTAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="BAILLP4_BAILL4TR413SA.1F" name="BAILL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="BAILLP4_BAILL   4CREC6.1  DJ" name="BAILL   4CREC6.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BAILLP4_BAILL   4ESTAI.1  DJ" name="BAILL   4ESTAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BAILLP4_BAILL   4TR411    DJ.HT" name="BAILL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BAILLP4_BAILL   4TR411    DJ.BT.BAILL4TR411" name="BAILL   4TR411    DJ.BT.BAILL4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="BAILLP4_BAILL   4TR411    DJ.BT.BAILLINA" name="BAILL   4TR411    DJ.BT.BAILLINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="BAILLP4_BAILL   4TR413    DJ.HT" name="BAILL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="BAILL4Y411" loadType="UNDEFINED" p0="10.966791152954102" q0="2.0504348278045654" node="9" p="10.966791152954102" q="2.0504348278045654">
        <property name="VECTCodeOITransfoDistrib" value="BAILL-Y411"/>
      </load>
      <load id="BAILL4Y413" loadType="UNDEFINED" p0="10.966791152954102" q0="2.0504348278045654" node="12" p="10.966791152954102" q="2.0504348278045654"/>
      <shunt id="BAILLINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BAILL-Y411"/>
        <property name="qMax" value="11.4307"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BALLO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BALLOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="BALLOP4_1.1" name="1.1" node="0" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.2" name="1.2" node="1" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.3" name="1.3" node="2" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.4" name="1.4" node="3" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.5" name="1.5" node="4" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.6" name="1.6" node="5" v="96.984786987304688" angle="2.9265971076895365"/>
        <busbarSection id="BALLOP4_1.7" name="1.7" node="6" v="96.984786987304688" angle="2.9265971076895365"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.12" name="BALLO   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BALLOP4_BALLO4LIAIS17SA.1.1F" name="BALLO4LIAIS17SA.1.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="BALLOP4_BALLO4H.VIN.1SA.1F" name="BALLO4H.VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.23" name="BALLO   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BALLOP4_BALLO4TR413SA.1F" name="BALLO4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="19"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.34" name="BALLO   4CBO.1    SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="BALLOP4_BALLO4TR412SA.1F" name="BALLO4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="17"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.45" name="BALLO   4CBO.1    SS.1.45" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="BALLOP4_BALLO4H.VIN.2SA.1F" name="BALLO4H.VIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="9"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.56" name="BALLO   4CBO.1    SS.1.56" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="BALLOP4_BALLO4TR411SA.1F" name="BALLO4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="13"/>
        <switch id="BALLOP4_BALLO   4CBO.1    SS.1.67" name="BALLO   4CBO.1    SS.1.67" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
        <switch id="BALLOP4_BALLO4LIAIS17SA.1.7F" name="BALLO4LIAIS17SA.1.7F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="12" node2="6"/>
        <switch id="BALLOP4_BALLO   4H.VIN.1  DJ" name="BALLO   4H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BALLOP4_BALLO   4H.VIN.2  DJ" name="BALLO   4H.VIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BALLOP4_BALLO   4LIAIS17  DJ" name="BALLO   4LIAIS17  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="BALLOP4_BALLO   4TR411    DJ.HT" name="BALLO   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="BALLOP4_BALLO   4TR411    DJ.BT.BALLO4TR411" name="BALLO   4TR411    DJ.BT.BALLO4TR411" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="BALLOP4_BALLO   4TR411    DJ.BT.BALLOINA" name="BALLO   4TR411    DJ.BT.BALLOINA" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
        <switch id="BALLOP4_BALLO   4TR412    DJ.HT" name="BALLO   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id="BALLOP4_BALLO   4TR413    DJ.HT" name="BALLO   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
      </nodeBreakerTopology>
      <load id="BALLO4Y411" loadType="UNDEFINED" p0="15.88029670715332" q0="3.2648673057556152" node="15" p="15.88029670715332" q="3.2648673057556152">
        <property name="VECTCodeOITransfoDistrib" value="BALLO-Y411"/>
      </load>
      <load id="BALLO4Y412" loadType="UNDEFINED" p0="15.88029670715332" q0="3.2648673057556152" node="18" p="15.88029670715332" q="3.2648673057556152"/>
      <load id="BALLO4Y413" loadType="UNDEFINED" p0="15.88029670715332" q0="3.2648673057556152" node="20" p="15.88029670715332" q="3.2648673057556152"/>
      <shunt id="BALLOINA" bPerSection="0.00048600000445730984" maximumSectionCount="1" currentSectionCount="1" node="16" q="-3.9365999698638916">
        <property name="VECTCodeOITransfoDistrib" value="BALLO-Y411"/>
        <property name="qMax" value="22.6322"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BARBU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="BARBUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BARBUP3_1" name="1" node="0" v="65.989860534667969" angle="2.4899802532042332"/>
        <busbarSection id="BARBUP3_2" name="2" node="1" v="65.989860534667969" angle="2.4899802532042332"/>
        <switch id="BARBUP3_BARBU3INJ1SA.1" name="BARBU3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="BARBUP3_BARBU3INJ2SA.1" name="BARBU3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BARBUP3_BARBU   3ROMIL.1  SA.1" name="BARBU   3ROMIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="BARBUP3_BARBU   3TR631    SA.1" name="BARBU   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BARBUP3_BARBU   3TR632    SA.1" name="BARBU   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BARBUP3_BARBU   3COUPL    SA.1" name="BARBU   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="BARBUP3_BARBU   3COUPL    SA.2" name="BARBU   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BARBUP3_BARBU3INJ1SA.2" name="BARBU3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BARBUP3_BARBU3INJ2SA.2" name="BARBU3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BARBUP3_BARBU   3ROMIL.1  SA.2" name="BARBU   3ROMIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BARBUP3_BARBU   3TR631    SA.2" name="BARBU   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BARBUP3_BARBU   3TR632    SA.2" name="BARBU   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BARBUP3_BARBU   3COUPL    DJ" name="BARBU   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BARBUP3_BARBU3INJ1DJ" name="BARBU3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BARBUP3_BARBU3INJ2DJ" name="BARBU3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BARBUP3_BARBU   3ROMIL.1  DJ" name="BARBU   3ROMIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BARBUP3_BARBU   3TR631    DJ" name="BARBU   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BARBUP3_BARBU   3TR632    DJ" name="BARBU   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="BARBU3INJ1" loadType="UNDEFINED" p0="14.165188789367676" q0="-0.38870713114738464" node="5" p="14.165188789367676" q="-0.38870713114738464"/>
      <load id="BARBU3INJ2" loadType="UNDEFINED" p0="14.165188789367676" q0="-0.38870713114738464" node="7" p="14.165188789367676" q="-0.38870713114738464"/>
    </voltageLevel>
    <voltageLevel id="BARBUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BARBUP6_1" name="1" node="0" v="234.08439636230469" angle="3.0572733541072781"/>
        <busbarSection id="BARBUP6_2" name="2" node="1" v="234.08439636230469" angle="3.0572733541072781"/>
        <switch id="BARBUP6_BARBU   6TR631    SA.1" name="BARBU   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
        <switch id="BARBUP6_BARBU   6CRENE.1  SA.1" name="BARBU   6CRENE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="BARBUP6_BARBU   6FOSSE.1  SA.1" name="BARBU   6FOSSE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BARBUP6_BARBU   6TR632    SA.1" name="BARBU   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id="BARBUP6_BARBU   6TR611    SA.1" name="BARBU   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="BARBUP6_BARBU   6COUPL    SA.1" name="BARBU   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="BARBUP6_BARBU   6COUPL    SA.2" name="BARBU   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BARBUP6_BARBU   6CRENE.1  SA.2" name="BARBU   6CRENE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BARBUP6_BARBU   6FOSSE.1  SA.2" name="BARBU   6FOSSE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="BARBUP6_BARBU   6TR631    SA.2" name="BARBU   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
        <switch id="BARBUP6_BARBU   6TR632    SA.2" name="BARBU   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id="BARBUP6_BARBU   6TR611    SA.2" name="BARBU   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BARBUP6_BARBU   6COUPL    DJ" name="BARBU   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BARBUP6_BARBU   6CRENE.1  DJ" name="BARBU   6CRENE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BARBUP6_BARBU   6FOSSE.1  DJ" name="BARBU   6FOSSE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BARBUP6_BARBU   6TR611    DJ.HT" name="BARBU   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BARBUP6_BARBU   6TR631    DJ" name="BARBU   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="BARBUP6_BARBU   6TR632    DJ" name="BARBU   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
      </nodeBreakerTopology>
      <load id="BARBU6TR611" loadType="UNDEFINED" p0="-6.3122677803039551" q0="-1.2955201864242554" node="9" p="-6.3122677803039551" q="-1.2955201864242554"/>
    </voltageLevel>
    <twoWindingsTransformer id="BARBUY631" r="1.5600003004074097" x="59.799999237060547" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BARBUP3" node1="11" voltageLevelId2="BARBUP6" node2="10" p1="-9.1278553009033203" q1="-3.6101810932159424" p2="9.1306219100952148" q2="3.7162351608276367">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="65.989814758300781">
        <terminalRef id="BARBUY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BARBUY632" r="0.96999990940093994" x="58.599998474121094" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BARBUP3" node1="13" voltageLevelId2="BARBUP6" node2="12" p1="-9.2749853134155273" q1="-2.8391852378845215" p2="9.2766618728637695" q2="2.9404633045196533">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="65.989814758300781">
        <terminalRef id="BARBUY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="BARLI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BARLIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="BARLIP4_1.1" name="1.1" node="0" v="95.476951599121094" angle="1.9674169939585437"/>
        <busbarSection id="BARLIP4_1.2" name="1.2" node="1" v="95.476951599121094" angle="1.9674169939585437"/>
        <busbarSection id="BARLIP4_1.3" name="1.3" node="2" v="95.476951599121094" angle="1.9674169939585437"/>
        <switch id="BARLIP4_BARLI4TR411SA.1F" name="BARLI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="BARLIP4_BARLI4PERNE.1SA.1F" name="BARLI4PERNE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BARLIP4_BARLI   4CBO.1    SS.1.12" name="BARLI   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BARLIP4_BARLI4TR413SA.1F" name="BARLI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="BARLIP4_BARLI   4CBO.1    SS.1.23" name="BARLI   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BARLIP4_BARLI4BEUVR.1SA.1F" name="BARLI4BEUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BARLIP4_BARLI4TR412SA.1F" name="BARLI4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="BARLIP4_BARLI   4BEUVR.1  DJ" name="BARLI   4BEUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BARLIP4_BARLI   4PERNE.1  DJ" name="BARLI   4PERNE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BARLIP4_BARLI   4TR411    DJ.HT" name="BARLI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BARLIP4_BARLI   4TR412    DJ.HT" name="BARLI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BARLIP4_BARLI   4TR412    DJ.BT.BARLI4TR412" name="BARLI   4TR412    DJ.BT.BARLI4TR412" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="BARLIP4_BARLI   4TR412    DJ.BT.BARLIIN2" name="BARLI   4TR412    DJ.BT.BARLIIN2" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="BARLIP4_BARLI   4TR413    DJ.HT" name="BARLI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="BARLIP4_BARLI   4TR413    DJ.BT.BARLI4TR413" name="BARLI   4TR413    DJ.BT.BARLI4TR413" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="BARLIP4_BARLI   4TR413    DJ.BT.BARLIINA" name="BARLI   4TR413    DJ.BT.BARLIINA" kind="BREAKER" retained="true" open="true" node1="16" node2="14"/>
        <switch id="BARLIP4_BARLI   4TR413    DJ.BT.BARLIIN3" name="BARLI   4TR413    DJ.BT.BARLIIN3" kind="BREAKER" retained="true" open="false" node1="17" node2="14"/>
      </nodeBreakerTopology>
      <generator id="BARLIIN2" energySource="WIND" minP="0" maxP="20.700000762939453" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="95.476943969726562" node="12" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BARLIIN3" energySource="WIND" minP="0" maxP="18" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="95.476943969726562" node="17" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BARLI4Y411" loadType="UNDEFINED" p0="12.142841339111328" q0="0.56687206029891968" node="8" p="12.142841339111328" q="0.56687206029891968"/>
      <load id="BARLI4Y412" loadType="UNDEFINED" p0="12.142841339111328" q0="0.56687206029891968" node="11" p="12.142841339111328" q="0.56687206029891968">
        <property name="VECTCodeOITransfoDistrib" value="BARLI-Y412"/>
      </load>
      <load id="BARLI4Y413" loadType="UNDEFINED" p0="12.142841339111328" q0="0.56687206029891968" node="15" p="12.142841339111328" q="0.56687206029891968">
        <property name="VECTCodeOITransfoDistrib" value="BARLI-Y413"/>
      </load>
      <shunt id="BARLIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="16" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BARLI-Y413"/>
        <property name="qMax" value="11.7879"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BARNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="BARNAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="42">
        <busbarSection id="BARNAP7_1A" name="1A" node="0" v="411.78839111328125" angle="5.0750038693696631"/>
        <busbarSection id="BARNAP7_1B" name="1B" node="1" v="411.78839111328125" angle="5.0750038693696631"/>
        <busbarSection id="BARNAP7_2A" name="2A" node="2" v="411.78839111328125" angle="5.0750038693696631"/>
        <busbarSection id="BARNAP7_2B" name="2B" node="3" v="411.78839111328125" angle="5.0750038693696631"/>
        <switch id="BARNAP7_BARNA   7VAUPA.1  SA.1" name="BARNA   7VAUPA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
        <switch id="BARNAP7_BARNA   7PENL5.2  SA.1" name="BARNA   7PENL5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="BARNAP7_BARNA   7ROUGE.2  SA.1" name="BARNA   7ROUGE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="BARNAP7_BARNA   7REMIS.1  SA.1" name="BARNA   7REMIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="BARNAP7_BARNA   7TERRI.1  SA.1" name="BARNA   7TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="BARNAP7_BARNA   7TRO.1AB  SA.1A" name="BARNA   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="33"/>
        <switch id="BARNAP7_BARNA   7PALUE.2  SA.1" name="BARNA   7PALUE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BARNAP7_BARNA   7PALUE.3  SA.1" name="BARNA   7PALUE.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BARNAP7_BARNA   7COUPL.A  SA.1" name="BARNA   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="BARNAP7_BARNA   7ROUGE.1  SA.1" name="BARNA   7ROUGE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="BARNAP7_BARNA   7REMIS.2  SA.1" name="BARNA   7REMIS.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="BARNAP7_BARNA   7TERRI.2  SA.1" name="BARNA   7TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="BARNAP7_BARNA   7PENL5.1  SA.1" name="BARNA   7PENL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BARNAP7_BARNA   7VAUPA.2  SA.1" name="BARNA   7VAUPA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="38"/>
        <switch id="BARNAP7_BARNA   7PALUE.1  SA.1" name="BARNA   7PALUE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="BARNAP7_BARNA   7PALUE.4  SA.1" name="BARNA   7PALUE.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="BARNAP7_BARNA   7TRO.1AB  SA.1B" name="BARNA   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="1"/>
        <switch id="BARNAP7_BARNA   7COUPL.B  SA.1" name="BARNA   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="BARNAP7_BARNA   7COUPL.A  SA.2" name="BARNA   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="BARNAP7_BARNA   7VAUPA.1  SA.2" name="BARNA   7VAUPA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
        <switch id="BARNAP7_BARNA   7PENL5.2  SA.2" name="BARNA   7PENL5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="BARNAP7_BARNA   7ROUGE.2  SA.2" name="BARNA   7ROUGE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="BARNAP7_BARNA   7REMIS.1  SA.2" name="BARNA   7REMIS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="BARNAP7_BARNA   7TERRI.1  SA.2" name="BARNA   7TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="BARNAP7_BARNA   7TRO.2AB  SA.2A" name="BARNA   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="35"/>
        <switch id="BARNAP7_BARNA   7PALUE.2  SA.2" name="BARNA   7PALUE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="BARNAP7_BARNA   7PALUE.3  SA.2" name="BARNA   7PALUE.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="BARNAP7_BARNA   7ROUGE.1  SA.2" name="BARNA   7ROUGE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="BARNAP7_BARNA   7REMIS.2  SA.2" name="BARNA   7REMIS.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="BARNAP7_BARNA   7TERRI.2  SA.2" name="BARNA   7TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="BARNAP7_BARNA   7PENL5.1  SA.2" name="BARNA   7PENL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="BARNAP7_BARNA   7VAUPA.2  SA.2" name="BARNA   7VAUPA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="38"/>
        <switch id="BARNAP7_BARNA   7COUPL.B  SA.2" name="BARNA   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="BARNAP7_BARNA   7PALUE.1  SA.2" name="BARNA   7PALUE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="BARNAP7_BARNA   7PALUE.4  SA.2" name="BARNA   7PALUE.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="BARNAP7_BARNA   7TRO.2AB  SA.2B" name="BARNA   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="34" node2="3"/>
        <switch id="BARNAP7_BARNA   7COUPL.A  DJ" name="BARNA   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BARNAP7_BARNA   7COUPL.B  DJ" name="BARNA   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BARNAP7_BARNA   7PALUE.1  DJ" name="BARNA   7PALUE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BARNAP7_BARNA   7PALUE.2  DJ" name="BARNA   7PALUE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BARNAP7_BARNA   7PALUE.3  DJ" name="BARNA   7PALUE.3  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BARNAP7_BARNA   7PALUE.4  DJ" name="BARNA   7PALUE.4  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BARNAP7_BARNA   7PENL5.1  DJ" name="BARNA   7PENL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BARNAP7_BARNA   7PENL5.2  DJ" name="BARNA   7PENL5.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BARNAP7_BARNA   7REMIS.1  DJ" name="BARNA   7REMIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="BARNAP7_BARNA   7REMIS.2  DJ" name="BARNA   7REMIS.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="BARNAP7_BARNA   7ROUGE.1  DJ" name="BARNA   7ROUGE.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="BARNAP7_BARNA   7ROUGE.2  DJ" name="BARNA   7ROUGE.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="BARNAP7_BARNA   7TERRI.1  DJ" name="BARNA   7TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="BARNAP7_BARNA   7TERRI.2  DJ" name="BARNA   7TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="BARNAP7_BARNA   7TRO.1AB  DJ" name="BARNA   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="32"/>
        <switch id="BARNAP7_BARNA   7TRO.2AB  DJ" name="BARNA   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="35" node2="34"/>
        <switch id="BARNAP7_BARNA   7VAUPA.1  DJ" name="BARNA   7VAUPA.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="BARNAP7_BARNA   7VAUPA.2  DJ" name="BARNA   7VAUPA.2  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="BARNAP7_Disj fict_BARNAP7_1A" name="Disj fict_BARNAP7_1A" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="BARNAP7_Sect 1A fict_BARNAP7_1A" name="Sect 1A fict_BARNAP7_1A" kind="DISCONNECTOR" retained="false" open="false" node1="41" node2="0"/>
        <switch id="BARNAP7_Sect 2A fict_BARNAP7_1A" name="Sect 2A fict_BARNAP7_1A" kind="DISCONNECTOR" retained="false" open="true" node1="41" node2="2"/>
      </nodeBreakerTopology>
      <load id="BARNA7VAUPA.1" loadType="UNDEFINED" p0="80" q0="40" node="37" p="80" q="40"/>
      <load id="BARNA7VAUPA.2" loadType="UNDEFINED" p0="80" q0="40" node="39" p="80" q="40"/>
      <load id="fict_BARNAP7_1A" loadType="FICTITIOUS" p0="942.49261474609375" q0="33.440315246582031" node="40" p="942.49261474609375" q="33.440315246582031">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="BARR6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="BARR6P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BARR6P3_1.1" name="1.1" node="0" v="63.214298248291016" angle="-5.7473536040005548"/>
        <busbarSection id="BARR6P3_1.2" name="1.2" node="1" v="63.214298248291016" angle="-5.7473536040005548"/>
        <busbarSection id="BARR6P3_1.3" name="1.3" node="2" v="63.214298248291016" angle="-5.7473536040005548"/>
        <switch id="BARR6P3_BARR63CARRI .1SA.1F" name="BARR63CARRI .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BARR6P3_BARR63INJ1SA.1F" name="BARR63INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BARR6P3_BARR6   3CBO.1    SS.1.12" name="BARR6   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BARR6P3_BARR63INJ2SA.1F" name="BARR63INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="BARR6P3_BARR6   3CBO.1    SS.1.23" name="BARR6   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BARR6P3_BARR63ZV.PA.1SA.1F" name="BARR63ZV.PA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="BARR6P3_BARR63INJ3SA.1F" name="BARR63INJ3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="BARR6P3_BARR6   3CARRI.1  DJ" name="BARR6   3CARRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BARR6P3_BARR63INJ1DJ.HT" name="BARR63INJ1DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BARR6P3_BARR63INJ2DJ.HT" name="BARR63INJ2DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BARR6P3_BARR63INJ3DJ.HT" name="BARR63INJ3DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BARR6P3_BARR6   3ZV.PA.1  DJ" name="BARR6   3ZV.PA.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="BARR63INJ1" loadType="UNDEFINED" p0="4.2470107078552246" q0="0.34333065152168274" node="6" p="4.2470107078552246" q="0.34333065152168274"/>
      <load id="BARR63INJ2" loadType="UNDEFINED" p0="4.2470107078552246" q0="0.34333065152168274" node="8" p="4.2470107078552246" q="0.34333065152168274"/>
      <load id="BARR63INJ3" loadType="UNDEFINED" p0="4.2470107078552246" q0="0.34333065152168274" node="10" p="4.2470107078552246" q="0.34333065152168274"/>
    </voltageLevel>
  </substation>
  <substation id="BASIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BASINP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="BASINP3_1" name="1" node="0" v="65.47308349609375" angle="8.0583707346759947"/>
        <switch id="BASINP3_BASIN3CXSSE.1SA.1F" name="BASIN3CXSSE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BASINP3_BASIN3TR311SA.1F" name="BASIN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BASINP3_BASIN3ZBASI.1SA.1F" name="BASIN3ZBASI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BASINP3_BASIN3CXSSE.1DJ" name="BASIN3CXSSE.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BASINP3_BASIN3TR311DJ" name="BASIN3TR311DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BASINP3_BASIN3ZBASI.1DJ" name="BASIN3ZBASI.1DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="BASIN3Y31A" loadType="UNDEFINED" p0="10.937315940856934" q0="3.9893026351928711" node="4" p="10.937315940856934" q="3.9893026351928711"/>
    </voltageLevel>
  </substation>
  <substation id="BATAV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BATAVP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BATAVP4_1.3" name="1.3" node="0" v="94.367767333984375" angle="3.2262981245068798"/>
        <busbarSection id="BATAVP4_1.2" name="1.2" node="1" v="94.367767333984375" angle="3.2262981245068798"/>
        <busbarSection id="BATAVP4_1.1" name="1.1" node="2" v="94.367767333984375" angle="3.2262981245068798"/>
        <switch id="BATAVP4_BATAV4TR414SA.1F" name="BATAV4TR414SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BATAVP4_BATAV4ZARQ5.2SA.1F" name="BATAV4ZARQ5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="BATAVP4_BATAV   4CBO.3    SS.1.32" name="BATAV   4CBO.3    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BATAVP4_BATAV4BLARI.1SA.1F" name="BATAV4BLARI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="BATAVP4_BATAV   4CBO.3    SS.1.21" name="BATAV   4CBO.3    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BATAVP4_BATAV4ZARQU.1SA.1F" name="BATAV4ZARQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="BATAVP4_BATAV4TR417SA.1F" name="BATAV4TR417SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="BATAVP4_BATAV   4BLARI.1  DJ" name="BATAV   4BLARI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BATAVP4_BATAV   4TR414    DJ.HT" name="BATAV   4TR414    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BATAVP4_BATAV   4TR417    DJ.HT" name="BATAV   4TR417    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BATAVP4_BATAV   4ZARQU.1  DJ" name="BATAV   4ZARQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BATAVP4_BATAV   4ZARQ5.2  DJ" name="BATAV   4ZARQ5.2  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="BATAV4Y414" loadType="UNDEFINED" p0="7.5664911270141602" q0="2.3533523082733154" node="6" p="7.5664911270141602" q="2.3533523082733154"/>
      <load id="BATAV4Y417" loadType="UNDEFINED" p0="7.5664911270141602" q0="2.3533523082733154" node="8" p="7.5664911270141602" q="2.3533523082733154"/>
    </voltageLevel>
  </substation>
  <substation id="BAZAN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BAZANP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="BAZANP3_1.1" name="1.1" node="0" v="66.371871948242188" angle="9.6884022102887073"/>
        <busbarSection id="BAZANP3_1.2" name="1.2" node="1" v="66.371871948242188" angle="9.6884022102887073"/>
        <busbarSection id="BAZANP3_1.3" name="1.3" node="2" v="66.371871948242188" angle="9.6884022102887073"/>
        <switch id="BAZANP3_BAZAN3RETHE.1SA.1F" name="BAZAN3RETHE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BAZANP3_BAZAN3TR311SA.1F" name="BAZAN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="BAZANP3_BAZAN   3CBO.1    SS.1.12" name="BAZAN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BAZANP3_BAZAN3ZF.SS.1SA.1F" name="BAZAN3ZF.SS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="19"/>
        <switch id="BAZANP3_BAZAN   3CBO.1    SS.1.23" name="BAZAN   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BAZANP3_BAZAN3TR312SA.1F" name="BAZAN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="BAZANP3_BAZAN3CERNA.2SA.1F" name="BAZAN3CERNA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BAZANP3_BAZAN3TR313SA.1F" name="BAZAN3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="BAZANP3_BAZAN3RETHE.2SA.1F" name="BAZAN3RETHE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="BAZANP3_BAZAN   3CERNA.2  DJ" name="BAZAN   3CERNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BAZANP3_BAZAN   3RETHE.1  DJ" name="BAZAN   3RETHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BAZANP3_BAZAN   3RETHE.2  DJ" name="BAZAN   3RETHE.2  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BAZANP3_BAZAN   3TR311    DJ.HT" name="BAZAN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BAZANP3_BAZAN   3TR312    DJ.HT" name="BAZAN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="BAZANP3_BAZAN   3TR312    DJ.BT.BAZAN3TR312" name="BAZAN   3TR312    DJ.BT.BAZAN3TR312" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="BAZANP3_BAZAN   3TR312    DJ.BT.BAZANIN1" name="BAZAN   3TR312    DJ.BT.BAZANIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="BAZANP3_BAZAN   3TR313    DJ.HT" name="BAZAN   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="BAZANP3_BAZAN   3TR313    DJ.BT.BAZAN3TR313" name="BAZAN   3TR313    DJ.BT.BAZAN3TR313" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="BAZANP3_BAZAN   3TR313    DJ.BT.BAZANIN2" name="BAZAN   3TR313    DJ.BT.BAZANIN2" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
        <switch id="BAZANP3_BAZAN   3ZF.SS.1  DJ" name="BAZAN   3ZF.SS.1  DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
      </nodeBreakerTopology>
      <generator id="BAZANIN1" energySource="WIND" minP="0" maxP="13" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="66.371864318847656" node="14" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="13" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BAZANIN2" energySource="WIND" minP="0" maxP="13" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="66.371864318847656" node="18" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="13" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BAZAN3TR311" loadType="UNDEFINED" p0="10.472782135009766" q0="2.3364417552947998" node="10" p="10.472782135009766" q="2.3364417552947998"/>
      <load id="BAZAN3TR312" loadType="UNDEFINED" p0="10.472782135009766" q0="2.3364417552947998" node="13" p="10.472782135009766" q="2.3364417552947998">
        <property name="VECTCodeOITransfoDistrib" value="BAZAN-Y312"/>
      </load>
      <load id="BAZAN3TR313" loadType="UNDEFINED" p0="10.472782135009766" q0="2.3364417552947998" node="17" p="10.472782135009766" q="2.3364417552947998">
        <property name="VECTCodeOITransfoDistrib" value="BAZAN-Y313"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="BAZEI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BAZEIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="BAZEIP3_1.1" name="1.1" node="0" v="64.918357849121094" angle="13.255649504340873"/>
        <busbarSection id="BAZEIP3_1.2" name="1.2" node="1" v="64.918357849121094" angle="13.255649504340873"/>
        <busbarSection id="BAZEIP3_1.3" name="1.3" node="2" v="64.918357849121094" angle="13.255649504340873"/>
        <switch id="BAZEIP3_BAZEI3MOHON.1SA.1F" name="BAZEI3MOHON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BAZEIP3_BAZEI3TR311SA.1F" name="BAZEI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BAZEIP3_BAZEI   3CBO.1    SS.1.12" name="BAZEI   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BAZEIP3_BAZEI   3CBO.1    SS.1.23" name="BAZEI   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BAZEIP3_BAZEI3TR313SA.1F" name="BAZEI3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="BAZEIP3_BAZEI3ZSTE5.1SA.1F" name="BAZEI3ZSTE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="BAZEIP3_BAZEI   3MOHON.1  DJ" name="BAZEI   3MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BAZEIP3_BAZEI   3TR311    DJ.HT" name="BAZEI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BAZEIP3_BAZEI   3TR313    DJ.HT" name="BAZEI   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BAZEIP3_BAZEI   3ZSTE5.1  DJ" name="BAZEI   3ZSTE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="BAZEI3TR311" loadType="UNDEFINED" p0="12.301510810852051" q0="3.6276509761810303" node="6" p="12.301510810852051" q="3.6276509761810303"/>
      <load id="BAZEI3TR313" loadType="UNDEFINED" p0="12.301510810852051" q0="3.6276509761810303" node="8" p="12.301510810852051" q="3.6276509761810303"/>
    </voltageLevel>
  </substation>
  <substation id="BECQU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BECQUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BECQUP4_1.1" name="1.1" node="0" v="96.428115844726562" angle="1.9100370016280899"/>
        <busbarSection id="BECQUP4_1.2" name="1.2" node="1" v="96.428115844726562" angle="1.9100370016280899"/>
        <busbarSection id="BECQUP4_1.3" name="1.3" node="2" v="96.428115844726562" angle="1.9100370016280899"/>
        <switch id="BECQUP4_BECQU4PRRTT.1SA.1F" name="BECQU4PRRTT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BECQUP4_BECQU4TR411SA.1F" name="BECQU4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="BECQUP4_BECQU   4CBO.1    SS.1.12" name="BECQU   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BECQUP4_BECQU   4CBO.1    SS.1.23" name="BECQU   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BECQUP4_BECQU4TR413SA.1F" name="BECQU4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="BECQUP4_BECQU4MALPL.1SA.1F" name="BECQU4MALPL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BECQUP4_BECQU   4MALPL.1  DJ" name="BECQU   4MALPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BECQUP4_BECQU   4PRRTT.1  DJ" name="BECQU   4PRRTT.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BECQUP4_BECQU   4TR411    DJ.HT" name="BECQU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BECQUP4_BECQU   4TR411    DJ.BT.BECQU4TR411" name="BECQU   4TR411    DJ.BT.BECQU4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="BECQUP4_BECQU   4TR411    DJ.BT.BECQUINA" name="BECQU   4TR411    DJ.BT.BECQUINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="BECQUP4_BECQU   4TR413    DJ.HT" name="BECQU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="BECQU4Y411" loadType="UNDEFINED" p0="19.766212463378906" q0="6.1672325134277344" node="9" p="19.766212463378906" q="6.1672325134277344">
        <property name="VECTCodeOITransfoDistrib" value="BECQU-Y411"/>
      </load>
      <load id="BECQU4Y413" loadType="UNDEFINED" p0="19.766212463378906" q0="6.1672325134277344" node="12" p="19.766212463378906" q="6.1672325134277344"/>
      <shunt id="BECQUINA" bPerSection="0.00069822219666093588" maximumSectionCount="1" currentSectionCount="1" node="10" q="-5.6555995941162109">
        <property name="VECTCodeOITransfoDistrib" value="BECQU-Y411"/>
        <property name="qMax" value="10.0614"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BETHE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BETHEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="BETHEP3_1.1" name="1.1" node="0" v="66.8843994140625" angle="8.8149678645112317"/>
        <busbarSection id="BETHEP3_1.2" name="1.2" node="1" v="66.8843994140625" angle="8.8149678645112317"/>
        <switch id="BETHEP3_BETHE3LINGU.1SA.1F" name="BETHE3LINGU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BETHEP3_BETHE3TR1SA.1" name="BETHE3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BETHEP3_BETHE3SE.1.12SS.1.12F" name="BETHE3SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BETHEP3_BETHE3TR2SA.1" name="BETHE3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BETHEP3_BETHE3LINGU.2SA.1F" name="BETHE3LINGU.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="BETHEP3_BETHE3LINGU.1SL" name="BETHE3LINGU.1SL" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="BETHEP3_BETHE3LINGU.2SL" name="BETHE3LINGU.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="BETHEP3_BETHE3TR1DJ" name="BETHE3TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BETHEP3_BETHE3TR2DJ" name="BETHE3TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="BETHE3TR1" loadType="UNDEFINED" p0="0.49992057681083679" q0="-0.48676615953445435" node="7" p="0.49992057681083679" q="-0.48676615953445435"/>
      <load id="BETHE3TR2" loadType="UNDEFINED" p0="0.49992057681083679" q0="-0.48676615953445435" node="9" p="0.49992057681083679" q="-0.48676615953445435"/>
    </voltageLevel>
  </substation>
  <substation id="BETHI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="BETHIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="BETHIP3_1.2" name="1.2" node="0" v="64.183570861816406" angle="-5.9601135697596295"/>
        <busbarSection id="BETHIP3_1.1" name="1.1" node="1" v="64.183570861816406" angle="-5.9601135697596295"/>
        <switch id="BETHIP3_BETHI3INJ2SA.1F" name="BETHI3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="BETHIP3_BETHI3ZBETH.1SA.1F" name="BETHI3ZBETH.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="BETHIP3_BETHI   3CBO.1    SS.1.21" name="BETHI   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BETHIP3_BETHI3INJ1SA.1F" name="BETHI3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BETHIP3_BETHI3MORU .1SA.1F" name="BETHI3MORU .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="BETHIP3_BETHI3INJ1DJ" name="BETHI3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BETHIP3_BETHI3INJ2DJ" name="BETHI3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BETHIP3_BETHI   3MORU .1  DJ" name="BETHI   3MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BETHIP3_BETHI   3ZBETH.1  DJ" name="BETHI   3ZBETH.1  DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="BETHI3INJ1" loadType="UNDEFINED" p0="5.4829373359680176" q0="-1.5049268007278442" node="3" p="5.4829373359680176" q="-1.5049268007278442"/>
      <load id="BETHI3INJ2" loadType="UNDEFINED" p0="5.4829373359680176" q0="-1.5049268007278442" node="5" p="5.4829373359680176" q="-1.5049268007278442"/>
    </voltageLevel>
  </substation>
  <substation id="BEUVR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BEUVRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="38">
        <busbarSection id="BEUVRP4_1.2" name="1.2" node="0" v="95.265304565429688" angle="2.3900022920111135"/>
        <busbarSection id="BEUVRP4_1.1" name="1.1" node="1" v="95.265304565429688" angle="2.3900022920111135"/>
        <busbarSection id="BEUVRP4_2.2" name="2.2" node="2" v="95.881111145019531" angle="2.6689463639407882"/>
        <busbarSection id="BEUVRP4_2.1" name="2.1" node="3" v="95.631462097167969" angle="2.9369853985303025"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.2  SA.1" name="BEUVR   4GOSNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="BEUVRP4_BEUVR   4BARLI.1  SA.1" name="BEUVR   4BARLI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.1  SA.1" name="BEUVR   4ESSAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.2  SA.1" name="BEUVR   4ESSAR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.1  SA.1" name="BEUVR   4VERQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
        <switch id="BEUVRP4_BEUVR   4TR643    SA.1" name="BEUVR   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id="BEUVRP4_BEUVR   4SEC..21  SS.1.21" name="BEUVR   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.1  SA.1" name="BEUVR   4GOSNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.2  SA.1" name="BEUVR   4VERQU.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="34"/>
        <switch id="BEUVRP4_BEUVR   4TR642    SA.1" name="BEUVR   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="BEUVRP4_BEUVR   4TR411    SA.1" name="BEUVR   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="BEUVRP4_BEUVR   4TR641    SA.1" name="BEUVR   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="BEUVRP4_BEUVR   4ARRAS.1  SA.1" name="BEUVR   4ARRAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BEUVRP4_BEUVR   4ZESSA.1  SA.1" name="BEUVR   4ZESSA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="36"/>
        <switch id="BEUVRP4_BEUVR   4TR412    SA.1" name="BEUVR   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="BEUVRP4_BEUVR   4DOUVR.1  SA.1" name="BEUVR   4DOUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="BEUVRP4_BEUVR   4COUPL.1  SA.1" name="BEUVR   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.2  SA.2" name="BEUVR   4GOSNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="BEUVRP4_BEUVR   4BARLI.1  SA.2" name="BEUVR   4BARLI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.1  SA.2" name="BEUVR   4ESSAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.2  SA.2" name="BEUVR   4ESSAR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.1  SA.2" name="BEUVR   4VERQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="32"/>
        <switch id="BEUVRP4_BEUVR   4TR643    SA.2" name="BEUVR   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id="BEUVRP4_BEUVR   4SEC..21  SS.2.21" name="BEUVR   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.1  SA.2" name="BEUVR   4GOSNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.2  SA.2" name="BEUVR   4VERQU.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id="BEUVRP4_BEUVR   4TR642    SA.2" name="BEUVR   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="BEUVRP4_BEUVR   4TR411    SA.2" name="BEUVR   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="BEUVRP4_BEUVR   4TR641    SA.2" name="BEUVR   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="BEUVRP4_BEUVR   4ARRAS.1  SA.2" name="BEUVR   4ARRAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="BEUVRP4_BEUVR   4ZESSA.1  SA.2" name="BEUVR   4ZESSA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="36"/>
        <switch id="BEUVRP4_BEUVR   4TR412    SA.2" name="BEUVR   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="BEUVRP4_BEUVR   4DOUVR.1  SA.2" name="BEUVR   4DOUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="BEUVRP4_BEUVR   4COUPL.1  SA.2" name="BEUVR   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="BEUVRP4_BEUVR   4ARRAS.1  DJ" name="BEUVR   4ARRAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BEUVRP4_BEUVR   4BARLI.1  DJ" name="BEUVR   4BARLI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BEUVRP4_BEUVR   4COUPL.1  DJ" name="BEUVR   4COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="BEUVRP4_BEUVR   4DOUVR.1  DJ" name="BEUVR   4DOUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.1  DJ" name="BEUVR   4ESSAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BEUVRP4_BEUVR   4ESSAR.2  DJ" name="BEUVR   4ESSAR.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.1  DJ" name="BEUVR   4GOSNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BEUVRP4_BEUVR   4GOSNA.2  DJ" name="BEUVR   4GOSNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BEUVRP4_BEUVR   4TR411    DJ.HT" name="BEUVR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="BEUVRP4_BEUVR   4TR411    DJ.BT.BEUVR4TR411" name="BEUVR   4TR411    DJ.BT.BEUVR4TR411" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="BEUVRP4_BEUVR   4TR411    DJ.BT.BEUVRINA" name="BEUVR   4TR411    DJ.BT.BEUVRINA" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="BEUVRP4_BEUVR   4TR412    DJ.HT" name="BEUVR   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="BEUVRP4_BEUVR   4TR641    DJ" name="BEUVR   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="BEUVRP4_BEUVR   4TR642    DJ" name="BEUVR   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="BEUVRP4_BEUVR   4TR643    DJ" name="BEUVR   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.1  DJ" name="BEUVR   4VERQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="BEUVRP4_BEUVR   4VERQU.2  DJ" name="BEUVR   4VERQU.2  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="BEUVRP4_BEUVR   4ZESSA.1  DJ" name="BEUVR   4ZESSA.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
      </nodeBreakerTopology>
      <load id="BEUVR4Y411" loadType="UNDEFINED" p0="18.186620712280273" q0="2.2371666431427002" node="22" p="18.186620712280273" q="2.2371666431427002">
        <property name="VECTCodeOITransfoDistrib" value="BEUVR-Y411"/>
      </load>
      <load id="BEUVR4Y412" loadType="UNDEFINED" p0="9.6229047775268555" q0="2.1646175384521484" node="25" p="9.6229047775268555" q="2.1646175384521484"/>
      <shunt id="BEUVRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BEUVR-Y411"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="BEUVRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BEUVRP6_1" name="1" node="0" v="238.03523254394531" angle="5.3299526329714366"/>
        <busbarSection id="BEUVRP6_2" name="2" node="1" v="238.03523254394531" angle="5.3299526329714366"/>
        <switch id="BEUVRP6_BEUVR   6TR643    SA.1" name="BEUVR   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="BEUVRP6_BEUVR   6TR642    SA.1" name="BEUVR   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BEUVRP6_BEUVR   6TR641    SA.1" name="BEUVR   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="BEUVRP6_BEUVR   6ZBEU5.1  SA.1" name="BEUVR   6ZBEU5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="BEUVRP6_BEUVR   6VENDI.1  SA.1" name="BEUVR   6VENDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="BEUVRP6_BEUVR   6COUPL    SA.1" name="BEUVR   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="BEUVRP6_BEUVR   6COUPL    SA.2" name="BEUVR   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BEUVRP6_BEUVR   6TR643    SA.2" name="BEUVR   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="BEUVRP6_BEUVR   6TR642    SA.2" name="BEUVR   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BEUVRP6_BEUVR   6TR641    SA.2" name="BEUVR   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BEUVRP6_BEUVR   6ZBEU5.1  SA.2" name="BEUVR   6ZBEU5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="BEUVRP6_BEUVR   6VENDI.1  SA.2" name="BEUVR   6VENDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="BEUVRP6_BEUVR   6COUPL    DJ" name="BEUVR   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BEUVRP6_BEUVR   6TR641    DJ" name="BEUVR   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BEUVRP6_BEUVR   6TR642    DJ" name="BEUVR   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BEUVRP6_BEUVR   6TR643    DJ" name="BEUVR   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BEUVRP6_BEUVR   6VENDI.1  DJ" name="BEUVR   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BEUVRP6_BEUVR   6ZBEU5.1  DJ" name="BEUVR   6ZBEU5.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BEUVRY642" r="1.5499997138977051" x="58.599994659423828" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BEUVRP4" node1="29" voltageLevelId2="BEUVRP6" node2="7" p1="-40.266544342041016" q1="-1.6127034425735474" p2="40.311294555664062" q2="3.3046140670776367">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="95.631462097167969">
        <terminalRef id="BEUVRY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BEUVRY643" r="1.5100001096725464" x="60.100002288818359" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BEUVRP4" node1="31" voltageLevelId2="BEUVRP6" node2="9" p1="-43.695636749267578" q1="1.1239309310913086" p2="43.746658325195312" q2="0.90687471628189087">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="95.881103515625">
        <terminalRef id="BEUVRY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BEUVRY641" r="1.6629999876022339" x="62.119987487792969" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BEUVRP4" node1="27" voltageLevelId2="BEUVRP6" node2="5" p1="-46.272480010986328" q1="-14.999902725219727" p2="46.344711303710938" q2="17.698078155517578">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="95.265296936035156">
        <terminalRef id="BEUVRY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BIACH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BIACHP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="BIACHP4_1.1" name="1.1" node="0" v="94.994239807128906" angle="3.6426585589046292"/>
        <busbarSection id="BIACHP4_1.2" name="1.2" node="1" v="95.020065307617188" angle="3.6843577175612032"/>
        <switch id="BIACHP4_BIACH4SCARP.1SA.1F" name="BIACH4SCARP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BIACHP4_BIACH4TR411SA.1F" name="BIACH4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="BIACHP4_BIACH4SE.1.12SS.1.12F" name="BIACH4SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="BIACHP4_BIACH4SCARP.2SA.1F" name="BIACH4SCARP.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="BIACHP4_BIACH4TR412SA.1F" name="BIACH4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="BIACHP4_BIACH4SCARP.1DJ" name="BIACH4SCARP.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="BIACHP4_BIACH4SCARP.2DJ" name="BIACH4SCARP.2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="BIACHP4_BIACH4TR411DJF" name="BIACH4TR411DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="9" node2="6"/>
        <switch id="BIACHP4_BIACH4TR411DJF.BIACH4TR411" name="BIACH4TR411DJF.BIACH4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="BIACHP4_BIACH4TR411DJF.BIACHINA" name="BIACH4TR411DJF.BIACHINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="BIACHP4_BIACH4TR412DJF" name="BIACH4TR412DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="11" node2="10"/>
      </nodeBreakerTopology>
      <load id="BIACH4Y411" loadType="UNDEFINED" p0="19.025373458862305" q0="1.0145385265350342" node="7" p="19.025373458862305" q="1.0145385265350342">
        <property name="VECTCodeOITransfoDistrib" value="BIACH-Y411"/>
      </load>
      <load id="BIACH4Y412" loadType="UNDEFINED" p0="6.0322275161743164" q0="1.0419303178787231" node="10" p="6.0322275161743164" q="1.0419303178787231"/>
      <shunt id="BIACHINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BIACH-Y411"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BILEM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BILEMP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="BILEMP1_1" name="1" node="0" v="23.261518478393555" angle="6.0460322268765117"/>
        <switch id="BILEMP1_BILEM1TR411SA.1F" name="BILEM1TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BILEMP1_BILEM1GROUPT1SA.1F" name="BILEM1GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BILEMP1_BILEM1GROUPT2SA.1F" name="BILEM1GROUPT2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BILEMP1_BILEM   1GROUPT1  COUPLEUR" name="BILEM   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BILEMP1_BILEM   1GROUPT2  COUPLEUR" name="BILEM   1GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BILEMP1_BILEM   1TR411    DJ.HT" name="BILEM   1TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BILEM1GROUPE1" energySource="THERMAL" minP="1" maxP="27" voltageRegulatorOn="true" targetP="9.523493766784668" targetQ="-2.4406032562255859" targetV="23.261518478393555" node="2" p="-9.523493766784668" q="2.4406087398529053">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="1" minQ="-3" maxQ="6"/>
          <point p="27" minQ="-3" maxQ="6"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BILEM1GROUPE2" energySource="THERMAL" minP="1" maxP="27" voltageRegulatorOn="true" targetP="9.523493766784668" targetQ="-2.4406032562255859" targetV="23.261518478393555" node="4" p="-9.523493766784668" q="2.4406087398529053">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="1" minQ="-3" maxQ="6"/>
          <point p="27" minQ="-3" maxQ="6"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id="BILEMP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="BILEMP4_1" name="1" node="0" v="96.547538757324219" angle="2.1799250964919739"/>
        <switch id="BILEMP4_BILEM4MALPL.1SA.1F" name="BILEM4MALPL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BILEMP4_BILEM4TR411SA.1F" name="BILEM4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="BILEMP4_BILEM4MALPL.1DJF" name="BILEM4MALPL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="BILEMP4_BILEM   4TR411    DJ.HT" name="BILEM   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BILEMY411" r="0.83000004291534424" x="32.200000762939453" g="0" b="0" ratedU1="20" ratedU2="90" voltageLevelId1="BILEMP1" node1="6" voltageLevelId2="BILEMP4" node2="3" p1="19.046987533569336" q1="-4.8812174797058105" p2="-19.011308670043945" q2="6.2653446197509766">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="23.261518478393555">
        <terminalRef id="BILEMY411" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0420000553131104"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92299997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.83799999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.82099997997283936"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.78700000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.76999998092651367"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1232"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1479.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BIPOL" country="GB">
    <property name="paysCvg" value="ANGLETERRE"/>
    <property name="regionCvg" value="ANGLETERRE"/>
    <voltageLevel id="BIPOLP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="BIPOLP7_1.1" name="1.1" node="0" v="404.66262817382812" angle="8.7271094336700656"/>
        <busbarSection id="BIPOLP7_1.2" name="1.2" node="1" v="404.664306640625" angle="8.7264767873981928"/>
        <switch id="BIPOLP7_BIPOL7SE.1.12SS.1.12" name="BIPOL7SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="BIPOLP7_BIPOL7INJ1SA.1F" name="BIPOL7INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BIPOLP7_BIPOL7MANDA.1SA.1F" name="BIPOL7MANDA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="BIPOLP7_BIPOL7INJ2SA.1F" name="BIPOL7INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="BIPOLP7_BIPOL7MANDA.2SA.1F" name="BIPOL7MANDA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="BIPOLP7_BIPOL7INJ1DJ" name="BIPOL7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BIPOLP7_BIPOL7INJ2DJ" name="BIPOL7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BIPOLP7_BIPOL7MANDA.1DJ" name="BIPOL7MANDA.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BIPOLP7_BIPOL7MANDA.2DJ" name="BIPOL7MANDA.2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="BIPOL7INJ1" loadType="UNDEFINED" p0="1002.4075927734375" q0="633.6654052734375" node="3" p="1002.4075927734375" q="633.6654052734375"/>
      <load id="BIPOL7INJ2" loadType="UNDEFINED" p0="1014.4061279296875" q0="627.65087890625" node="5" p="1014.4061279296875" q="627.65087890625"/>
    </voltageLevel>
  </substation>
  <substation id="BLARI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BLARIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BLARIP4_1.1" name="1.1" node="0" v="94.942848205566406" angle="2.9818176930252087"/>
        <busbarSection id="BLARIP4_1.2" name="1.2" node="1" v="94.942848205566406" angle="2.9818176930252087"/>
        <busbarSection id="BLARIP4_2.1" name="2.1" node="2" v="94.942848205566406" angle="2.9818176930252087"/>
        <busbarSection id="BLARIP4_2.2" name="2.2" node="3" v="94.942848205566406" angle="2.9818176930252087"/>
        <switch id="BLARIP4_BLARI   4BATAV.1  SA.1" name="BLARI   4BATAV.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BLARIP4_BLARI   4HAZEB.1  SA.1" name="BLARI   4HAZEB.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="BLARIP4_BLARI   4TR412    SA.1" name="BLARI   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BLARIP4_BLARI   4SEC..12  SS.1.12" name="BLARI   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BLARIP4_BLARI   4TR413    SA.1" name="BLARI   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BLARIP4_BLARI   4AIRE .1  SA.1" name="BLARI   4AIRE .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BLARIP4_BLARI   4BATAV.1  SA.2" name="BLARI   4BATAV.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="BLARIP4_BLARI   4HAZEB.1  SA.2" name="BLARI   4HAZEB.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="BLARIP4_BLARI   4TR412    SA.2" name="BLARI   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="BLARIP4_BLARI   4SEC..12  SS.2.12" name="BLARI   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="BLARIP4_BLARI   4TR413    SA.2" name="BLARI   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="BLARIP4_BLARI   4AIRE .1  SA.2" name="BLARI   4AIRE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="BLARIP4_BLARI   4AIRE .1  DJ" name="BLARI   4AIRE .1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BLARIP4_BLARI   4BATAV.1  DJ" name="BLARI   4BATAV.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BLARIP4_BLARI   4HAZEB.1  DJ" name="BLARI   4HAZEB.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BLARIP4_BLARI   4TR412    DJ.HT" name="BLARI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BLARIP4_BLARI   4TR413    DJ.HT" name="BLARI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="BLARI4Y412" loadType="UNDEFINED" p0="-0.10625284910202026" q0="6.5654997825622559" node="11" p="-0.10625284910202026" q="6.5654997825622559"/>
      <load id="BLARI4Y413" loadType="UNDEFINED" p0="0" q0="0" node="13" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="BLENO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="BLENOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="BLENOP7_1.1" name="1.1" node="0" v="405.6446533203125" angle="19.188788095747181"/>
        <switch id="BLENOP7_BLENO7VAPEUR5SA.1F" name="BLENO7VAPEUR5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BLENOP7_BLENO7BEZAU.5SA.1F" name="BLENO7BEZAU.5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BLENOP7_BLENO7BEZAU.5DJF" name="BLENO7BEZAU.5DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BLENOP7_BLENO   1GAZ5     COUPLEUR" name="BLENO   1GAZ5     COUPLEUR" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
        <switch id="BLENOP7_BLENO   1VAPEUR5  COUPLEUR" name="BLENO   1VAPEUR5  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="BLENOP7_BLENO   7GROUP.5  DJ" name="BLENO   7GROUP.5  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BLENO.TG51" energySource="THERMAL" minP="112" maxP="295" voltageRegulatorOn="true" targetP="143.83201599121094" targetQ="42.815025329589844" targetV="405.6446533203125" node="3" p="-143.83201599121094" q="-36.407428741455078">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="112" minQ="-200" maxQ="270"/>
          <point p="295" minQ="-220" maxQ="190.00001525878906"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BLENO.TG52" energySource="THERMAL" minP="89" maxP="155" voltageRegulatorOn="true" targetP="119" targetQ="30" targetV="405.6446533203125" node="4" p="-119" q="-36.407428741455078">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="89" minQ="-90" maxQ="114.99999237060547"/>
          <point p="155" minQ="-90" maxQ="79.999992370605469"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="BLOCA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BLOCAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="BLOCAP4_1" name="1" node="0" v="95.53863525390625" angle="5.6405537779304735"/>
        <busbarSection id="BLOCAP4_2" name="2" node="1" v="95.53863525390625" angle="5.6405537779304735"/>
        <switch id="BLOCAP4_BLOCA   4BZBEL.1  SA.1" name="BLOCA   4BZBEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BLOCAP4_BLOCA   4ZAUMA.2  SA.1" name="BLOCA   4ZAUMA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="BLOCAP4_BLOCA   4TR642    SA.1" name="BLOCA   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="BLOCAP4_BLOCA   4AUMAL.1  SA.1" name="BLOCA   4AUMAL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="BLOCAP4_BLOCA   4TR641    SA.1" name="BLOCA   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BLOCAP4_BLOCA   4FOUIL.1  SA.1" name="BLOCA   4FOUIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="BLOCAP4_BLOCA   4ZFOUI.2  SA.1" name="BLOCA   4ZFOUI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="BLOCAP4_BLOCA   4CROI5.1  SA.1" name="BLOCA   4CROI5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BLOCAP4_BLOCA   4ALLEU.1  SA.1" name="BLOCA   4ALLEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="BLOCAP4_BLOCA   4TR643    SA.1" name="BLOCA   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="BLOCAP4_BLOCA   4COUPL    SA.1" name="BLOCA   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="BLOCAP4_BLOCA   4COUPL    SA.2" name="BLOCA   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BLOCAP4_BLOCA   4BZBEL.1  SA.2" name="BLOCA   4BZBEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BLOCAP4_BLOCA   4ZAUMA.2  SA.2" name="BLOCA   4ZAUMA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="BLOCAP4_BLOCA   4TR642    SA.2" name="BLOCA   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BLOCAP4_BLOCA   4AUMAL.1  SA.2" name="BLOCA   4AUMAL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BLOCAP4_BLOCA   4TR641    SA.2" name="BLOCA   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="BLOCAP4_BLOCA   4FOUIL.1  SA.2" name="BLOCA   4FOUIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="BLOCAP4_BLOCA   4ZFOUI.2  SA.2" name="BLOCA   4ZFOUI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="BLOCAP4_BLOCA   4CROI5.1  SA.2" name="BLOCA   4CROI5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BLOCAP4_BLOCA   4ALLEU.1  SA.2" name="BLOCA   4ALLEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BLOCAP4_BLOCA   4TR643    SA.2" name="BLOCA   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="BLOCAP4_BLOCA   4ALLEU.1  DJ" name="BLOCA   4ALLEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BLOCAP4_BLOCA   4AUMAL.1  DJ" name="BLOCA   4AUMAL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BLOCAP4_BLOCA   4BZBEL.1  DJ" name="BLOCA   4BZBEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BLOCAP4_BLOCA   4COUPL    DJ" name="BLOCA   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BLOCAP4_BLOCA   4CROI5.1  DJ" name="BLOCA   4CROI5.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BLOCAP4_BLOCA   4FOUIL.1  DJ" name="BLOCA   4FOUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BLOCAP4_BLOCA   4TR641    DJ" name="BLOCA   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BLOCAP4_BLOCA   4TR642    DJ" name="BLOCA   4TR642    DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="BLOCAP4_BLOCA   4TR643    DJ" name="BLOCA   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BLOCAP4_BLOCA   4ZAUMA.2  DJ" name="BLOCA   4ZAUMA.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="BLOCAP4_BLOCA   4ZFOUI.2  DJ" name="BLOCA   4ZFOUI.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="BLOCAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="BLOCAP6_1" name="1" node="0" v="240.49974060058594" angle="5.9494981751289604"/>
        <busbarSection id="BLOCAP6_2" name="2" node="1" v="240.49974060058594" angle="5.9494981751289604"/>
        <switch id="BLOCAP6_BLOCA   6TR642    SA.1" name="BLOCA   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="BLOCAP6_BLOCA   6ARGOE.1  SA.1" name="BLOCA   6ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="BLOCAP6_BLOCA   6TR641    SA.1" name="BLOCA   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="BLOCAP6_BLOCA   6LIMEU.1  SA.1" name="BLOCA   6LIMEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BLOCAP6_BLOCA   6REAC.1   SA.1" name="BLOCA   6REAC.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="BLOCAP6_BLOCA   6TR643    SA.1" name="BLOCA   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="BLOCAP6_BLOCA   6TR611    SA.1" name="BLOCA   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="BLOCAP6_BLOCA   6COUPL    SA.1" name="BLOCA   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="BLOCAP6_BLOCA   6TR642    SA.2" name="BLOCA   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BLOCAP6_BLOCA   6ARGOE.1  SA.2" name="BLOCA   6ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="BLOCAP6_BLOCA   6TR641    SA.2" name="BLOCA   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="BLOCAP6_BLOCA   6LIMEU.1  SA.2" name="BLOCA   6LIMEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BLOCAP6_BLOCA   6REAC.1   SA.2" name="BLOCA   6REAC.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BLOCAP6_BLOCA   6COUPL    SA.2" name="BLOCA   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BLOCAP6_BLOCA   6TR643    SA.2" name="BLOCA   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="BLOCAP6_BLOCA   6TR611    SA.2" name="BLOCA   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="BLOCAP6_BLOCA   6ARGOE.1  DJ" name="BLOCA   6ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BLOCAP6_BLOCA   6COUPL    DJ" name="BLOCA   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BLOCAP6_BLOCA   6LIMEU.1  DJ" name="BLOCA   6LIMEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BLOCAP6_BLOCA   6REAC.1   DJ.MCOMP" name="BLOCA   6REAC.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BLOCAP6_BLOCA   6TR611    DJ.HT" name="BLOCA   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BLOCAP6_BLOCA   6TR611    DJ.BT.BLOCA6TR611" name="BLOCA   6TR611    DJ.BT.BLOCA6TR611" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="BLOCAP6_BLOCA   6TR611    DJ.BT.BLOCAIN1" name="BLOCA   6TR611    DJ.BT.BLOCAIN1" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="BLOCAP6_BLOCA   6TR641    DJ" name="BLOCA   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BLOCAP6_BLOCA   6TR642    DJ" name="BLOCA   6TR642    DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="BLOCAP6_BLOCA   6TR643    DJ" name="BLOCA   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <generator id="BLOCAIN1" energySource="WIND" minP="0" maxP="63.200000762939453" voltageRegulatorOn="false" targetP="30" targetQ="0" targetV="240.49974060058594" node="13" p="-30" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="63.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BLOCA6TR611" loadType="UNDEFINED" p0="-3.3052496910095215" q0="-30.510431289672852" node="12" p="-3.3052496910095215" q="-30.510431289672852">
        <property name="VECTCodeOITransfoDistrib" value="BLOCA-Y611"/>
      </load>
      <shunt id="BLOCA6REAC.1" bPerSection="-0.001876543159596622" maximumSectionCount="1" currentSectionCount="1" node="9" q="108.53949737548828">
        <property name="qMax" value="-95"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="BLOCAY641" r="2.0099999904632568" x="60.900005340576172" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BLOCAP4" node1="15" voltageLevelId2="BLOCAP6" node2="15" p1="-4.9029269218444824" q1="7.8567862510681152" p2="4.9058599472045898" q2="-7.7679133415222168">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="95.53863525390625">
        <terminalRef id="BLOCAY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BLOCAY642" r="1.619999885559082" x="59.400001525878906" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BLOCAP4" node1="17" voltageLevelId2="BLOCAP6" node2="17" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="BLOCAY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="837"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BLOCAY643" r="1.8600002527236938" x="61.160011291503906" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BLOCAP4" node1="19" voltageLevelId2="BLOCAP6" node2="19" p1="-4.9027347564697266" q1="7.8113555908203125" p2="4.9054265022277832" q2="-7.7228455543518066">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="95.53863525390625">
        <terminalRef id="BLOCAY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BOCTO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="BOCTOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="BOCTOP7_1A" name="1A" node="0" v="405.09024047851562" angle="5.932088876708244"/>
        <busbarSection id="BOCTOP7_1B" name="1B" node="1" v="405.09024047851562" angle="5.932088876708244"/>
        <busbarSection id="BOCTOP7_2A" name="2A" node="2" v="405.09024047851562" angle="5.932088876708244"/>
        <busbarSection id="BOCTOP7_2B" name="2B" node="3" v="405.09024047851562" angle="5.932088876708244"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.2  SA.1" name="BOCTO   7M.SEI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.2  SA.1" name="BOCTO   7MORBR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BOCTOP7_BOCTO   7TRO.1AB  SA.1A" name="BOCTO   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.2  SA.1" name="BOCTO   7AUXIL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.1  SA.1" name="BOCTO   7N.SE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.A  SA.1" name="BOCTO   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.1  SA.1" name="BOCTO   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.1  SA.1" name="BOCTO   7MORBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.1  SA.1" name="BOCTO   7AUXIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.2  SA.1" name="BOCTO   7N.SE5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.B  SA.1" name="BOCTO   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="BOCTOP7_BOCTO   7TRO.1AB  SA.1B" name="BOCTO   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.A  SA.2" name="BOCTO   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.2  SA.2" name="BOCTO   7M.SEI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.2  SA.2" name="BOCTO   7MORBR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="BOCTOP7_BOCTO   7TRO.2AB  SA.2A" name="BOCTO   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.2  SA.2" name="BOCTO   7AUXIL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.1  SA.2" name="BOCTO   7N.SE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.B  SA.2" name="BOCTO   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.1  SA.2" name="BOCTO   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.1  SA.2" name="BOCTO   7MORBR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.1  SA.2" name="BOCTO   7AUXIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.2  SA.2" name="BOCTO   7N.SE5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="BOCTOP7_BOCTO   7TRO.2AB  SA.2B" name="BOCTO   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.1  DJ.TA" name="BOCTO   7AUXIL.1  DJ.TA" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BOCTOP7_BOCTO   7AUXIL.2  DJ.TA" name="BOCTO   7AUXIL.2  DJ.TA" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.A  DJ" name="BOCTO   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BOCTOP7_BOCTO   7COUPL.B  DJ" name="BOCTO   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.1  DJ" name="BOCTO   7MORBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BOCTOP7_BOCTO   7MORBR.2  DJ" name="BOCTO   7MORBR.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.1  DJ" name="BOCTO   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BOCTOP7_BOCTO   7M.SEI.2  DJ" name="BOCTO   7M.SEI.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.1  DJ.HT" name="BOCTO   7N.SE5.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="BOCTOP7_BOCTO   7N.SE5.2  DJ.HT" name="BOCTO   7N.SE5.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="BOCTOP7_BOCTO   7TRO.1AB  DJ" name="BOCTO   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="24"/>
        <switch id="BOCTOP7_BOCTO   7TRO.2AB  DJ" name="BOCTO   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
      </nodeBreakerTopology>
      <load id="BOCTO7AUXIL.1" loadType="UNDEFINED" p0="0" q0="-1.5707542896270752" node="5" p="0" q="-1.5707542896270752"/>
      <load id="BOCTO7AUXIL.2" loadType="UNDEFINED" p0="6.7497367858886719" q0="0" node="7" p="6.7497367858886719" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="BOGNY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BOGNYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BOGNYP3_1.1" name="1.1" node="0" v="66.186393737792969" angle="14.125330661169427"/>
        <busbarSection id="BOGNYP3_1.2" name="1.2" node="1" v="66.186393737792969" angle="14.125330661169427"/>
        <busbarSection id="BOGNYP3_1.3" name="1.3" node="2" v="66.186393737792969" angle="14.125330661169427"/>
        <switch id="BOGNYP3_BOGNY3NOUZO.1SA.1F" name="BOGNY3NOUZO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BOGNYP3_BOGNY3TR311SA.1F" name="BOGNY3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="BOGNYP3_BOGNY   3CBO.1    SS.1.12" name="BOGNY   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BOGNYP3_BOGNY   3CBO.1    SS.1.23" name="BOGNY   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BOGNYP3_BOGNY3H.RIV.1SA.1F" name="BOGNY3H.RIV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BOGNYP3_BOGNY3TR312SA.1F" name="BOGNY3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="BOGNYP3_BOGNY   3H.RIV.1  DJ" name="BOGNY   3H.RIV.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BOGNYP3_BOGNY   3NOUZO.1  DJ" name="BOGNY   3NOUZO.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BOGNYP3_BOGNY   3TR311    DJ.HT" name="BOGNY   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BOGNYP3_BOGNY   3TR311    DJ.BT.BOGNY3TR311" name="BOGNY   3TR311    DJ.BT.BOGNY3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="BOGNYP3_BOGNY   3TR311    DJ.BT.BOGNYINA" name="BOGNY   3TR311    DJ.BT.BOGNYINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="BOGNYP3_BOGNY   3TR312    DJ.HT" name="BOGNY   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="BOGNY3TR311" loadType="UNDEFINED" p0="7.5890216827392578" q0="3.5230679512023926" node="9" p="7.5890216827392578" q="3.5230679512023926">
        <property name="VECTCodeOITransfoDistrib" value="BOGNY-Y311"/>
      </load>
      <load id="BOGNY3TR312" loadType="UNDEFINED" p0="7.5890216827392578" q0="3.5230679512023926" node="12" p="7.5890216827392578" q="3.5230679512023926"/>
      <shunt id="BOGNYINA" bPerSection="0.00063219957519322634" maximumSectionCount="1" currentSectionCount="1" node="10" q="-2.5092000961303711">
        <property name="VECTCodeOITransfoDistrib" value="BOGNY-Y311"/>
        <property name="qMax" value="8.3349"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BOHAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BOHAIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="BOHAIP3_1.1" name="1.1" node="0" v="65.8642578125" angle="4.3816461803991045"/>
        <busbarSection id="BOHAIP3_1.2" name="1.2" node="1" v="65.8642578125" angle="4.3816461803991045"/>
        <switch id="BOHAIP3_BOHAI3PERIZ.1SA.1F" name="BOHAI3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="BOHAIP3_BOHAI3TR311SA.1F" name="BOHAI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="BOHAIP3_BOHAI3NOYAL.1SA.1F" name="BOHAI3NOYAL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="BOHAIP3_BOHAI   3CBO.1    SS.1.12" name="BOHAI   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BOHAIP3_BOHAI3BOUE .1SA.1F" name="BOHAI3BOUE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BOHAIP3_BOHAI3TR312SA.1F" name="BOHAI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="BOHAIP3_BOHAI   3BOUE .1  DJ" name="BOHAI   3BOUE .1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BOHAIP3_BOHAI   3NOYAL.1  DJ" name="BOHAI   3NOYAL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BOHAIP3_BOHAI   3PERIZ.1  DJ" name="BOHAI   3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BOHAIP3_BOHAI   3TR311    DJ.HT" name="BOHAI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BOHAIP3_BOHAI   3TR311    DJ.BT.BOHAI3TR311" name="BOHAI   3TR311    DJ.BT.BOHAI3TR311" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="BOHAIP3_BOHAI   3TR311    DJ.BT.BOHAIINA" name="BOHAI   3TR311    DJ.BT.BOHAIINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
        <switch id="BOHAIP3_BOHAI   3TR311    DJ.BT.BOHAIIN1" name="BOHAI   3TR311    DJ.BT.BOHAIIN1" kind="BREAKER" retained="true" open="false" node1="12" node2="9"/>
        <switch id="BOHAIP3_BOHAI   3TR312    DJ.HT" name="BOHAI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="BOHAIP3_BOHAI   3TR312    DJ.BT.BOHAI3TR312" name="BOHAI   3TR312    DJ.BT.BOHAI3TR312" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="BOHAIP3_BOHAI   3TR312    DJ.BT.BOHAIIN2" name="BOHAI   3TR312    DJ.BT.BOHAIIN2" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
      </nodeBreakerTopology>
      <generator id="BOHAIIN1" energySource="WIND" minP="0" maxP="35.799999237060547" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="65.864250183105469" node="12" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.799999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BOHAIIN2" energySource="WIND" minP="0" maxP="17" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="65.864250183105469" node="16" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="17" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BOHAI3Y311" loadType="UNDEFINED" p0="13.29803466796875" q0="-0.88840740919113159" node="10" p="13.29803466796875" q="-0.88840740919113159">
        <property name="VECTCodeOITransfoDistrib" value="BOHAI-Y311"/>
      </load>
      <load id="BOHAI3Y312" loadType="UNDEFINED" p0="13.29803466796875" q0="-0.88840740919113159" node="15" p="13.29803466796875" q="-0.88840740919113159">
        <property name="VECTCodeOITransfoDistrib" value="BOHAI-Y312"/>
      </load>
      <shunt id="BOHAIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BOHAI-Y311"/>
        <property name="qMax" value="9.28746"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BOUCH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BOUCHP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="6">
        <busbarSection id="BOUCHP7_1" name="1" node="0" v="405.8529052734375" angle="14.416232686788501"/>
        <switch id="BOUCHP7_BOUCH7MASTA.1SA.1F" name="BOUCH7MASTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="BOUCHP7_BOUCH7BOUCH.TG7SA.1F" name="BOUCH7BOUCH.TG7SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BOUCHP7_BOUCH   7GROUP7   DJ.GR" name="BOUCH   7GROUP7   DJ.GR" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BOUCHP7_BOUCH   1GROUP7   COUPLEUR" name="BOUCH   1GROUP7   COUPLEUR" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BOUCHP7_BOUCH7MASTA.1DJF" name="BOUCH7MASTA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
      </nodeBreakerTopology>
      <generator id="BOUCH.TG7" energySource="THERMAL" minP="185" maxP="585" voltageRegulatorOn="true" targetP="518.02105712890625" targetQ="48.910354614257812" targetV="405.8529052734375" node="3" p="-518.02105712890625" q="-48.909519195556641">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="185" minQ="-188" maxQ="338"/>
          <point p="585" minQ="-240" maxQ="296"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="BOUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BOUE P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="BOUE P3_1.2" name="1.2" node="0" v="65.721305847167969" angle="6.4732759273864424"/>
        <busbarSection id="BOUE P3_1.1" name="1.1" node="1" v="65.721305847167969" angle="6.4732759273864424"/>
        <switch id="BOUE P3_BOUE 3BOHAI.1SA.1F" name="BOUE 3BOHAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BOUE P3_BOUE 3MORT5.1SA.1F" name="BOUE 3MORT5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="BOUE P3_BOUE 3CAPEL.2SA.1F" name="BOUE 3CAPEL.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="BOUE P3_BOUE 3TR312SA.1F" name="BOUE 3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="BOUE P3_BOUE    3CBO.1    SS.1.21" name="BOUE    3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BOUE P3_BOUE 3TR311SA.1F" name="BOUE 3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="BOUE P3_BOUE 3CAPEL.1SA.1F" name="BOUE 3CAPEL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="BOUE P3_BOUE    3BOHAI.1  DJ" name="BOUE    3BOHAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BOUE P3_BOUE    3CAPEL.1  DJ" name="BOUE    3CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BOUE P3_BOUE    3CAPEL.2  DJ" name="BOUE    3CAPEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BOUE P3_BOUE    3MORT5.1  DJ" name="BOUE    3MORT5.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BOUE P3_BOUE    3TR311    DJ.HT" name="BOUE    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BOUE P3_BOUE    3TR311    DJ.BT.BOUE 3TR311" name="BOUE    3TR311    DJ.BT.BOUE 3TR311" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="BOUE P3_BOUE    3TR311    DJ.BT.BOUE IN1" name="BOUE    3TR311    DJ.BT.BOUE IN1" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="BOUE P3_BOUE    3TR312    DJ.HT" name="BOUE    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BOUE P3_BOUE    3TR312    DJ.BT.BOUE 3TR312" name="BOUE    3TR312    DJ.BT.BOUE 3TR312" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="BOUE P3_BOUE    3TR312    DJ.BT.BOUE_INA" name="BOUE    3TR312    DJ.BT.BOUE_INA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="BOUE P3_BOUE    3TR312    DJ.BT.BOUE IN2" name="BOUE    3TR312    DJ.BT.BOUE IN2" kind="BREAKER" retained="true" open="false" node1="18" node2="15"/>
      </nodeBreakerTopology>
      <generator id="BOUE IN1" energySource="WIND" minP="0" maxP="21" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="65.721305847167969" node="13" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="21" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BOUE IN2" energySource="WIND" minP="0" maxP="21" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="65.721305847167969" node="18" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="21" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BOUE3 Y311" loadType="UNDEFINED" p0="6.3914785385131836" q0="-0.13276870548725128" node="12" p="6.3914785385131836" q="-0.13276870548725128">
        <property name="VECTCodeOITransfoDistrib" value="BOUE -Y311"/>
      </load>
      <load id="BOUE3 Y312" loadType="UNDEFINED" p0="6.3914785385131836" q0="-0.13276870548725128" node="16" p="6.3914785385131836" q="-0.13276870548725128">
        <property name="VECTCodeOITransfoDistrib" value="BOUE -Y312"/>
      </load>
      <shunt id="BOUE_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BOUE -Y312"/>
        <property name="qMax" value="3.81024"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="BOUS6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BOUS6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="BOUS6P4_1.1" name="1.1" node="0" v="95.324371337890625" angle="5.5720482612157154"/>
        <busbarSection id="BOUS6P4_1.2" name="1.2" node="1" v="95.334465026855469" angle="5.5831460379565163"/>
        <switch id="BOUS6P4_BOUS64SE.1.12SS.1.12" name="BOUS64SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="BOUS6P4_BOUS64TR1SA.1" name="BOUS64TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BOUS6P4_BOUS64FOYAU.1SA.1F" name="BOUS64FOYAU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BOUS6P4_BOUS64TR2SA.1" name="BOUS64TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BOUS6P4_BOUS64FOYAU.2SA.1F" name="BOUS64FOYAU.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="BOUS6P4_BOUS64FOYAU.1SL" name="BOUS64FOYAU.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="BOUS6P4_BOUS64FOYAU.2SL" name="BOUS64FOYAU.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="BOUS6P4_BOUS64TR1DJ" name="BOUS64TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BOUS6P4_BOUS64TR2DJ" name="BOUS64TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="BOUS64TR1" loadType="UNDEFINED" p0="6.9992451667785645" q0="-0.94685721397399902" node="7" p="6.9992451667785645" q="-0.94685721397399902"/>
      <load id="BOUS64TR2" loadType="UNDEFINED" p0="0" q0="-0.94549566507339478" node="9" p="0" q="-0.94549566507339478"/>
    </voltageLevel>
  </substation>
  <substation id="BRAEK" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BRAEKP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BRAEKP1_1.1" name="1.1" node="0" v="19.810890197753906" angle="9.7596709654095601"/>
        <busbarSection id="BRAEKP1_1.2" name="1.2" node="1" v="19.785036087036133" angle="6.7517632304153725"/>
        <switch id="BRAEKP1_BRAEK1SE.1.12SS.1.12F" name="BRAEK1SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="BRAEKP1_BRAEK1TR611SA.1F" name="BRAEK1TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="BRAEKP1_BRAEK1DK6TAG.1SA.1F" name="BRAEK1DK6TAG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="BRAEKP1_BRAEK1DK6TAV.1SA.1F" name="BRAEK1DK6TAV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="BRAEKP1_BRAEK1TR612SA.1F" name="BRAEK1TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="BRAEKP1_BRAEK1DK6TAG.2SA.1F" name="BRAEK1DK6TAG.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="BRAEKP1_BRAEK1DK6TAV.2SA.1F" name="BRAEK1DK6TAV.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="BRAEKP1_BRAEK   6DK6TG.1  COUPLEUR" name="BRAEK   6DK6TG.1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="BRAEKP1_BRAEK   6DK6TG.2  COUPLEUR" name="BRAEK   6DK6TG.2  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="BRAEKP1_BRAEK   6DK6TV.1  COUPLEUR" name="BRAEK   6DK6TV.1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BRAEKP1_BRAEK   6DK6TV.2  COUPLEUR" name="BRAEK   6DK6TV.2  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="BRAEKP1_BRAEK1TR611DJF" name="BRAEK1TR611DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="10" node2="11"/>
        <switch id="BRAEKP1_BRAEK1TR612DJF" name="BRAEK1TR612DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <generator id="DK61  TAG1" energySource="THERMAL" minP="82" maxP="165" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="3" p="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="82" minQ="-52.230003356933594" maxQ="93.730003356933594"/>
          <point p="165" minQ="-27.480003356933594" maxQ="87.199996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="DK61  TAG2" energySource="THERMAL" minP="82" maxP="165" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="5" p="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="82" minQ="-52.230003356933594" maxQ="93.730003356933594"/>
          <point p="165" minQ="-27.480003356933594" maxQ="87.199996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="DK61  TAV1" energySource="THERMAL" minP="44" maxP="239" voltageRegulatorOn="true" targetP="115.97347259521484" targetQ="4.9915571212768555" targetV="19.810890197753906" node="7" p="-115.97347259521484" q="-4.9903364181518555">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="44" minQ="-63.839996337890625" maxQ="157.42999267578125"/>
          <point p="239" minQ="-20.939998626708984" maxQ="138.58000183105469"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="DK61  TAV2" energySource="THERMAL" minP="44" maxP="239" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="9" p="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="44" minQ="-63.839996337890625" maxQ="157.42999267578125"/>
          <point p="239" minQ="-20.939998626708984" maxQ="138.58000183105469"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id="BRAEKP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="BRAEKP6_1" name="1" node="0" v="233.25981140136719" angle="6.7517747563595965"/>
        <busbarSection id="BRAEKP6_2" name="2" node="1" v="233.25981140136719" angle="6.7517747563595965"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.1  SA.1" name="BRAEK   6G.SYN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.2  SA.1" name="BRAEK   6G.SYN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.1  SA.1" name="BRAEK   6PREDE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.2  SA.1" name="BRAEK   6PREDE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.1  SA.1" name="BRAEK   6DK6TR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.2  SA.1" name="BRAEK   6DK6TR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="BRAEKP6_BRAEK   6COUPL    SA.1" name="BRAEK   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.1  SA.2" name="BRAEK   6G.SYN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BRAEKP6_BRAEK   6COUPL    SA.2" name="BRAEK   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.2  SA.2" name="BRAEK   6G.SYN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.1  SA.2" name="BRAEK   6PREDE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.2  SA.2" name="BRAEK   6PREDE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.1  SA.2" name="BRAEK   6DK6TR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.2  SA.2" name="BRAEK   6DK6TR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="BRAEKP6_BRAEK   6COUPL    DJ.HT" name="BRAEK   6COUPL    DJ.HT" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.1  DJ" name="BRAEK   6G.SYN.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BRAEKP6_BRAEK   6G.SYN.2  DJ" name="BRAEK   6G.SYN.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.1  DJ" name="BRAEK   6PREDE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BRAEKP6_BRAEK   6PREDE.2  DJ" name="BRAEK   6PREDE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.1  DJ.HT" name="BRAEK   6DK6TR.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BRAEKP6_BRAEK   6DK6TR.2  DJ.HT" name="BRAEK   6DK6TR.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id="BRAEK6PREDE1" loadType="UNDEFINED" p0="95.921562194824219" q0="39.69854736328125" node="9" p="95.921562194824219" q="39.69854736328125"/>
      <load id="BRAEK6PREDE2" loadType="UNDEFINED" p0="95.921562194824219" q0="39.69854736328125" node="11" p="95.921562194824219" q="39.69854736328125"/>
    </voltageLevel>
    <twoWindingsTransformer id="BRAEKY611" r="0.20000004768371582" x="24.659999847412109" g="0" b="2.0000002223241609e-06" ratedU1="20" ratedU2="225" voltageLevelId1="BRAEKP1" node1="11" voltageLevelId2="BRAEKP6" node2="13" p1="115.97347259521484" q1="4.9903364181518555" p2="-115.924072265625" q2="0.99179953336715698">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="18750"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="22500"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BRAEKY612" r="0.20000004768371582" x="24.659999847412109" g="0" b="2.0000002223241609e-06" ratedU1="20" ratedU2="225" voltageLevelId1="BRAEKP1" node1="13" voltageLevelId2="BRAEKP6" node2="15" p1="3.604466201068135e-07" q1="4.4435488234739751e-05" p2="-3.4954626926264609e-07" q2="-0.10886606574058533">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="18750"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="22500"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BRET5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="BRET5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="BRET5P3_1.3" name="1.3" node="0" v="65.327445983886719" angle="-3.0144610880594036"/>
        <busbarSection id="BRET5P3_1.2" name="1.2" node="1" v="65.327445983886719" angle="-3.0144610880594036"/>
        <busbarSection id="BRET5P3_1.1" name="1.1" node="2" v="65.327445983886719" angle="-3.0144610880594036"/>
        <switch id="BRET5P3_BRET5   3CBO.1    SS.1.32" name="BRET5   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BRET5P3_BRET53ZGANN.1SA.1F" name="BRET53ZGANN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="BRET5P3_BRET53TR313SA.1F" name="BRET53TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="BRET5P3_BRET5   3CBO.1    SS.1.21" name="BRET5   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BRET5P3_BRET53TR312SA.1F" name="BRET53TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="BRET5P3_BRET53HARGI.1SA.1F" name="BRET53HARGI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="BRET5P3_BRET53TR311SA.1F" name="BRET53TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="BRET5P3_BRET5   3HARGI.1  DJ" name="BRET5   3HARGI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="BRET5P3_BRET5   3TR311    DJ.HT" name="BRET5   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BRET5P3_BRET5   3TR312    DJ.HT" name="BRET5   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BRET5P3_BRET5   3TR313    DJ.HT" name="BRET5   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="BRET5P3_BRET5   3ZGANN.1  DJ" name="BRET5   3ZGANN.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
      </nodeBreakerTopology>
      <load id="BRET53TR311" loadType="UNDEFINED" p0="0.21840864419937134" q0="-1.02234947681427" node="6" p="0.21840864419937134" q="-1.02234947681427"/>
      <load id="BRET53TR312" loadType="UNDEFINED" p0="0.21840864419937134" q0="-1.02234947681427" node="8" p="0.21840864419937134" q="-1.02234947681427"/>
      <load id="BRET53TR313" loadType="UNDEFINED" p0="0.21840864419937134" q0="-1.02234947681427" node="10" p="0.21840864419937134" q="-1.02234947681427"/>
    </voltageLevel>
  </substation>
  <substation id="BRIAS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BRIASP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="BRIASP1_1" name="1" node="0" v="20.702085494995117" angle="5.0163457778907707"/>
        <switch id="BRIASP1_BRIAS1TR311SA.1F" name="BRIAS1TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BRIASP1_BRIAS1BRIAS.TG1SA.1F" name="BRIAS1BRIAS.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BRIASP1_BRIAS1BRIAS.TG2SA.1F" name="BRIAS1BRIAS.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BRIASP1_BRIAS1BRIAS.TG1DJF" name="BRIAS1BRIAS.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BRIASP1_BRIAS1BRIAS.TG2DJF" name="BRIAS1BRIAS.TG2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="BRIASP1_BRIAS1TR311DJF" name="BRIAS1TR311DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BRIAS.TG1" energySource="WIND" minP="0" maxP="29.700000762939453" voltageRegulatorOn="true" targetP="4.5581340789794922" targetQ="0.77120256423950195" targetV="20.70208740234375" node="2" p="-4.5581340789794922" q="-0.77119642496109009">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-20.780000686645508" maxQ="18.069999694824219"/>
          <point p="29.700000762939453" minQ="-14.140000343322754" maxQ="15.279999732971191"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BRIAS.TG2" energySource="WIND" minP="0" maxP="16.5" voltageRegulatorOn="true" targetP="4.5581340789794922" targetQ="0.77120256423950195" targetV="20.70208740234375" node="4" p="-4.5581340789794922" q="-0.77119642496109009">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-12" maxQ="9.9200000762939453"/>
          <point p="16.5" minQ="-8.8100004196166992" maxQ="7.7199997901916504"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id="BRIASP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="BRIASP3_1" name="1" node="0" v="65.894683837890625" angle="3.4973061569512338"/>
        <switch id="BRIASP3_BRIAS3TR311SA.1F" name="BRIAS3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BRIASP3_BRIAS3ZSAB5.1SA.1F" name="BRIAS3ZSAB5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BRIASP3_BRIAS3TR311DJF" name="BRIAS3TR311DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BRIASP3_BRIAS   3TR311    DJ.HT" name="BRIAS   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BRIASY311" r="0.16000001132488251" x="12.710000991821289" g="0" b="0" ratedU1="20" ratedU2="63" voltageLevelId1="BRIASP1" node1="6" voltageLevelId2="BRIASP3" node2="2" p1="9.1162681579589844" q1="1.5423928499221802" p2="-9.1131467819213867" q2="-1.2943904399871826">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="BRODE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BRODEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="BRODEP6_1" name="1" node="0" v="234.52003479003906" angle="7.6059108295240243"/>
        <switch id="BRODEP6_BRODE6INJSA.1F" name="BRODE6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BRODEP6_BRODE6WARAN.1SA.1F" name="BRODE6WARAN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BRODEP6_BRODE6INJDJ" name="BRODE6INJDJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BRODEP6_BRODE6WARAN.1DJ" name="BRODE6WARAN.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="WARAN6BRODE" loadType="UNDEFINED" p0="34.683704376220703" q0="3.0268337726593018" node="2" p="34.683704376220703" q="3.0268337726593018"/>
    </voltageLevel>
  </substation>
  <substation id="BRUN5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BRUN5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="BRUN5P3_1" name="1" node="0" v="65.333953857421875" angle="5.06714659050321"/>
        <switch id="BRUN5P3_BRUN53SETIE.1SA.1F" name="BRUN53SETIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BRUN5P3_BRUN53GROUPT1SA.1F" name="BRUN53GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="BRUN5P3_BRUN5   3GROUPT1  DJ.HT" name="BRUN5   3GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BRUN5P3_BRUN5   1GROUPT1  COUPLEUR" name="BRUN5   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BRUN5P3_BRUN53INJDJF" name="BRUN53INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="BRUN5P3_BRUN53SETIE.1DJF" name="BRUN53SETIE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BRUN5.TG1" energySource="THERMAL" minP="0" maxP="13" voltageRegulatorOn="true" targetP="4.7897014617919922" targetQ="-4.17022705078125" targetV="65.333953857421875" node="3" p="-4.7897014617919922" q="4.1702485084533691">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-8" maxQ="12"/>
          <point p="13" minQ="-6" maxQ="10"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BRUN53INJ" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="BUIRE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BUIREP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="BUIREP3_1" name="1" node="0" v="66.931106567382812" angle="7.6023676688920805"/>
        <busbarSection id="BUIREP3_2" name="2" node="1" v="66.931106567382812" angle="7.6023676688920805"/>
        <switch id="BUIREP3_BUIRE   3FOURM.1  SA.1" name="BUIRE   3FOURM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="BUIREP3_BUIRE   3COND.1   SA.1" name="BUIRE   3COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.2  SA.1" name="BUIRE   3HIRSO.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="BUIREP3_BUIRE   3LIART.1  SA.1" name="BUIRE   3LIART.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.1  SA.1" name="BUIRE   3HIRSO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BUIREP3_BUIRE   3TR632    SA.1" name="BUIRE   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BUIREP3_BUIRE   3FOURM.1  SA.2" name="BUIRE   3FOURM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BUIREP3_BUIRE   3COND.1   SA.2" name="BUIRE   3COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.2  SA.2" name="BUIRE   3HIRSO.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="BUIREP3_BUIRE   3LIART.1  SA.2" name="BUIRE   3LIART.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.1  SA.2" name="BUIRE   3HIRSO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="BUIREP3_BUIRE   3TR632    SA.2" name="BUIRE   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BUIREP3_BUIRE   3COND.1   DJ.MCOMP" name="BUIRE   3COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="BUIREP3_BUIRE   3FOURM.1  DJ" name="BUIRE   3FOURM.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.1  DJ" name="BUIRE   3HIRSO.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BUIREP3_BUIRE   3HIRSO.2  DJ" name="BUIRE   3HIRSO.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BUIREP3_BUIRE   3LIART.1  DJ" name="BUIRE   3LIART.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BUIREP3_BUIRE   3TR632    DJ" name="BUIRE   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <shunt id="BUIRE3COND.11" bPerSection="0.0025195262860506773" maximumSectionCount="1" currentSectionCount="0" node="3" q="-0">
        <property name="qMax" value="10"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="BUIREP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="BUIREP4_1" name="1" node="0" v="93.260292053222656" angle="11.796775739139509"/>
        <switch id="BUIREP4_BUIRE   4LISLE.1  SA.1" name="BUIRE   4LISLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BUIREP4_BUIRE4TR641SA.1F" name="BUIRE4TR641SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="BUIREP4_BUIRE   4LISLE.1  DJ" name="BUIRE   4LISLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="BUIREP4_BUIRE4TR641DJF" name="BUIRE4TR641DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="BUIREP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="BUIREP6_1" name="1" node="0" v="239.03704833984375" angle="9.7783839761881026"/>
        <busbarSection id="BUIREP6_2" name="2" node="1" v="239.03704833984375" angle="9.7783839761881026"/>
        <switch id="BUIREP6_BUIRE   6TR632    SA.1" name="BUIRE   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="BUIREP6_BUIRE   6P.SAM.1  SA.1" name="BUIRE   6P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="BUIREP6_BUIRE   6TR641    SA.1" name="BUIRE   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="BUIREP6_BUIRE   6TR632    SA.2" name="BUIRE   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BUIREP6_BUIRE   6P.SAM.1  SA.2" name="BUIRE   6P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BUIREP6_BUIRE   6TR641    SA.2" name="BUIRE   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BUIREP6_BUIRE   6P.SAM.1  DJ" name="BUIRE   6P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BUIREP6_BUIRE   6TR632    DJ" name="BUIRE   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BUIREP6_BUIRE   6TR641    DJ" name="BUIRE   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BUIREY632" r="2.1999998092651367" x="86.000007629394531" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BUIREP3" node1="13" voltageLevelId2="BUIREP6" node2="5" p1="-25.009523391723633" q1="-13.18023681640625" p2="25.041694641113281" q2="14.437810897827148">
      <ratioTapChanger lowTapPosition="0" tapPosition="13" loadTapChangingCapabilities="true" regulating="true" targetV="66.931098937988281">
        <terminalRef id="BUIREY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BUIREY641" r="0.98999989032745361" x="45.209991455078125" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BUIREP4" node1="4" voltageLevelId2="BUIREP6" node2="7" p1="44.773632049560547" q1="4.4501519203186035" p2="-44.738811492919922" q2="-2.8599803447723389">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" regulating="true" targetV="93.260292053222656">
        <terminalRef id="BUIREY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1305.000244140625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BUSIG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BUSIGP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="BUSIGP3_1" name="1" node="0" v="65.976638793945312" angle="4.2720549413926037"/>
        <busbarSection id="BUSIGP3_2" name="2" node="1" v="65.976638793945312" angle="4.2720549413926037"/>
        <switch id="BUSIGP3_BUSIG3PERIZ.1SA.1F" name="BUSIG3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="BUSIGP3_BUSIG3PERIZ.2SA.1F" name="BUSIG3PERIZ.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="BUSIGP3_BUSIG3COUPLSA.1F" name="BUSIG3COUPLSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="0"/>
        <switch id="BUSIGP3_BUSIG3COUPLSA.2F" name="BUSIG3COUPLSA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="BUSIGP3_BUSIG3TR1SA.2" name="BUSIG3TR1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="BUSIGP3_BUSIG3TR2SA.2" name="BUSIG3TR2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BUSIGP3_BUSIG3COUPLDJF" name="BUSIG3COUPLDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BUSIGP3_BUSIG3PERIZ.1SL" name="BUSIG3PERIZ.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="BUSIGP3_BUSIG3PERIZ.2SL" name="BUSIG3PERIZ.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="7"/>
        <switch id="BUSIGP3_BUSIG3TR1DJ" name="BUSIG3TR1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BUSIGP3_BUSIG3TR2DJ" name="BUSIG3TR2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="BUSIG3TR1" loadType="UNDEFINED" p0="-0.089135147631168365" q0="3.9521498680114746" node="9" p="-0.089135147631168365" q="3.9521498680114746"/>
      <load id="BUSIG3TR2" loadType="UNDEFINED" p0="-0.089135147631168365" q0="3.9521498680114746" node="11" p="-0.089135147631168365" q="3.9521498680114746"/>
    </voltageLevel>
  </substation>
  <substation id="BXCH5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BXCH5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="33">
        <busbarSection id="BXCH5P4_1" name="1" node="0" v="94.492332458496094" angle="5.4466698937163764"/>
        <busbarSection id="BXCH5P4_2" name="2" node="1" v="94.492332458496094" angle="5.4466698937163764"/>
        <switch id="BXCH5P4_BXCH5   4TREPO.2  SA.1" name="BXCH5   4TREPO.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BXCH5P4_BXCH5   4ZNEUF.1  SA.1" name="BXCH5   4ZNEUF.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
        <switch id="BXCH5P4_BXCH5   4SAUCO.1  SA.1" name="BXCH5   4SAUCO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="BXCH5P4_BXCH5   4BZBEL.1  SA.1" name="BXCH5   4BZBEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="BXCH5P4_BXCH5   4ABBEV.1  SA.1" name="BXCH5   4ABBEV.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="BXCH5P4_BXCH5   4TR411    SA.1" name="BXCH5   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BXCH5P4_BXCH5   4TR641    SA.1" name="BXCH5   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
        <switch id="BXCH5P4_BXCH5   4TR412    SA.1" name="BXCH5   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
        <switch id="BXCH5P4_BXCH5   4TR643    SA.1" name="BXCH5   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
        <switch id="BXCH5P4_BXCH5   4TR413    SA.1" name="BXCH5   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
        <switch id="BXCH5P4_BXCH5   4REACT.1  SA.1" name="BXCH5   4REACT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="BXCH5P4_BXCH5   4COUPL    SA.1" name="BXCH5   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="BXCH5P4_BXCH5   4COUPL    SA.2" name="BXCH5   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="BXCH5P4_BXCH5   4TREPO.2  SA.2" name="BXCH5   4TREPO.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BXCH5P4_BXCH5   4ZNEUF.1  SA.2" name="BXCH5   4ZNEUF.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="31"/>
        <switch id="BXCH5P4_BXCH5   4SAUCO.1  SA.2" name="BXCH5   4SAUCO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BXCH5P4_BXCH5   4BZBEL.1  SA.2" name="BXCH5   4BZBEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="BXCH5P4_BXCH5   4ABBEV.1  SA.2" name="BXCH5   4ABBEV.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BXCH5P4_BXCH5   4TR411    SA.2" name="BXCH5   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="BXCH5P4_BXCH5   4TR641    SA.2" name="BXCH5   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="27"/>
        <switch id="BXCH5P4_BXCH5   4TR412    SA.2" name="BXCH5   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
        <switch id="BXCH5P4_BXCH5   4TR643    SA.2" name="BXCH5   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
        <switch id="BXCH5P4_BXCH5   4TR413    SA.2" name="BXCH5   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
        <switch id="BXCH5P4_BXCH5   4REACT.1  SA.2" name="BXCH5   4REACT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="BXCH5P4_BXCH5   4ABBEV.1  DJ" name="BXCH5   4ABBEV.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="BXCH5P4_BXCH5   4BZBEL.1  DJ" name="BXCH5   4BZBEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BXCH5P4_BXCH5   4COUPL    DJ" name="BXCH5   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BXCH5P4_BXCH5   4REACT.1  DJ.MCOMP" name="BXCH5   4REACT.1  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BXCH5P4_BXCH5   4SAUCO.1  DJ" name="BXCH5   4SAUCO.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BXCH5P4_BXCH5   4TREPO.2  DJ" name="BXCH5   4TREPO.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BXCH5P4_BXCH5   4TR411    DJ.HT" name="BXCH5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BXCH5P4_BXCH5   4TR411    DJ.BT.BXCH54TR411" name="BXCH5   4TR411    DJ.BT.BXCH54TR411" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="BXCH5P4_BXCH5   4TR411    DJ.BT.BXCH5INA" name="BXCH5   4TR411    DJ.BT.BXCH5INA" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="BXCH5P4_BXCH5   4TR411    DJ.BT.BXCH5IN1" name="BXCH5   4TR411    DJ.BT.BXCH5IN1" kind="BREAKER" retained="true" open="false" node1="18" node2="15"/>
        <switch id="BXCH5P4_BXCH5   4TR412    DJ.HT" name="BXCH5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="BXCH5P4_BXCH5   4TR412    DJ.BT.BXCH54TR412" name="BXCH5   4TR412    DJ.BT.BXCH54TR412" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="BXCH5P4_BXCH5   4TR412    DJ.BT.BXCH5IN2" name="BXCH5   4TR412    DJ.BT.BXCH5IN2" kind="BREAKER" retained="true" open="false" node1="22" node2="20"/>
        <switch id="BXCH5P4_BXCH5   4TR413    DJ.HT" name="BXCH5   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
        <switch id="BXCH5P4_BXCH5   4TR413    DJ.BT.BXCH54TR413" name="BXCH5   4TR413    DJ.BT.BXCH54TR413" kind="BREAKER" retained="true" open="false" node1="25" node2="24"/>
        <switch id="BXCH5P4_BXCH5   4TR413    DJ.BT.BXCH5IN3" name="BXCH5   4TR413    DJ.BT.BXCH5IN3" kind="BREAKER" retained="true" open="false" node1="26" node2="24"/>
        <switch id="BXCH5P4_BXCH5   4TR641    DJ" name="BXCH5   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="28"/>
        <switch id="BXCH5P4_BXCH5   4TR643    DJ" name="BXCH5   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
        <switch id="BXCH5P4_BXCH5   4ZNEUF.1  DJ" name="BXCH5   4ZNEUF.1  DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="32"/>
      </nodeBreakerTopology>
      <generator id="BXCH5IN1" energySource="WIND" minP="0" maxP="32" voltageRegulatorOn="false" targetP="22" targetQ="0" targetV="94.492332458496094" node="18" p="-22" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="32" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BXCH5IN2" energySource="WIND" minP="0" maxP="23.5" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="94.492332458496094" node="22" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="23.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BXCH5IN3" energySource="WIND" minP="0" maxP="32.349998474121094" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="94.492332458496094" node="26" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="32.349998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BXCH54Y411" loadType="UNDEFINED" p0="11.186819076538086" q0="0.19682742655277252" node="16" p="11.186819076538086" q="0.19682742655277252">
        <property name="VECTCodeOITransfoDistrib" value="BXCH5-Y411"/>
      </load>
      <load id="BXCH54Y412" loadType="UNDEFINED" p0="11.186819076538086" q0="0.19682742655277252" node="21" p="11.186819076538086" q="0.19682742655277252">
        <property name="VECTCodeOITransfoDistrib" value="BXCH5-Y412"/>
      </load>
      <load id="BXCH54Y413" loadType="UNDEFINED" p0="11.186819076538086" q0="0.19682742655277252" node="25" p="11.186819076538086" q="0.19682742655277252">
        <property name="VECTCodeOITransfoDistrib" value="BXCH5-Y413"/>
      </load>
      <shunt id="BXCH54REAC.1" bPerSection="-0.0037037036381661892" maximumSectionCount="1" currentSectionCount="1" node="9" q="33.069633483886719">
        <property name="qMax" value="-30"/>
      </shunt>
      <shunt id="BXCH5INA" bPerSection="1.1666666068776976e-05" maximumSectionCount="1" currentSectionCount="1" node="17" q="-0.094499997794628143">
        <property name="VECTCodeOITransfoDistrib" value="BXCH5-Y411"/>
        <property name="qMax" value="19.1554"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="BXCH5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="BXCH5P6_1.1" name="1.1" node="0" v="239.7767333984375" angle="5.2281875100933011"/>
        <busbarSection id="BXCH5P6_1.2" name="1.2" node="1" v="239.7767333984375" angle="5.2281875100933011"/>
        <busbarSection id="BXCH5P6_1.3" name="1.3" node="2" v="239.7767333984375" angle="5.2281875100933011"/>
        <switch id="BXCH5P6_BXCH5   6ARGOE.1  SA.1" name="BXCH5   6ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="BXCH5P6_BXCH5   6TR641    SA.1" name="BXCH5   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="BXCH5P6_BXCH5   6SEC..12  SS.1.12" name="BXCH5   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BXCH5P6_BXCH5   6SEC..12  SS.1.23" name="BXCH5   6SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BXCH5P6_BXCH5   6TR643    SA.1" name="BXCH5   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="BXCH5P6_BXCH5   6ARGOE.1  DJ" name="BXCH5   6ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BXCH5P6_BXCH5   6TR641    DJ" name="BXCH5   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BXCH5P6_BXCH5   6TR643    DJ" name="BXCH5   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BXCH5Y641" r="1.6000000238418579" x="56.699996948242188" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BXCH5P4" node1="28" voltageLevelId2="BXCH5P6" node2="6" p1="3.7041816711425781" q1="-5.0777459144592285" p2="-3.7030713558197021" q2="5.1170930862426758">
      <ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" regulating="true" targetV="94.492332458496094">
        <terminalRef id="BXCH5Y641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BXCH5Y643" r="1.9900001287460327" x="58.699996948242188" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="BXCH5P4" node1="30" voltageLevelId2="BXCH5P6" node2="8" p1="3.5855090618133545" q1="-3.9688990116119385" p2="-3.5845110416412354" q2="3.9983398914337158">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="94.492332458496094">
        <terminalRef id="BXCH5Y643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1069999933242798"/>
        <step r="0" x="0" g="0" b="0" rho="1.0959999561309814"/>
        <step r="0" x="0" g="0" b="0" rho="1.0839999914169312"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0470000505447388"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0110000371932983"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97600001096725464"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.91500002145767212"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="771.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="925.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BXTO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BXTO5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="46">
        <busbarSection id="BXTO5P3_1.1" name="1.1" node="0" v="65.12255859375" angle="3.1590941857158317"/>
        <busbarSection id="BXTO5P3_1.2" name="1.2" node="1" v="65.12255859375" angle="3.1590941857158317"/>
        <busbarSection id="BXTO5P3_1.3" name="1.3" node="2" v="65.856773376464844" angle="3.7450170544669095"/>
        <busbarSection id="BXTO5P3_2.1" name="2.1" node="3" v="65.856773376464844" angle="3.7450170544669095"/>
        <busbarSection id="BXTO5P3_2.2" name="2.2" node="4" v="65.856773376464844" angle="3.7450170544669095"/>
        <busbarSection id="BXTO5P3_2.3" name="2.3" node="5" v="65.856773376464844" angle="3.7450170544669095"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .2  SA.1" name="BXTO5   3HAM  .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="BXTO5P3_BXTO5   3TR316    SA.1" name="BXTO5   3TR316    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="BXTO5P3_BXTO5   3LAON .1  SA.1" name="BXTO5   3LAON .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="BXTO5P3_BXTO5   3TR635    SA.1" name="BXTO5   3TR635    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="38"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.1  SA.1" name="BXTO5   3SINCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="BXTO5P3_BXTO5   3SEC..12  SS.1.12" name="BXTO5   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.1  SA.1" name="BXTO5   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .1  SA.1" name="BXTO5   3HAM  .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BXTO5P3_BXTO5   3TR317    SA.1" name="BXTO5   3TR317    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="BXTO5P3_BXTO5   3TR638    SA.1" name="BXTO5   3TR638    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="40"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.2  SA.1" name="BXTO5   3SINCE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="BXTO5P3_BXTO5   3ZNEU5.1  SA.1" name="BXTO5   3ZNEU5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="44"/>
        <switch id="BXTO5P3_BXTO5   3MANO5.1  SA.1" name="BXTO5   3MANO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="BXTO5P3_BXTO5   3SEC..23  SS.1.23" name="BXTO5   3SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="BXTO5P3_BXTO5   3TR631    SA.1" name="BXTO5   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
        <switch id="BXTO5P3_BXTO5   3SOISS.1  SA.1" name="BXTO5   3SOISS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.1  SA.1" name="BXTO5   3TERGN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.2  SA.1" name="BXTO5   3TERGN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="BXTO5P3_BXTO5   3ZMAR7.1  SA.1" name="BXTO5   3ZMAR7.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="42"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.2  SA.1" name="BXTO5   3COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="2"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.1  SA.2" name="BXTO5   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .2  SA.2" name="BXTO5   3HAM  .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="BXTO5P3_BXTO5   3TR316    SA.2" name="BXTO5   3TR316    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="BXTO5P3_BXTO5   3LAON .1  SA.2" name="BXTO5   3LAON .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="BXTO5P3_BXTO5   3TR635    SA.2" name="BXTO5   3TR635    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="38"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.1  SA.2" name="BXTO5   3SINCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="BXTO5P3_BXTO5   3SEC..12  SS.2.12" name="BXTO5   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .1  SA.2" name="BXTO5   3HAM  .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id="BXTO5P3_BXTO5   3TR317    SA.2" name="BXTO5   3TR317    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="32"/>
        <switch id="BXTO5P3_BXTO5   3TR638    SA.2" name="BXTO5   3TR638    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="40"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.2  SA.2" name="BXTO5   3SINCE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="20"/>
        <switch id="BXTO5P3_BXTO5   3ZNEU5.1  SA.2" name="BXTO5   3ZNEU5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="44"/>
        <switch id="BXTO5P3_BXTO5   3MANO5.1  SA.2" name="BXTO5   3MANO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="16"/>
        <switch id="BXTO5P3_BXTO5   3SEC..23  SS.2.23" name="BXTO5   3SEC..23  SS.2.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="BXTO5P3_BXTO5   3TR631    SA.2" name="BXTO5   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="36"/>
        <switch id="BXTO5P3_BXTO5   3SOISS.1  SA.2" name="BXTO5   3SOISS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.1  SA.2" name="BXTO5   3TERGN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="24"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.2  SA.2" name="BXTO5   3TERGN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="BXTO5P3_BXTO5   3ZMAR7.1  SA.2" name="BXTO5   3ZMAR7.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="42"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.2  SA.2" name="BXTO5   3COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="8"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.1  DJ" name="BXTO5   3COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="BXTO5P3_BXTO5   3COUPL.2  DJ" name="BXTO5   3COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .1  DJ" name="BXTO5   3HAM  .1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BXTO5P3_BXTO5   3HAM  .2  DJ" name="BXTO5   3HAM  .2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BXTO5P3_BXTO5   3LAON .1  DJ" name="BXTO5   3LAON .1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BXTO5P3_BXTO5   3MANO5.1  DJ" name="BXTO5   3MANO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.1  DJ" name="BXTO5   3SINCE.1  DJ" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
        <switch id="BXTO5P3_BXTO5   3SINCE.2  DJ" name="BXTO5   3SINCE.2  DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
        <switch id="BXTO5P3_BXTO5   3SOISS.1  DJ" name="BXTO5   3SOISS.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.1  DJ" name="BXTO5   3TERGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="BXTO5P3_BXTO5   3TERGN.2  DJ" name="BXTO5   3TERGN.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="BXTO5P3_BXTO5   3TR316    DJ.HT" name="BXTO5   3TR316    DJ.HT" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="BXTO5P3_BXTO5   3TR316    DJ.BT.BXTO53TR316" name="BXTO5   3TR316    DJ.BT.BXTO53TR316" kind="BREAKER" retained="true" open="false" node1="30" node2="29"/>
        <switch id="BXTO5P3_BXTO5   3TR316    DJ.BT.BXTO5IN1" name="BXTO5   3TR316    DJ.BT.BXTO5IN1" kind="BREAKER" retained="true" open="false" node1="31" node2="29"/>
        <switch id="BXTO5P3_BXTO5   3TR317    DJ.HT" name="BXTO5   3TR317    DJ.HT" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="BXTO5P3_BXTO5   3TR317    DJ.BT.BXTO53TR317" name="BXTO5   3TR317    DJ.BT.BXTO53TR317" kind="BREAKER" retained="true" open="false" node1="34" node2="33"/>
        <switch id="BXTO5P3_BXTO5   3TR317    DJ.BT.BXTO5IN2" name="BXTO5   3TR317    DJ.BT.BXTO5IN2" kind="BREAKER" retained="true" open="false" node1="35" node2="33"/>
        <switch id="BXTO5P3_BXTO5   3TR631    DJ" name="BXTO5   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="BXTO5P3_BXTO5   3TR635    DJ" name="BXTO5   3TR635    DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="BXTO5P3_BXTO5   3TR638    DJ" name="BXTO5   3TR638    DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="BXTO5P3_BXTO5   3ZMAR7.1  DJ" name="BXTO5   3ZMAR7.1  DJ" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
        <switch id="BXTO5P3_BXTO5   3ZNEU5.1  DJ" name="BXTO5   3ZNEU5.1  DJ" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
      </nodeBreakerTopology>
      <generator id="BXTO5IN1" energySource="WIND" minP="0" maxP="42.400001525878906" voltageRegulatorOn="false" targetP="13" targetQ="0" targetV="65.856773376464844" node="31" p="-13" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="42.400001525878906" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BXTO5IN2" energySource="WIND" minP="0" maxP="12.699999809265137" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="65.12255859375" node="35" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12.699999809265137" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BXTO53Y316" loadType="UNDEFINED" p0="1.9314203262329102" q0="-1.5198479890823364" node="30" p="1.9314203262329102" q="-1.5198479890823364">
        <property name="VECTCodeOITransfoDistrib" value="BXTO5-Y316"/>
      </load>
      <load id="BXTO53Y317" loadType="UNDEFINED" p0="2.7010054588317871" q0="1.8025356531143188" node="34" p="2.7010054588317871" q="1.8025356531143188">
        <property name="VECTCodeOITransfoDistrib" value="BXTO5-Y317"/>
      </load>
    </voltageLevel>
    <voltageLevel id="BXTO5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="BXTO5P6_1.2" name="1.2" node="0" v="238.88160705566406" angle="4.061169862560698"/>
        <busbarSection id="BXTO5P6_1.1" name="1.1" node="1" v="238.88160705566406" angle="4.061169862560698"/>
        <busbarSection id="BXTO5P6_2.2" name="2.2" node="2" v="238.88160705566406" angle="4.061169862560698"/>
        <busbarSection id="BXTO5P6_2.1" name="2.1" node="3" v="238.88160705566406" angle="4.061169862560698"/>
        <switch id="BXTO5P6_BXTO5   6ZRUPR.1  SA.1" name="BXTO5   6ZRUPR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.3  SA.1" name="BXTO5   6LATEN.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="BXTO5P6_BXTO5   6TR635    SA.1" name="BXTO5   6TR635    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="BXTO5P6_BXTO5   6SEC..21  SS.1.21" name="BXTO5   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BXTO5P6_BXTO5   6L.CHA.1  SA.1" name="BXTO5   6L.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.2  SA.1" name="BXTO5   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.2  SA.1" name="BXTO5   6LATEN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="BXTO5P6_BXTO5   6SETIE.1  SA.1" name="BXTO5   6SETIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.1  SA.1" name="BXTO5   6LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="BXTO5P6_BXTO5   6TR638    SA.1" name="BXTO5   6TR638    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="BXTO5P6_BXTO5   6CAPEL.1  SA.1" name="BXTO5   6CAPEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="BXTO5P6_BXTO5   6TR631    SA.1" name="BXTO5   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.1  SA.1" name="BXTO5   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.2  SA.2" name="BXTO5   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="BXTO5P6_BXTO5   6ZRUPR.1  SA.2" name="BXTO5   6ZRUPR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.3  SA.2" name="BXTO5   6LATEN.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="BXTO5P6_BXTO5   6TR635    SA.2" name="BXTO5   6TR635    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="BXTO5P6_BXTO5   6SEC..21  SS.2.21" name="BXTO5   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="BXTO5P6_BXTO5   6L.CHA.1  SA.2" name="BXTO5   6L.CHA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.2  SA.2" name="BXTO5   6LATEN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="BXTO5P6_BXTO5   6SETIE.1  SA.2" name="BXTO5   6SETIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.1  SA.2" name="BXTO5   6LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="BXTO5P6_BXTO5   6TR638    SA.2" name="BXTO5   6TR638    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="BXTO5P6_BXTO5   6CAPEL.1  SA.2" name="BXTO5   6CAPEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="BXTO5P6_BXTO5   6TR631    SA.2" name="BXTO5   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.1  SA.2" name="BXTO5   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="BXTO5P6_BXTO5   6CAPEL.1  DJ" name="BXTO5   6CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.1  DJ" name="BXTO5   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="BXTO5P6_BXTO5   6COUPL.2  DJ" name="BXTO5   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.1  DJ" name="BXTO5   6LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.2  DJ" name="BXTO5   6LATEN.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BXTO5P6_BXTO5   6LATEN.3  DJ" name="BXTO5   6LATEN.3  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="BXTO5P6_BXTO5   6L.CHA.1  DJ" name="BXTO5   6L.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BXTO5P6_BXTO5   6SETIE.1  DJ" name="BXTO5   6SETIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="BXTO5P6_BXTO5   6TR631    DJ" name="BXTO5   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="BXTO5P6_BXTO5   6TR635    DJ" name="BXTO5   6TR635    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="BXTO5P6_BXTO5   6TR638    DJ" name="BXTO5   6TR638    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="BXTO5P6_BXTO5   6ZRUPR.1  DJ" name="BXTO5   6ZRUPR.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="BXTO5Y631" r="1.5500001907348633" x="59.100006103515625" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BXTO5P3" node1="37" voltageLevelId2="BXTO5P6" node2="21" p1="-5.1375036239624023" q1="9.1288652420043945" p2="5.1404299736022949" q2="-9.0172863006591797">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.856773376464844">
        <terminalRef id="BXTO5Y631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BXTO5Y635" r="1.6100000143051147" x="58.600009918212891" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BXTO5P3" node1="39" voltageLevelId2="BXTO5P6" node2="23" p1="-5.4866743087768555" q1="-5.2132210731506348" p2="5.4883084297180176" q2="5.272702693939209">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.856773376464844">
        <terminalRef id="BXTO5Y635" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="1.1069999933242798"/>
        <step r="0" x="0" g="0" b="0" rho="1.0950000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="1.0829999446868896"/>
        <step r="0" x="0" g="0" b="0" rho="1.0709999799728394"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0470000505447388"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.98600000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96200001239776611"/>
        <step r="0" x="0" g="0" b="0" rho="0.94999998807907104"/>
        <step r="0" x="0" g="0" b="0" rho="0.93699997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91299998760223389"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.8399999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.82800000905990601"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1141"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1369"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="BXTO5Y638" r="1.5499999523162842" x="59.599994659423828" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="BXTO5P3" node1="41" voltageLevelId2="BXTO5P6" node2="25" p1="-15.08039379119873" q1="-1.4354439973831177" p2="15.086652755737305" q2="1.6760985851287842">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.12255859375">
        <terminalRef id="BXTO5Y638" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="BZBEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="BZBELP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="BZBELP4_1.3" name="1.3" node="0" v="95.250946044921875" angle="5.9414402594556375"/>
        <busbarSection id="BZBELP4_1.2" name="1.2" node="1" v="95.250946044921875" angle="5.9414402594556375"/>
        <busbarSection id="BZBELP4_1.1" name="1.1" node="2" v="95.250946044921875" angle="5.9414402594556375"/>
        <switch id="BZBELP4_BZBEL4BXCH5.1SA.1F" name="BZBEL4BXCH5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="BZBELP4_BZBEL4TR413SA.1F" name="BZBEL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="16"/>
        <switch id="BZBELP4_BZBEL   4CBO.1    SS.1.32" name="BZBEL   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="BZBELP4_BZBEL   4CBO.1    SS.1.21" name="BZBEL   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="BZBELP4_BZBEL4TR412SA.1F" name="BZBEL4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="BZBELP4_BZBEL4BLOCA.1SA.1F" name="BZBEL4BLOCA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="BZBELP4_BZBEL4TR411SA.1F" name="BZBEL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="BZBELP4_BZBEL   4BLOCA.1  DJ" name="BZBEL   4BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="BZBELP4_BZBEL   4BXCH5.1  DJ" name="BZBEL   4BXCH5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="BZBELP4_BZBEL   4TR411    DJ.HT" name="BZBEL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="BZBELP4_BZBEL   4TR411    DJ.BT.BZBEL4TR411" name="BZBEL   4TR411    DJ.BT.BZBEL4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="BZBELP4_BZBEL   4TR411    DJ.BT.BZBELINA" name="BZBEL   4TR411    DJ.BT.BZBELINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="BZBELP4_BZBEL   4TR411    DJ.BT.BZBELIN1" name="BZBEL   4TR411    DJ.BT.BZBELIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="BZBELP4_BZBEL   4TR412    DJ.HT" name="BZBEL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="BZBELP4_BZBEL   4TR412    DJ.BT.BZBEL4TR412" name="BZBEL   4TR412    DJ.BT.BZBEL4TR412" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="BZBELP4_BZBEL   4TR412    DJ.BT.BZBELIN3" name="BZBEL   4TR412    DJ.BT.BZBELIN3" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="BZBELP4_BZBEL   4TR413    DJ.HT" name="BZBEL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="BZBELP4_BZBEL   4TR413    DJ.BT.BZBEL4TR413" name="BZBEL   4TR413    DJ.BT.BZBEL4TR413" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="BZBELP4_BZBEL   4TR413    DJ.BT.BZBELIN2" name="BZBEL   4TR413    DJ.BT.BZBELIN2" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
      </nodeBreakerTopology>
      <generator id="BZBELIN1" energySource="WIND" minP="0" maxP="34.5" voltageRegulatorOn="false" targetP="21" targetQ="0" targetV="95.250946044921875" node="11" p="-21" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BZBELIN3" energySource="WIND" minP="0" maxP="34.849998474121094" voltageRegulatorOn="false" targetP="17" targetQ="0" targetV="95.250946044921875" node="15" p="-17" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.849998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BZBELIN2" energySource="WIND" minP="0" maxP="17" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="95.250946044921875" node="19" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="17" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="BZBEL4Y411" loadType="UNDEFINED" p0="10.289722442626953" q0="-0.20307089388370514" node="9" p="10.289722442626953" q="-0.20307089388370514">
        <property name="VECTCodeOITransfoDistrib" value="BZBEL-Y411"/>
      </load>
      <load id="BZBEL4TR412" loadType="UNDEFINED" p0="10.289722442626953" q0="-0.20307089388370514" node="14" p="10.289722442626953" q="-0.20307089388370514">
        <property name="VECTCodeOITransfoDistrib" value="BZBEL-Y412"/>
      </load>
      <load id="BZBEL4Y413" loadType="UNDEFINED" p0="10.289722442626953" q0="-0.20307089388370514" node="18" p="10.289722442626953" q="-0.20307089388370514">
        <property name="VECTCodeOITransfoDistrib" value="BZBEL-Y413"/>
      </load>
      <shunt id="BZBELINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="BZBEL-Y411"/>
        <property name="qMax" value="7.54308"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="C.THI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="C.THIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="C.THIP3_1" name="1" node="0" v="65.082077026367188" angle="6.6896763839731328"/>
        <switch id="C.THIP3_C.THI3NOGEN.1SA.1F" name="C.THI3NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="C.THIP3_C.THI3TR311SA.1F" name="C.THI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="C.THIP3_C.THI3NOGEN.1DJF" name="C.THI3NOGEN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="C.THIP3_C.THI3TR311DJ" name="C.THI3TR311DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="C.THI3TR311" loadType="UNDEFINED" p0="8.9977607727050781" q0="2.5969991683959961" node="3" p="8.9977607727050781" q="2.5969991683959961"/>
    </voltageLevel>
  </substation>
  <substation id="CAIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CAIL P5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="CAIL P5_1" name="1" node="0" v="157.97416687011719" angle="6.9256282570589853"/>
        <switch id="CAIL P5_CAIL 5G.CAI.1SA.1F" name="CAIL 5G.CAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CAIL P5_CAIL 5INJSA.1F" name="CAIL 5INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="CAIL P5_CAIL 5G.CAI.1DJ" name="CAIL 5G.CAI.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="1"/>
        <switch id="CAIL P5_CAIL 5INJDJF" name="CAIL 5INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="CAIL5 INJ" loadType="UNDEFINED" p0="6.5892324447631836" q0="6.5609655380249023" node="3" p="6.5892324447631836" q="6.5609655380249023"/>
    </voltageLevel>
  </substation>
  <substation id="CALAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CALAIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="CALAIP4_1.1" name="1.1" node="0" v="95.814689636230469" angle="3.2198263068248809"/>
        <busbarSection id="CALAIP4_1.2" name="1.2" node="1" v="95.814689636230469" angle="3.2198263068248809"/>
        <busbarSection id="CALAIP4_1.3" name="1.3" node="2" v="95.814689636230469" angle="3.2198263068248809"/>
        <switch id="CALAIP4_CALAI4MANDA.1SA.1F" name="CALAI4MANDA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="CALAIP4_CALAI4TR411SA.1F" name="CALAI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="CALAIP4_CALAI   4CBO.1    SS.1.12" name="CALAI   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CALAIP4_CALAI4TR412SA.1F" name="CALAI4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="CALAIP4_CALAI4ATTAQ.2SA.1F" name="CALAI4ATTAQ.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="CALAIP4_CALAI   4CBO.1    SS.1.23" name="CALAI   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CALAIP4_CALAI4TR413SA.1F" name="CALAI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="CALAIP4_CALAI4ATTAQ.1SA.1F" name="CALAI4ATTAQ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CALAIP4_CALAI   4ATTAQ.1  DJ" name="CALAI   4ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="CALAIP4_CALAI   4ATTAQ.2  DJ" name="CALAI   4ATTAQ.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="CALAIP4_CALAI   4MANDA.1  DJ" name="CALAI   4MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="CALAIP4_CALAI   4TR411    DJ.HT" name="CALAI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="CALAIP4_CALAI   4TR411    DJ.BT.CALAI4TR411" name="CALAI   4TR411    DJ.BT.CALAI4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="CALAIP4_CALAI   4TR411    DJ.BT.CALAIINA" name="CALAI   4TR411    DJ.BT.CALAIINA" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="CALAIP4_CALAI   4TR412    DJ.HT" name="CALAI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="CALAIP4_CALAI   4TR413    DJ.HT" name="CALAI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="CALAIP4_CALAI   4TR413    DJ.BT.CALAI4TR413" name="CALAI   4TR413    DJ.BT.CALAI4TR413" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="CALAIP4_CALAI   4TR413    DJ.BT.CALAIIN1" name="CALAI   4TR413    DJ.BT.CALAIIN1" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
      </nodeBreakerTopology>
      <generator id="CALAIIN1" energySource="WIND" minP="0" maxP="2.4000000953674316" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="95.814666748046875" node="18" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="2.4000000953674316" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CALAI4Y411" loadType="UNDEFINED" p0="10.823180198669434" q0="-0.61749577522277832" node="11" p="10.823180198669434" q="-0.61749577522277832">
        <property name="VECTCodeOITransfoDistrib" value="CALAI-Y411"/>
      </load>
      <load id="CALAI4Y412" loadType="UNDEFINED" p0="10.823180198669434" q0="-0.61749577522277832" node="14" p="10.823180198669434" q="-0.61749577522277832"/>
      <load id="CALAI4Y413" loadType="UNDEFINED" p0="10.823180198669434" q0="-0.61749577522277832" node="17" p="10.823180198669434" q="-0.61749577522277832">
        <property name="VECTCodeOITransfoDistrib" value="CALAI-Y413"/>
      </load>
      <shunt id="CALAIINA" bPerSection="0.00029866665136069059" maximumSectionCount="1" currentSectionCount="1" node="12" q="-2.4191999435424805">
        <property name="VECTCodeOITransfoDistrib" value="CALAI-Y411"/>
        <property name="qMax" value="8.84095"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CAMBR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CAMBRP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="CAMBRP3_1.6" name="1.6" node="0" v="66.065841674804688" angle="3.1825625022605837"/>
        <busbarSection id="CAMBRP3_1.5" name="1.5" node="1" v="66.065841674804688" angle="3.1825625022605837"/>
        <busbarSection id="CAMBRP3_1.4" name="1.4" node="2" v="66.065841674804688" angle="3.1825625022605837"/>
        <busbarSection id="CAMBRP3_1.3" name="1.3" node="3" v="66.065841674804688" angle="3.1825625022605837"/>
        <busbarSection id="CAMBRP3_1.2" name="1.2" node="4" v="66.065841674804688" angle="3.1825625022605837"/>
        <busbarSection id="CAMBRP3_1.1" name="1.1" node="5" v="66.065841674804688" angle="3.1825625022605837"/>
        <switch id="CAMBRP3_CAMBR   3CBO.1    SS.1.65" name="CAMBR   3CBO.1    SS.1.65" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CAMBRP3_CAMBR3LIAIS16SA.1.6F" name="CAMBR3LIAIS16SA.1.6F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="CAMBRP3_CAMBR3MQION.1SA.1F" name="CAMBR3MQION.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="CAMBRP3_CAMBR   3CBO.1    SS.1.54" name="CAMBR   3CBO.1    SS.1.54" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CAMBRP3_CAMBR3TR312SA.1F" name="CAMBR3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="18"/>
        <switch id="CAMBRP3_CAMBR   3CBO.1    SS.1.43" name="CAMBR   3CBO.1    SS.1.43" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CAMBRP3_CAMBR3PERIZ.1SA.1F" name="CAMBR3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="12"/>
        <switch id="CAMBRP3_CAMBR   3CBO.1    SS.1.32" name="CAMBR   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="CAMBRP3_CAMBR3TR311SA.1F" name="CAMBR3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="14"/>
        <switch id="CAMBRP3_CAMBR   3CBO.1    SS.1.21" name="CAMBR   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="CAMBRP3_CAMBR3HORDA.1SA.1F" name="CAMBR3HORDA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="CAMBRP3_CAMBR3LIAIS16SA.1.1F" name="CAMBR3LIAIS16SA.1.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="9" node2="5"/>
        <switch id="CAMBRP3_CAMBR   3HORDA.1  DJ" name="CAMBR   3HORDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CAMBRP3_CAMBR   3LIAIS16  DJ" name="CAMBR   3LIAIS16  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CAMBRP3_CAMBR   3MQION.1  DJ" name="CAMBR   3MQION.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CAMBRP3_CAMBR   3PERIZ.1  DJ" name="CAMBR   3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CAMBRP3_CAMBR   3TR311    DJ.HT" name="CAMBR   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CAMBRP3_CAMBR   3TR311    DJ.BT.CAMBR3TR311" name="CAMBR   3TR311    DJ.BT.CAMBR3TR311" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="CAMBRP3_CAMBR   3TR311    DJ.BT.CAMBRINA" name="CAMBR   3TR311    DJ.BT.CAMBRINA" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="CAMBRP3_CAMBR   3TR312    DJ.HT" name="CAMBR   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="CAMBR3Y311" loadType="UNDEFINED" p0="18.994722366333008" q0="2.7372844219207764" node="16" p="18.994722366333008" q="2.7372844219207764">
        <property name="VECTCodeOITransfoDistrib" value="CAMBR-Y311"/>
      </load>
      <load id="CAMBR3Y312" loadType="UNDEFINED" p0="18.994722366333008" q0="2.7372844219207764" node="19" p="18.994722366333008" q="2.7372844219207764"/>
      <shunt id="CAMBRINA" bPerSection="3.5827666579280049e-05" maximumSectionCount="1" currentSectionCount="1" node="17" q="-0.14220000803470612">
        <property name="VECTCodeOITransfoDistrib" value="CAMBR-Y311"/>
        <property name="qMax" value="14.2884"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CAPEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CAPELP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="CAPELP3_1.1" name="1.1" node="0" v="65.470352172851562" angle="7.5725001054252603"/>
        <busbarSection id="CAPELP3_1.2" name="1.2" node="1" v="65.470352172851562" angle="7.5725001054252603"/>
        <busbarSection id="CAPELP3_2.1" name="2.1" node="2" v="65.470352172851562" angle="7.5725001054252603"/>
        <busbarSection id="CAPELP3_2.2" name="2.2" node="3" v="65.470352172851562" angle="7.5725001054252603"/>
        <switch id="CAPELP3_CAPEL   3TR311    SA.1" name="CAPEL   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CAPELP3_CAPEL   3BOUE .1  SA.1" name="CAPEL   3BOUE .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="CAPELP3_CAPEL   3FOURM.1  SA.1" name="CAPEL   3FOURM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="CAPELP3_CAPEL   3TR631    SA.1" name="CAPEL   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="CAPELP3_CAPEL   3SEC..12  SS.1.12" name="CAPEL   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CAPELP3_CAPEL   3COUPL.1  SA.1" name="CAPEL   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="CAPELP3_CAPEL   3BOUE .2  SA.1" name="CAPEL   3BOUE .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CAPELP3_CAPEL   3FOURM.2  SA.1" name="CAPEL   3FOURM.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CAPELP3_CAPEL   3TR632    SA.1" name="CAPEL   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="CAPELP3_CAPEL   3COUPL.1  SA.2" name="CAPEL   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="CAPELP3_CAPEL   3TR311    SA.2" name="CAPEL   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="CAPELP3_CAPEL   3BOUE .1  SA.2" name="CAPEL   3BOUE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="CAPELP3_CAPEL   3FOURM.1  SA.2" name="CAPEL   3FOURM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="CAPELP3_CAPEL   3TR631    SA.2" name="CAPEL   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="CAPELP3_CAPEL   3SEC..12  SS.2.12" name="CAPEL   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CAPELP3_CAPEL   3BOUE .2  SA.2" name="CAPEL   3BOUE .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="CAPELP3_CAPEL   3FOURM.2  SA.2" name="CAPEL   3FOURM.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="CAPELP3_CAPEL   3TR632    SA.2" name="CAPEL   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="CAPELP3_CAPEL   3BOUE .1  DJ" name="CAPEL   3BOUE .1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CAPELP3_CAPEL   3BOUE .2  DJ" name="CAPEL   3BOUE .2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CAPELP3_CAPEL   3COUPL.1  DJ" name="CAPEL   3COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CAPELP3_CAPEL   3FOURM.1  DJ" name="CAPEL   3FOURM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CAPELP3_CAPEL   3FOURM.2  DJ" name="CAPEL   3FOURM.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CAPELP3_CAPEL   3TR311    DJ.HT" name="CAPEL   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CAPELP3_CAPEL   3TR311    DJ.BT.CAPEL3TR311" name="CAPEL   3TR311    DJ.BT.CAPEL3TR311" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="CAPELP3_CAPEL   3TR311    DJ.BT.CAPELINA" name="CAPEL   3TR311    DJ.BT.CAPELINA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="CAPELP3_CAPEL   3TR631    DJ" name="CAPEL   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CAPELP3_CAPEL   3TR632    DJ" name="CAPEL   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
      <load id="CAPEL3Y311" loadType="UNDEFINED" p0="5.1196346282958984" q0="2.8567883968353271" node="16" p="5.1196346282958984" q="2.8567883968353271">
        <property name="VECTCodeOITransfoDistrib" value="CAPEL-Y311"/>
      </load>
      <shunt id="CAPELINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CAPEL-Y311"/>
        <property name="qMax" value="1.1907"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="CAPELP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="CAPELP6_1.2" name="1.2" node="0" v="240.41133117675781" angle="9.4824831058702248"/>
        <busbarSection id="CAPELP6_1.1" name="1.1" node="1" v="240.41133117675781" angle="9.4824831058702248"/>
        <busbarSection id="CAPELP6_2.2" name="2.2" node="2" v="240.41133117675781" angle="9.4824831058702248"/>
        <busbarSection id="CAPELP6_2.1" name="2.1" node="3" v="240.41133117675781" angle="9.4824831058702248"/>
        <switch id="CAPELP6_CAPEL   6BXTO5.1  SA.1" name="CAPEL   6BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CAPELP6_CAPEL   6TR631    SA.1" name="CAPEL   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CAPELP6_CAPEL   6SEC..21  SS.1.21" name="CAPEL   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CAPELP6_CAPEL   6P.SAM.1  SA.1" name="CAPEL   6P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="CAPELP6_CAPEL   6TR632    SA.1" name="CAPEL   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CAPELP6_CAPEL   6AT761    SA.1" name="CAPEL   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
