        <switch id="CAPELP6_CAPEL   6COUPL.1  SA.1" name="CAPEL   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="CAPELP6_CAPEL   6BXTO5.1  SA.2" name="CAPEL   6BXTO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="CAPELP6_CAPEL   6TR631    SA.2" name="CAPEL   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="CAPELP6_CAPEL   6SEC..21  SS.2.21" name="CAPEL   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CAPELP6_CAPEL   6P.SAM.1  SA.2" name="CAPEL   6P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="CAPELP6_CAPEL   6TR632    SA.2" name="CAPEL   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="CAPELP6_CAPEL   6COUPL.1  SA.2" name="CAPEL   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="CAPELP6_CAPEL   6AT761    SA.2" name="CAPEL   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="CAPELP6_CAPEL   6AT761    DJ" name="CAPEL   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CAPELP6_CAPEL   6BXTO5.1  DJ" name="CAPEL   6BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CAPELP6_CAPEL   6COUPL.1  DJ" name="CAPEL   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CAPELP6_CAPEL   6P.SAM.1  DJ" name="CAPEL   6P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CAPELP6_CAPEL   6TR631    DJ" name="CAPEL   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CAPELP6_CAPEL   6TR632    DJ" name="CAPEL   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="CAPELP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CAPELP7_1" name="1" node="0" v="406.80575561523438" angle="16.975040115928717"/>
        <busbarSection id="CAPELP7_2" name="2" node="1" v="406.80575561523438" angle="16.975040115928717"/>
        <switch id="CAPELP7_CAPEL   7AT761    SA.1" name="CAPEL   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="CAPELP7_CAPEL   7LONNY.1  SA.1" name="CAPEL   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CAPELP7_CAPEL   7MASTA.1  SA.1" name="CAPEL   7MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="CAPELP7_CAPEL   7COUPL.1  SA.1" name="CAPEL   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="CAPELP7_CAPEL   7AT761    SA.2" name="CAPEL   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="CAPELP7_CAPEL   7COUPL.1  SA.2" name="CAPEL   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CAPELP7_CAPEL   7LONNY.1  SA.2" name="CAPEL   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CAPELP7_CAPEL   7MASTA.1  SA.2" name="CAPEL   7MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CAPELP7_CAPEL   7AT761    DJ" name="CAPEL   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CAPELP7_CAPEL   7COUPL.1  DJ" name="CAPEL   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CAPELP7_CAPEL   7LONNY.1  DJ" name="CAPEL   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CAPELP7_CAPEL   7MASTA.1  DJ" name="CAPEL   7MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CAPELY631" r="1.7100001573562622" x="62.200000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CAPELP3" node1="19" voltageLevelId2="CAPELP6" node2="13" p1="-30.977264404296875" q1="9.413630485534668" p2="31.00775146484375" q2="-8.3046932220458984">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="65.470352172851562">
        <terminalRef id="CAPELY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CAPELY632" r="1.6900002956390381" x="62.100006103515625" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CAPELP3" node1="21" voltageLevelId2="CAPELP6" node2="15" p1="-30.965408325195312" q1="-1.5096766948699951" p2="30.993686676025391" q2="2.5487716197967529">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.470352172851562">
        <terminalRef id="CAPELY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CAPELY761" r="0.099999994039535522" x="80.999984741210938" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="CAPELP6" node1="5" voltageLevelId2="CAPELP7" node2="3" p1="-265.88821411132812" q1="13.840838432312012" p2="265.93121337890625" q2="20.988594055175781">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.91100001335144043"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CARAB" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CARABP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="CARABP3_1" name="1" node="0" v="66.147666931152344" angle="10.114582962609054"/>
        <switch id="CARABP3_CARAB3TR311SA.1F" name="CARAB3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="CARABP3_CARAB3REVIN.1SA.1F" name="CARAB3REVIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CARABP3_CARAB3REVIN.1DJF" name="CARAB3REVIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="CARABP3_CARAB3TR311DJ" name="CARAB3TR311DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="CARAB3TR311" loadType="UNDEFINED" p0="0" q0="0" node="3" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CARRI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CARRIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="CARRIP3_1.1" name="1.1" node="0" v="62.740352630615234" angle="-5.4500977949060765"/>
        <busbarSection id="CARRIP3_1.2" name="1.2" node="1" v="62.740352630615234" angle="-5.4500977949060765"/>
        <busbarSection id="CARRIP3_2.1" name="2.1" node="2" v="61.525684356689453" angle="-3.8946058812530051"/>
        <busbarSection id="CARRIP3_2.2" name="2.2" node="3" v="61.525684356689453" angle="-3.8946058812530051"/>
        <switch id="CARRIP3_CARRI3INJ2SA.1" name="CARRI3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CARRIP3_CARRI3INJ1SA.1" name="CARRI3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CARRIP3_CARRI   3BARR6.1  SA.1" name="CARRI   3BARR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CARRIP3_CARRI   3TR631    SA.1" name="CARRI   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CARRIP3_CARRI   3VALES.2  SA.1" name="CARRI   3VALES.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="CARRIP3_CARRI   3ZRAN5.1  SA.1" name="CARRI   3ZRAN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="CARRIP3_CARRI   3SEC..12  SS.1.12" name="CARRI   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CARRIP3_CARRI   3COUPL.1  SA.1" name="CARRI   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="CARRIP3_CARRI3INJ4SA.1" name="CARRI3INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CARRIP3_CARRI3INJ3SA.1" name="CARRI3INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CARRIP3_CARRI   3TR632    SA.1" name="CARRI   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="CARRIP3_CARRI   3TR633    SA.1" name="CARRI   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="CARRIP3_CARRI3INJ1SA.2" name="CARRI3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="CARRIP3_CARRI3INJ2SA.2" name="CARRI3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="CARRIP3_CARRI   3COUPL.1  SA.2" name="CARRI   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CARRIP3_CARRI   3BARR6.1  SA.2" name="CARRI   3BARR6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="CARRIP3_CARRI   3TR631    SA.2" name="CARRI   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="CARRIP3_CARRI   3VALES.2  SA.2" name="CARRI   3VALES.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="CARRIP3_CARRI   3ZRAN5.1  SA.2" name="CARRI   3ZRAN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="CARRIP3_CARRI   3SEC..12  SS.2.12" name="CARRI   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CARRIP3_CARRI3INJ4SA.2" name="CARRI3INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="CARRIP3_CARRI3INJ3SA.2" name="CARRI3INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="CARRIP3_CARRI   3TR632    SA.2" name="CARRI   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="CARRIP3_CARRI   3TR633    SA.2" name="CARRI   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="CARRIP3_CARRI   3BARR6.1  DJ" name="CARRI   3BARR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CARRIP3_CARRI   3COUPL.1  DJ" name="CARRI   3COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="CARRIP3_CARRI3INJ1DJ" name="CARRI3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CARRIP3_CARRI3INJ2DJ" name="CARRI3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CARRIP3_CARRI3INJ3DJ" name="CARRI3INJ3DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CARRIP3_CARRI3INJ4DJ" name="CARRI3INJ4DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CARRIP3_CARRI   3TR631    DJ" name="CARRI   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CARRIP3_CARRI   3TR632    DJ" name="CARRI   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CARRIP3_CARRI   3TR633    DJ" name="CARRI   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CARRIP3_CARRI   3VALES.2  DJ" name="CARRI   3VALES.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CARRIP3_CARRI   3ZRAN5.1  DJ" name="CARRI   3ZRAN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <load id="CARRI3INJ1" loadType="UNDEFINED" p0="18.170835494995117" q0="-0.48101523518562317" node="9" p="18.170835494995117" q="-0.48101523518562317"/>
      <load id="CARRI3INJ2" loadType="UNDEFINED" p0="29.887828826904297" q0="-8.9844989776611328" node="11" p="29.887828826904297" q="-8.9844989776611328"/>
      <load id="CARRI3INJ3" loadType="UNDEFINED" p0="18.170835494995117" q0="-0.48101523518562317" node="13" p="18.170835494995117" q="-0.48101523518562317"/>
      <load id="CARRI3INJ4" loadType="UNDEFINED" p0="29.887828826904297" q0="-8.9844989776611328" node="15" p="29.887828826904297" q="-8.9844989776611328"/>
    </voltageLevel>
    <voltageLevel id="CARRIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="CARRIP6_1.1" name="1.1" node="0" v="237.16201782226562" angle="-0.78253231860912786"/>
        <busbarSection id="CARRIP6_1.2" name="1.2" node="1" v="241.42242431640625" angle="-3.177509869822067"/>
        <busbarSection id="CARRIP6_1.3" name="1.3" node="2" v="241.42242431640625" angle="-3.177509869822067"/>
        <busbarSection id="CARRIP6_2.1" name="2.1" node="3" v="241.42242431640625" angle="-3.177509869822067"/>
        <busbarSection id="CARRIP6_2.2" name="2.2" node="4" v="241.42242431640625" angle="-3.177509869822067"/>
        <busbarSection id="CARRIP6_2.3" name="2.3" node="5" v="241.42242431640625" angle="-3.177509869822067"/>
        <switch id="CARRIP6_CARRI   6MORU .1  SA.1" name="CARRI   6MORU .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CARRIP6_CARRI   6ZVAL9.1  SA.1" name="CARRI   6ZVAL9.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="CARRIP6_CARRI   6TERRI.2  SA.1" name="CARRI   6TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="CARRIP6_CARRI   6TR631    SA.1" name="CARRI   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="CARRIP6_CARRI   6SEC..12  SS.1.12" name="CARRI   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="CARRIP6_CARRI   6TERRI.1  SA.1" name="CARRI   6TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="CARRIP6_CARRI   6TR632    SA.1" name="CARRI   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="CARRIP6_CARRI   6P.GAS.1  SA.1" name="CARRI   6P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CARRIP6_CARRI   6SEC..23  SS.1.23" name="CARRI   6SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CARRIP6_CARRI   6CREI5.1  SA.1" name="CARRI   6CREI5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CARRIP6_CARRI   6GOUVI.1  SA.1" name="CARRI   6GOUVI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="CARRIP6_CARRI   6TR633    SA.1" name="CARRI   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="CARRIP6_CARRI   6TR611    SA.1" name="CARRI   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="CARRIP6_CARRI   6CREI5.2  SA.1" name="CARRI   6CREI5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="CARRIP6_CARRI   6COUPL.3  SA.1" name="CARRI   6COUPL.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="2"/>
        <switch id="CARRIP6_CARRI   6MORU .1  SA.2" name="CARRI   6MORU .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="CARRIP6_CARRI   6ZVAL9.1  SA.2" name="CARRI   6ZVAL9.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="CARRIP6_CARRI   6TERRI.2  SA.2" name="CARRI   6TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="CARRIP6_CARRI   6TR631    SA.2" name="CARRI   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="CARRIP6_CARRI   6SEC..12  SS.2.12" name="CARRI   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="CARRIP6_CARRI   6TERRI.1  SA.2" name="CARRI   6TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="18"/>
        <switch id="CARRIP6_CARRI   6TR632    SA.2" name="CARRI   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="26"/>
        <switch id="CARRIP6_CARRI   6P.GAS.1  SA.2" name="CARRI   6P.GAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="16"/>
        <switch id="CARRIP6_CARRI   6SEC..23  SS.2.23" name="CARRI   6SEC..23  SS.2.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="CARRIP6_CARRI   6CREI5.1  SA.2" name="CARRI   6CREI5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="8"/>
        <switch id="CARRIP6_CARRI   6GOUVI.1  SA.2" name="CARRI   6GOUVI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
        <switch id="CARRIP6_CARRI   6TR633    SA.2" name="CARRI   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id="CARRIP6_CARRI   6TR611    SA.2" name="CARRI   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="CARRIP6_CARRI   6COUPL.3  SA.2" name="CARRI   6COUPL.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
        <switch id="CARRIP6_CARRI   6CREI5.2  SA.2" name="CARRI   6CREI5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="10"/>
        <switch id="CARRIP6_CARRI   6COUPL.3  DJ" name="CARRI   6COUPL.3  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CARRIP6_CARRI   6CREI5.1  DJ.HT" name="CARRI   6CREI5.1  DJ.HT" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="CARRIP6_CARRI   6CREI5.2  DJ.HT" name="CARRI   6CREI5.2  DJ.HT" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="CARRIP6_CARRI   6GOUVI.1  DJ" name="CARRI   6GOUVI.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CARRIP6_CARRI   6MORU .1  DJ" name="CARRI   6MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CARRIP6_CARRI   6P.GAS.1  DJ" name="CARRI   6P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CARRIP6_CARRI   6TERRI.1  DJ" name="CARRI   6TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CARRIP6_CARRI   6TERRI.2  DJ" name="CARRI   6TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CARRIP6_CARRI   6TR611    DJ.HT" name="CARRI   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CARRIP6_CARRI   6TR631    DJ" name="CARRI   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="CARRIP6_CARRI   6TR632    DJ" name="CARRI   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="CARRIP6_CARRI   6TR633    DJ" name="CARRI   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="CARRIP6_CARRI   6ZVAL9.1  DJ" name="CARRI   6ZVAL9.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
      <load id="CARRI6CREI5.1" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
      <load id="CARRI6CREI5.2" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
      <load id="CARRI6Y611" loadType="UNDEFINED" p0="24.864091873168945" q0="2.2209506034851074" node="23" p="24.864091873168945" q="2.2209506034851074"/>
    </voltageLevel>
    <twoWindingsTransformer id="CARRIY631" r="1.5800002813339233" x="63.200008392333984" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CARRIP3" node1="17" voltageLevelId2="CARRIP6" node2="25" p1="-48.412944793701172" q1="8.0803365707397461" p2="48.479789733886719" q2="-5.406613826751709">
      <ratioTapChanger lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" regulating="true" targetV="61.525669097900391">
        <terminalRef id="CARRIY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CARRIY632" r="1.559999942779541" x="63.499988555908203" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CARRIP3" node1="19" voltageLevelId2="CARRIP6" node2="27" p1="-11.36268424987793" q1="9.8889350891113281" p2="11.368634223937988" q2="-9.6467380523681641">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="true" regulating="true" targetV="61.525669097900391">
        <terminalRef id="CARRIY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CARRIY633" r="1.8100003004074097" x="63.900012969970703" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CARRIP3" node1="21" voltageLevelId2="CARRIP6" node2="29" p1="-36.407768249511719" q1="30.177688598632812" p2="36.473197937011719" q2="-27.867799758911133">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="true" regulating="true" targetV="62.740345001220703">
        <terminalRef id="CARRIY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="CARVI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CARVIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="CARVIP4_1.3" name="1.3" node="0" v="95.488723754882812" angle="3.0018442345585092"/>
        <busbarSection id="CARVIP4_1.2" name="1.2" node="1" v="95.488723754882812" angle="3.0018442345585092"/>
        <busbarSection id="CARVIP4_1.1" name="1.1" node="2" v="95.488723754882812" angle="3.0018442345585092"/>
        <switch id="CARVIP4_CARVI4TR413SA.1F" name="CARVI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="CARVIP4_CARVI   4CBO.1    SS.1.32" name="CARVI   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CARVIP4_CARVI4ZCZRI.1SA.1F" name="CARVI4ZCZRI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="CARVIP4_CARVI   4CBO.1    SS.1.21" name="CARVI   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CARVIP4_CARVI4TR411SA.1F" name="CARVI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="CARVIP4_CARVI4HENIN.1SA.1F" name="CARVI4HENIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CARVIP4_CARVI   4HENIN.1  DJ" name="CARVI   4HENIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="CARVIP4_CARVI   4TR411    DJ.HT" name="CARVI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="CARVIP4_CARVI   4TR411    DJ.BT.CARVI4TR411" name="CARVI   4TR411    DJ.BT.CARVI4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="CARVIP4_CARVI   4TR411    DJ.BT.CARVIINA" name="CARVI   4TR411    DJ.BT.CARVIINA" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="CARVIP4_CARVI   4TR413    DJ.HT" name="CARVI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="CARVIP4_CARVI   4ZCZRI.2  DJ" name="CARVI   4ZCZRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="CARVI4Y411" loadType="UNDEFINED" p0="16.951112747192383" q0="3.7321093082427979" node="7" p="16.951112747192383" q="3.7321093082427979">
        <property name="VECTCodeOITransfoDistrib" value="CARVI-Y411"/>
      </load>
      <load id="CARVI4Y413" loadType="UNDEFINED" p0="16.951112747192383" q0="3.7321093082427979" node="10" p="16.951112747192383" q="3.7321093082427979"/>
      <shunt id="CARVIINA" bPerSection="1.2222221812407952e-05" maximumSectionCount="1" currentSectionCount="1" node="8" q="-0.098999999463558197">
        <property name="VECTCodeOITransfoDistrib" value="CARVI-Y411"/>
        <property name="qMax" value="8.57304"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CATEA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CATEAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="CATEAP3_1.1" name="1.1" node="0" v="65.88690185546875" angle="3.4950481391003101"/>
        <busbarSection id="CATEAP3_1.2" name="1.2" node="1" v="65.88690185546875" angle="3.4950481391003101"/>
        <switch id="CATEAP3_CATEA3PERIZ.1SA.1F" name="CATEA3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CATEAP3_CATEA3TR311SA.1F" name="CATEA3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CATEAP3_CATEA   3CBO.1    SS.1.12" name="CATEA   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CATEAP3_CATEA3TR312SA.1F" name="CATEA3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="CATEAP3_CATEA3SOLES.1SA.1F" name="CATEA3SOLES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="CATEAP3_CATEA   3PERIZ.1  DJ" name="CATEA   3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CATEAP3_CATEA   3SOLES.1  DJ" name="CATEA   3SOLES.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CATEAP3_CATEA   3TR311    DJ.HT" name="CATEA   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CATEAP3_CATEA   3TR311    DJ.BT.CATEA3TR311" name="CATEA   3TR311    DJ.BT.CATEA3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="CATEAP3_CATEA   3TR311    DJ.BT.CATEAINA" name="CATEA   3TR311    DJ.BT.CATEAINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="CATEAP3_CATEA   3TR311    DJ.BT.CATEAIN2" name="CATEA   3TR311    DJ.BT.CATEAIN2" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="CATEAP3_CATEA   3TR312    DJ.HT" name="CATEA   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="CATEAP3_CATEA   3TR312    DJ.BT.CATEA3TR312" name="CATEA   3TR312    DJ.BT.CATEA3TR312" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="CATEAP3_CATEA   3TR312    DJ.BT.CATEAIN1" name="CATEA   3TR312    DJ.BT.CATEAIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="CATEAIN2" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="65.88690185546875" node="10" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="CATEAIN1" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="65.88690185546875" node="14" p="-0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <load id="CATEA3Y311" loadType="UNDEFINED" p0="4.8149633407592773" q0="1.6464818716049194" node="8" p="4.8149633407592773" q="1.6464818716049194">
        <property name="VECTCodeOITransfoDistrib" value="CATEA-Y311"/>
      </load>
      <load id="CATEA3Y312" loadType="UNDEFINED" p0="4.8149633407592773" q0="1.6464818716049194" node="13" p="4.8149633407592773" q="1.6464818716049194">
        <property name="VECTCodeOITransfoDistrib" value="CATEA-Y312"/>
      </load>
      <shunt id="CATEAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CATEA-Y311"/>
        <property name="qMax" value="4.28652"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CATG1" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="CATG1P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CATG1P7_1" name="1" node="0" v="407.87808227539062" angle="27.630340126823711"/>
        <switch id="CATG1P7_CATG17CATTE.TG1SA.1F" name="CATG17CATTE.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CATG1P7_CATG17VIGY .1SA.1F" name="CATG17VIGY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CATG1P7_CATG1   7TP.1     COUPLEUR" name="CATG1   7TP.1     COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="1"/>
        <switch id="CATG1P7_CATG17CATTE.TG1DJF" name="CATG17CATTE.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CATG1P7_CATG17TS.1DJ" name="CATG17TS.1DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="CATG1P7_CATG17VIGY .1DJF" name="CATG17VIGY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CATG1P7_CATG1   7VIGY.1   DJ" name="CATG1   7VIGY.1   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CATG1P7_CATG3   7TA.3     DJ" name="CATG3   7TA.3     DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="CATG17GROUP.1" energySource="NUCLEAR" minP="337" maxP="1297" voltageRegulatorOn="true" targetP="1297" targetQ="13.621162414550781" targetV="407.87811279296875" node="1" p="-1297" q="-13.62113094329834">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="337" minQ="-340" maxQ="660"/>
          <point p="1297" minQ="-460" maxQ="490"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CATG17TS.1" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
      <load id="CATG171TA3" loadType="UNDEFINED" p0="-3.4793212413787842" q0="0" node="8" p="-3.4793212413787842" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CATG2" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="CATG2P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CATG2P7_1" name="1" node="0" v="407.84835815429688" angle="27.616155531464887"/>
        <switch id="CATG2P7_CATG27VIGY .2SA.1F" name="CATG27VIGY .2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CATG2P7_CATG27CATTE.TG2SA.1F" name="CATG27CATTE.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CATG2P7_CATG2   7TP.2     COUPLEUR" name="CATG2   7TP.2     COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="1"/>
        <switch id="CATG2P7_CATG27CATTE.TG2DJF" name="CATG27CATTE.TG2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CATG2P7_CATG27TS.2DJ" name="CATG27TS.2DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="CATG2P7_CATG27VIGY .2DJF" name="CATG27VIGY .2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CATG2P7_CATG2   7VIGY.2   DJ" name="CATG2   7VIGY.2   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CATG2P7_CATG4   7TA.4     DJ" name="CATG4   7TA.4     DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="CATG27GROUP.2" energySource="NUCLEAR" minP="467" maxP="1297" voltageRegulatorOn="true" targetP="1288.9639892578125" targetQ="11.97850227355957" targetV="407.848388671875" node="1" p="-1288.9639892578125" q="-11.978469848632812">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="467" minQ="-340" maxQ="660"/>
          <point p="1297" minQ="-460" maxQ="489.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CATG27TS.2" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
      <load id="CATG272TA4" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CATG3" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="CATG3P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CATG3P7_1" name="1" node="0" v="409.4642333984375" angle="27.163383998932034"/>
        <switch id="CATG3P7_CATG37VIGY .3SA.1F" name="CATG37VIGY .3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CATG3P7_CATG37CATTE.TG3SA.1F" name="CATG37CATTE.TG3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CATG3P7_CATG3   7TP.3     COUPLEUR" name="CATG3   7TP.3     COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="1"/>
        <switch id="CATG3P7_CATG37CATTE.TG3DJF" name="CATG37CATTE.TG3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CATG3P7_CATG37TS.3DJ" name="CATG37TS.3DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="CATG3P7_CATG37VIGY .3DJF" name="CATG37VIGY .3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CATG3P7_CATG3   7VIGY.3   DJ" name="CATG3   7VIGY.3   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CATG3P7_CATG1   7TA.1     DJ" name="CATG1   7TA.1     DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="CATG37GROUP.3" energySource="NUCLEAR" minP="367" maxP="1297" voltageRegulatorOn="true" targetP="1194.214111328125" targetQ="44.701038360595703" targetV="409.4642333984375" node="1" p="-1194.214111328125" q="-44.700969696044922">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="367" minQ="-340" maxQ="660"/>
          <point p="1297" minQ="-460" maxQ="489.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CATG37TS.3" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
      <load id="CATG373TA1" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CATG4" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="CATG4P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CATG4P7_1" name="1" node="0" v="409.39788818359375" angle="27.22081905966267"/>
        <switch id="CATG4P7_CATG47VIGY .4SA.1F" name="CATG47VIGY .4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CATG4P7_CATG47CATTE.TG4SA.1F" name="CATG47CATTE.TG4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CATG4P7_CATG4   7TP.4     COUPLEUR" name="CATG4   7TP.4     COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="1"/>
        <switch id="CATG4P7_CATG47CATTE.TG4DJF" name="CATG47CATTE.TG4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CATG4P7_CATG47TS.4DJ" name="CATG47TS.4DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="CATG4P7_CATG47VIGY .4DJF" name="CATG47VIGY .4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CATG4P7_CATG4   7VIGY.4   DJ" name="CATG4   7VIGY.4   DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CATG4P7_CATG2   7TA.2     DJ" name="CATG2   7TA.2     DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="CATG47GROUP.4" energySource="NUCLEAR" minP="367" maxP="1297" voltageRegulatorOn="true" targetP="1210.8682861328125" targetQ="40.707500457763672" targetV="409.39791870117188" node="1" p="-1210.8682861328125" q="-40.707431793212891">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="367" minQ="-340" maxQ="660"/>
          <point p="1297" minQ="-460" maxQ="489.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CATG47TS.4" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
      <load id="CATG474TA2" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CAUDI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CAUDIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="CAUDIP4_1.3" name="1.3" node="0" v="95.244033813476562" angle="2.7634550511560199"/>
        <busbarSection id="CAUDIP4_1.2" name="1.2" node="1" v="95.244033813476562" angle="2.7634550511560199"/>
        <busbarSection id="CAUDIP4_1.1" name="1.1" node="2" v="95.244033813476562" angle="2.7634550511560199"/>
        <switch id="CAUDIP4_CAUDI4TR413SA.1F" name="CAUDI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="CAUDIP4_CAUDI4RUE  .1SA.1F" name="CAUDI4RUE  .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="CAUDIP4_CAUDI   4CBO.1    SS.1.32" name="CAUDI   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CAUDIP4_CAUDI   4CBO.1    SS.1.21" name="CAUDI   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CAUDIP4_CAUDI4TR411SA.1F" name="CAUDI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="CAUDIP4_CAUDI4SORRU.1SA.1F" name="CAUDI4SORRU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="CAUDIP4_CAUDI   4RUE  .1  DJ" name="CAUDI   4RUE  .1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="CAUDIP4_CAUDI   4SORRU.1  DJ" name="CAUDI   4SORRU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="CAUDIP4_CAUDI   4TR411    DJ.HT" name="CAUDI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="CAUDIP4_CAUDI   4TR411    DJ.BT.CAUDI4TR411" name="CAUDI   4TR411    DJ.BT.CAUDI4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="CAUDIP4_CAUDI   4TR411    DJ.BT.CAUDIINA" name="CAUDI   4TR411    DJ.BT.CAUDIINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="CAUDIP4_CAUDI   4TR411    DJ.BT.CAUDIIN1" name="CAUDI   4TR411    DJ.BT.CAUDIIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="CAUDIP4_CAUDI   4TR413    DJ.HT" name="CAUDI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CAUDIP4_CAUDI   4TR413    DJ.BT.CAUDI4TR413" name="CAUDI   4TR413    DJ.BT.CAUDI4TR413" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="CAUDIP4_CAUDI   4TR413    DJ.BT.CAUDIIN2" name="CAUDI   4TR413    DJ.BT.CAUDIIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
      </nodeBreakerTopology>
      <generator id="CAUDIIN1" energySource="WIND" minP="0" maxP="11.5" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="95.244026184082031" node="11" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="11.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CAUDIIN2" energySource="WIND" minP="0" maxP="11.5" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="95.244026184082031" node="15" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="11.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CAUDI4Y411" loadType="UNDEFINED" p0="8.3609409332275391" q0="-1.0024510622024536" node="9" p="8.3609409332275391" q="-1.0024510622024536">
        <property name="VECTCodeOITransfoDistrib" value="CAUDI-Y411"/>
      </load>
      <load id="CAUDI4Y413" loadType="UNDEFINED" p0="8.3609409332275391" q0="-1.0024510622024536" node="14" p="8.3609409332275391" q="-1.0024510622024536">
        <property name="VECTCodeOITransfoDistrib" value="CAUDI-Y413"/>
      </load>
      <shunt id="CAUDIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CAUDI-Y411"/>
        <property name="qMax" value="2.97675"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CAUDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CAUDRP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="CAUDRP3_1.2" name="1.2" node="0" v="65.808570861816406" angle="3.1215714742933089"/>
        <busbarSection id="CAUDRP3_1.3" name="1.3" node="1" v="65.808570861816406" angle="3.1215714742933089"/>
        <busbarSection id="CAUDRP3_1.4" name="1.4" node="2" v="65.808570861816406" angle="3.1215714742933089"/>
        <busbarSection id="CAUDRP3_1.5" name="1.5" node="3" v="65.808570861816406" angle="3.1215714742933089"/>
        <switch id="CAUDRP3_CAUDR3PERIZ.1SA.1F" name="CAUDR3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="CAUDRP3_CAUDR   3CBO.1    SS.1.23" name="CAUDR   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CAUDRP3_CAUDR3TR311SA.1F" name="CAUDR3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="CAUDRP3_CAUDR   3CBO.1    SS.1.34" name="CAUDR   3CBO.1    SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CAUDRP3_CAUDR   3CBO.1    SS.1.45" name="CAUDR   3CBO.1    SS.1.45" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CAUDRP3_CAUDR3ZSAB5.1SA.1F" name="CAUDR3ZSAB5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="CAUDRP3_CAUDR3TR312SA.1F" name="CAUDR3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="11"/>
        <switch id="CAUDRP3_CAUDR   3PERIZ.1  DJ" name="CAUDR   3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CAUDRP3_CAUDR   3TR311    DJ.HT" name="CAUDR   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CAUDRP3_CAUDR   3TR311    DJ.BT.CAUDR3TR311" name="CAUDR   3TR311    DJ.BT.CAUDR3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="CAUDRP3_CAUDR   3TR311    DJ.BT.CAUDRINA" name="CAUDR   3TR311    DJ.BT.CAUDRINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="CAUDRP3_CAUDR   3TR311    DJ.BT.CAUDRIN1" name="CAUDR   3TR311    DJ.BT.CAUDRIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="CAUDRP3_CAUDR   3TR312    DJ.HT" name="CAUDR   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="CAUDRP3_CAUDR   3TR312    DJ.BT.CAUDR3TR312" name="CAUDR   3TR312    DJ.BT.CAUDR3TR312" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="CAUDRP3_CAUDR   3TR312    DJ.BT.CAUDRIN2" name="CAUDR   3TR312    DJ.BT.CAUDRIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="CAUDRP3_CAUDR   3ZSAB5.1  DJ" name="CAUDR   3ZSAB5.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <generator id="CAUDRIN1" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="65.808563232421875" node="10" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="CAUDRIN2" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="65.808563232421875" node="14" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <load id="CAUDR3Y311" loadType="UNDEFINED" p0="18.348043441772461" q0="2.2417571544647217" node="8" p="18.348043441772461" q="2.2417571544647217">
        <property name="VECTCodeOITransfoDistrib" value="CAUDR-Y311"/>
      </load>
      <load id="CAUDR3Y312" loadType="UNDEFINED" p0="18.348043441772461" q0="2.2417571544647217" node="13" p="18.348043441772461" q="2.2417571544647217">
        <property name="VECTCodeOITransfoDistrib" value="CAUDR-Y312"/>
      </load>
      <shunt id="CAUDRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CAUDR-Y311"/>
        <property name="qMax" value="8.64"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CBRY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CBRY P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="CBRY P7_1" name="1" node="0" v="405.52395629882812" angle="0.32626810481116564"/>
        <busbarSection id="CBRY P7_2" name="2" node="1" v="405.52395629882812" angle="0.32626810481116564"/>
        <switch id="CBRY P7_CBRY    7TR733    SA.1" name="CBRY    7TR733    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CBRY P7_CBRY    7TR731    SA.1" name="CBRY    7TR731    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CBRY P7_CBRY    7M.SEI.1  SA.1" name="CBRY    7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CBRY P7_CBRY    7PENC5.1  SA.1" name="CBRY    7PENC5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CBRY P7_CBRY    7COUPL    SA.1" name="CBRY    7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CBRY P7_CBRY    7COUPL    SA.2" name="CBRY    7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CBRY P7_CBRY    7TR733    SA.2" name="CBRY    7TR733    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CBRY P7_CBRY    7TR731    SA.2" name="CBRY    7TR731    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CBRY P7_CBRY    7M.SEI.1  SA.2" name="CBRY    7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CBRY P7_CBRY    7PENC5.1  SA.2" name="CBRY    7PENC5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CBRY P7_CBRY    7COUPL    DJ" name="CBRY    7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CBRY P7_CBRY    7M.SEI.1  DJ" name="CBRY    7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CBRY P7_CBRY    7PENC5.1  DJ" name="CBRY    7PENC5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CBRY P7_CBRY    7TR731    DJ" name="CBRY    7TR731    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CBRY P7_CBRY    7TR733    DJ" name="CBRY    7TR733    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="CBRY7 Y731" loadType="UNDEFINED" p0="66.585494995117188" q0="-3.8546996116638184" node="9" p="66.585494995117188" q="-3.8546996116638184"/>
      <load id="CBRY7 Y733" loadType="UNDEFINED" p0="68.603233337402344" q0="11.399576187133789" node="11" p="68.603233337402344" q="11.399576187133789"/>
    </voltageLevel>
  </substation>
  <substation id="CERCE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CERCEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="CERCEP3_1" name="1" node="0" v="67.633720397949219" angle="13.927864769622481"/>
        <switch id="CERCEP3_CERCE3SEUIL.1SA.1F" name="CERCE3SEUIL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CERCEP3_CERCE3TR311SA.1F" name="CERCE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="CERCEP3_CERCE3SEUIL.1DJF" name="CERCE3SEUIL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="CERCEP3_CERCE3TR311DJ" name="CERCE3TR311DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="CERCE3TR311" loadType="UNDEFINED" p0="0.77736496925354004" q0="-0.94769644737243652" node="3" p="0.77736496925354004" q="-0.94769644737243652"/>
    </voltageLevel>
  </substation>
  <substation id="CERGY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CERGYP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="CERGYP7_1.1" name="1.1" node="0" v="405.687744140625" angle="-3.288895527589577"/>
        <busbarSection id="CERGYP7_1.2" name="1.2" node="1" v="405.687744140625" angle="-3.288895527589577"/>
        <busbarSection id="CERGYP7_2.1" name="2.1" node="2" v="405.687744140625" angle="-3.288895527589577"/>
        <busbarSection id="CERGYP7_2.2" name="2.2" node="3" v="406.16409301757812" angle="-2.7177672754675699"/>
        <busbarSection id="CERGYP7_3.1" name="3.1" node="4" v="406.16409301757812" angle="-2.7177672754675699"/>
        <busbarSection id="CERGYP7_3.2" name="3.2" node="5" v="406.16409301757812" angle="-2.7177672754675699"/>
        <switch id="CERGYP7_CERGY   7COUPL.1  SA.1.1" name="CERGY   7COUPL.1  SA.1.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CERGYP7_CERGY7INJ1SA.1" name="CERGY7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="CERGYP7_CERGY7INJ2SA.1" name="CERGY7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="CERGYP7_CERGY7INJ3SA.1" name="CERGY7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="CERGYP7_CERGY   7MEZE5.1  SA.1" name="CERGY   7MEZE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="CERGYP7_CERGY   7MEZE5.2  SA.1" name="CERGY   7MEZE5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="CERGYP7_CERGY   7SEC..12  SS.1.12" name="CERGY   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CERGYP7_CERGY   7TERRI.2  SA.1" name="CERGY   7TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="CERGYP7_CERGY   7TERRI.1  SA.1" name="CERGY   7TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="CERGYP7_CERGY7INJ4SA.1" name="CERGY7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CERGYP7_CERGY7INJ5SA.1" name="CERGY7INJ5SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="CERGYP7_CERGY7INJ6SA.1" name="CERGY7INJ6SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="CERGYP7_CERGY   7COUPL.2  SA.1.2" name="CERGY   7COUPL.2  SA.1.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CERGYP7_CERGY   7COUPL.1  SA.21.1" name="CERGY   7COUPL.1  SA.21.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="CERGYP7_CERGY   7MEZE5.1  SA.2" name="CERGY   7MEZE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="CERGYP7_CERGY   7MEZE5.2  SA.2" name="CERGY   7MEZE5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="CERGYP7_CERGY7INJ1SA.2" name="CERGY7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="CERGYP7_CERGY7INJ2SA.2" name="CERGY7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="CERGYP7_CERGY7INJ3SA.2" name="CERGY7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="CERGYP7_CERGY   7SEC..12  SS.2.12" name="CERGY   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="CERGYP7_CERGY   7COUPL.1  SA.23.1" name="CERGY   7COUPL.1  SA.23.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="2"/>
        <switch id="CERGYP7_CERGY   7COUPL.2  SA.21.2" name="CERGY   7COUPL.2  SA.21.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="CERGYP7_CERGY   7TERRI.2  SA.2" name="CERGY   7TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="CERGYP7_CERGY   7TERRI.1  SA.2" name="CERGY   7TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="CERGYP7_CERGY7INJ6SA.2" name="CERGY7INJ6SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="CERGYP7_CERGY7INJ5SA.2" name="CERGY7INJ5SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="CERGYP7_CERGY7INJ4SA.2" name="CERGY7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="CERGYP7_CERGY   7COUPL.2  SA.23.2" name="CERGY   7COUPL.2  SA.23.2" kind="DISCONNECTOR" retained="false" open="true" node1="9" node2="3"/>
        <switch id="CERGYP7_CERGY   7MEZE5.1  SA.3" name="CERGY   7MEZE5.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="22"/>
        <switch id="CERGYP7_CERGY   7MEZE5.2  SA.3" name="CERGY   7MEZE5.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="24"/>
        <switch id="CERGYP7_CERGY7INJ1SA.3" name="CERGY7INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="10"/>
        <switch id="CERGYP7_CERGY7INJ2SA.3" name="CERGY7INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="12"/>
        <switch id="CERGYP7_CERGY7INJ3SA.3" name="CERGY7INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="14"/>
        <switch id="CERGYP7_CERGY   7SEC..12  SS.3.12" name="CERGY   7SEC..12  SS.3.12" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="CERGYP7_CERGY   7COUPL.1  SA.3.1" name="CERGY   7COUPL.1  SA.3.1" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="4"/>
        <switch id="CERGYP7_CERGY7INJ4SA.3" name="CERGY7INJ4SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="16"/>
        <switch id="CERGYP7_CERGY7INJ5SA.3" name="CERGY7INJ5SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="18"/>
        <switch id="CERGYP7_CERGY7INJ6SA.3" name="CERGY7INJ6SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="20"/>
        <switch id="CERGYP7_CERGY   7TERRI.1  SA.3" name="CERGY   7TERRI.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="CERGYP7_CERGY   7TERRI.2  SA.3" name="CERGY   7TERRI.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id="CERGYP7_CERGY   7COUPL.2  SA.3.2" name="CERGY   7COUPL.2  SA.3.2" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="5"/>
        <switch id="CERGYP7_CERGY   7COUPL.1  DJ" name="CERGY   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CERGYP7_CERGY   7COUPL.2  DJ" name="CERGY   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CERGYP7_CERGY7INJ1DJ" name="CERGY7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CERGYP7_CERGY7INJ2DJ" name="CERGY7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CERGYP7_CERGY7INJ3DJ" name="CERGY7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CERGYP7_CERGY7INJ4DJ" name="CERGY7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CERGYP7_CERGY7INJ5DJ" name="CERGY7INJ5DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CERGYP7_CERGY7INJ6DJ" name="CERGY7INJ6DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CERGYP7_CERGY   7MEZE5.1  DJ" name="CERGY   7MEZE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CERGYP7_CERGY   7MEZE5.2  DJ" name="CERGY   7MEZE5.2  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="CERGYP7_CERGY   7TERRI.1  DJ" name="CERGY   7TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="CERGYP7_CERGY   7TERRI.2  DJ" name="CERGY   7TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="CERGYP7_Disj fict_CERGYP7_1.1" name="Disj fict_CERGYP7_1.1" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="CERGYP7_Sect 1.1 fict_CERGYP7_1.1" name="Sect 1.1 fict_CERGYP7_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
        <switch id="CERGYP7_Sect 2.1 fict_CERGYP7_1.1" name="Sect 2.1 fict_CERGYP7_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="31" node2="2"/>
        <switch id="CERGYP7_Sect 3.1 fict_CERGYP7_1.1" name="Sect 3.1 fict_CERGYP7_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="31" node2="4"/>
        <switch id="CERGYP7_Disj fict_CERGYP7_2.2" name="Disj fict_CERGYP7_2.2" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="CERGYP7_Sect 1.2 fict_CERGYP7_2.2" name="Sect 1.2 fict_CERGYP7_2.2" kind="DISCONNECTOR" retained="false" open="true" node1="33" node2="1"/>
        <switch id="CERGYP7_Sect 2.2 fict_CERGYP7_2.2" name="Sect 2.2 fict_CERGYP7_2.2" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="3"/>
        <switch id="CERGYP7_Sect 3.2 fict_CERGYP7_2.2" name="Sect 3.2 fict_CERGYP7_2.2" kind="DISCONNECTOR" retained="false" open="true" node1="33" node2="5"/>
      </nodeBreakerTopology>
      <load id="CERGY7INJ1" loadType="UNDEFINED" p0="80" q0="0.062773287296295166" node="11" p="80" q="0.062773287296295166"/>
      <load id="CERGY7INJ2" loadType="UNDEFINED" p0="80" q0="0.062773287296295166" node="13" p="80" q="0.062773287296295166"/>
      <load id="CERGY7INJ3" loadType="UNDEFINED" p0="80" q0="-0.76801592111587524" node="15" p="80" q="-0.76801592111587524"/>
      <load id="CERGY7INJ4" loadType="UNDEFINED" p0="80" q0="0.062773287296295166" node="17" p="80" q="0.062773287296295166"/>
      <load id="CERGY7INJ5" loadType="UNDEFINED" p0="80" q0="-0.76801592111587524" node="19" p="80" q="-0.76801592111587524"/>
      <load id="CERGY7INJ6" loadType="UNDEFINED" p0="80" q0="-0.76801592111587524" node="21" p="80" q="-0.76801592111587524"/>
      <load id="fict_CERGYP7_1.1" loadType="FICTITIOUS" p0="477.160400390625" q0="0" node="30" p="477.160400390625" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_CERGYP7_2.2" loadType="FICTITIOUS" p0="143.20750427246094" q0="0" node="32" p="143.20750427246094" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="CERNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CERNAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="CERNAP3_1.1" name="1.1" node="0" v="66.935104370117188" angle="9.046454928314013"/>
        <busbarSection id="CERNAP3_1.2" name="1.2" node="1" v="66.935104370117188" angle="9.046454928314013"/>
        <busbarSection id="CERNAP3_2.1" name="2.1" node="2" v="66.935104370117188" angle="9.046454928314013"/>
        <busbarSection id="CERNAP3_2.2" name="2.2" node="3" v="66.935104370117188" angle="9.046454928314013"/>
        <switch id="CERNAP3_CERNA   3TR633    SA.1" name="CERNA   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="CERNAP3_CERNA   3TR631    SA.1" name="CERNA   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="CERNAP3_CERNA   3ZLIN5.1  SA.1" name="CERNA   3ZLIN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="CERNAP3_CERNA   3SEC..12  SS.1.12" name="CERNA   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CERNAP3_CERNA   3PTFAV.2  SA.1" name="CERNA   3PTFAV.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="CERNAP3_CERNA   3ZT.SS.1  SA.1" name="CERNA   3ZT.SS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="CERNAP3_CERNA   3COUPL.1  SA.1" name="CERNA   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="CERNAP3_CERNA   3TR632    SA.1" name="CERNA   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="CERNAP3_CERNA   3PTFAV.1  SA.1" name="CERNA   3PTFAV.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CERNAP3_CERNA   3BAZAN.2  SA.1" name="CERNA   3BAZAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CERNAP3_CERNA   3LINGU.2  SA.1" name="CERNA   3LINGU.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CERNAP3_CERNA   3GUIGN.1  SA.1" name="CERNA   3GUIGN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CERNAP3_CERNA   3LINGU.1  SA.1" name="CERNA   3LINGU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CERNAP3_CERNA   3ZF.SS.1  SA.1" name="CERNA   3ZF.SS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="CERNAP3_CERNA   3COUPL.1  SA.2" name="CERNA   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CERNAP3_CERNA   3TR633    SA.2" name="CERNA   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="CERNAP3_CERNA   3TR631    SA.2" name="CERNA   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="CERNAP3_CERNA   3ZLIN5.1  SA.2" name="CERNA   3ZLIN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="CERNAP3_CERNA   3SEC..12  SS.2.12" name="CERNA   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CERNAP3_CERNA   3PTFAV.2  SA.2" name="CERNA   3PTFAV.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="CERNAP3_CERNA   3ZT.SS.1  SA.2" name="CERNA   3ZT.SS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="CERNAP3_CERNA   3TR632    SA.2" name="CERNA   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="CERNAP3_CERNA   3PTFAV.1  SA.2" name="CERNA   3PTFAV.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="CERNAP3_CERNA   3BAZAN.2  SA.2" name="CERNA   3BAZAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="CERNAP3_CERNA   3LINGU.2  SA.2" name="CERNA   3LINGU.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="CERNAP3_CERNA   3GUIGN.1  SA.2" name="CERNA   3GUIGN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="CERNAP3_CERNA   3LINGU.1  SA.2" name="CERNA   3LINGU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="CERNAP3_CERNA   3ZF.SS.1  SA.2" name="CERNA   3ZF.SS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="CERNAP3_CERNA   3BAZAN.2  DJ" name="CERNA   3BAZAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CERNAP3_CERNA   3COUPL.1  DJ" name="CERNA   3COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CERNAP3_CERNA   3GUIGN.1  DJ" name="CERNA   3GUIGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CERNAP3_CERNA   3LINGU.1  DJ" name="CERNA   3LINGU.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CERNAP3_CERNA   3LINGU.2  DJ" name="CERNA   3LINGU.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CERNAP3_CERNA   3PTFAV.1  DJ" name="CERNA   3PTFAV.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CERNAP3_CERNA   3PTFAV.2  DJ" name="CERNA   3PTFAV.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CERNAP3_CERNA   3TR631    DJ" name="CERNA   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CERNAP3_CERNA   3TR632    DJ" name="CERNA   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CERNAP3_CERNA   3TR633    DJ" name="CERNA   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CERNAP3_CERNA   3ZF.SS.1  DJ" name="CERNA   3ZF.SS.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="CERNAP3_CERNA   3ZLIN5.1  DJ" name="CERNA   3ZLIN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="CERNAP3_CERNA   3ZT.SS.1  DJ" name="CERNA   3ZT.SS.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="CERNAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="CERNAP6_1" name="1" node="0" v="240.80415344238281" angle="10.745332149439514"/>
        <busbarSection id="CERNAP6_2" name="2" node="1" v="240.80415344238281" angle="10.745332149439514"/>
        <switch id="CERNAP6_CERNA   6TR633    SA.1" name="CERNA   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="CERNAP6_CERNA   6VESLE.1  SA.1" name="CERNA   6VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CERNAP6_CERNA   6TR631    SA.1" name="CERNA   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="CERNAP6_CERNA   6VESLE.2  SA.1" name="CERNA   6VESLE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CERNAP6_CERNA   6TR632    SA.1" name="CERNA   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CERNAP6_CERNA   6COUPL    SA.1" name="CERNA   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CERNAP6_CERNA   6COUPL    SA.2" name="CERNA   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CERNAP6_CERNA   6TR633    SA.2" name="CERNA   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CERNAP6_CERNA   6VESLE.1  SA.2" name="CERNA   6VESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CERNAP6_CERNA   6TR631    SA.2" name="CERNA   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CERNAP6_CERNA   6VESLE.2  SA.2" name="CERNA   6VESLE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CERNAP6_CERNA   6TR632    SA.2" name="CERNA   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CERNAP6_CERNA   6COUPL    DJ" name="CERNA   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CERNAP6_CERNA   6TR631    DJ" name="CERNA   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CERNAP6_CERNA   6TR632    DJ" name="CERNA   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CERNAP6_CERNA   6TR633    DJ" name="CERNA   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CERNAP6_CERNA   6VESLE.1  DJ" name="CERNA   6VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CERNAP6_CERNA   6VESLE.2  DJ" name="CERNA   6VESLE.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CERNAY631" r="2.0099995136260986" x="56.299991607666016" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CERNAP3" node1="19" voltageLevelId2="CERNAP6" node2="5" p1="-30.517547607421875" q1="-4.8834395408630371" p2="30.551074981689453" q2="5.822575569152832">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.935104370117188">
        <terminalRef id="CERNAY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CERNAY632" r="1.9099998474121094" x="62.5" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CERNAP3" node1="21" voltageLevelId2="CERNAP6" node2="7" p1="-27.471923828125" q1="-4.5409045219421387" p2="27.497785568237305" q2="5.3871655464172363">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.935104370117188">
        <terminalRef id="CERNAY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CERNAY633" r="1.6599999666213989" x="60.200000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CERNAP3" node1="23" voltageLevelId2="CERNAP6" node2="9" p1="-28.514289855957031" q1="-2.9066622257232666" p2="28.53801155090332" q2="3.7668979167938232">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.935104370117188">
        <terminalRef id="CERNAY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1130000352859497"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="0.90499997138977051"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1145"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1374"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CHAN6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="CHAN6P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="CHAN6P3_1" name="1" node="0" v="64.544319152832031" angle="5.8129067714465759"/>
        <busbarSection id="CHAN6P3_2" name="2" node="1" v="64.544319152832031" angle="5.8129067714465759"/>
        <switch id="CHAN6P3_CHAN6   3SAUDR.1  SA.1" name="CHAN6   3SAUDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CHAN6P3_CHAN63INJ1SA.1" name="CHAN63INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.2  SA.1" name="CHAN6   3SSDIZ.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CHAN6P3_CHAN63INJ2SA.1" name="CHAN63INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CHAN6P3_CHAN6   3TR631    SA.1" name="CHAN6   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CHAN6P3_CHAN6   3REVIG.1  SA.1" name="CHAN6   3REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.1  SA.1" name="CHAN6   3SSDIZ.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="CHAN6P3_CHAN6   3COUPL    SA.1" name="CHAN6   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CHAN6P3_CHAN6   3COUPL    SA.2" name="CHAN6   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CHAN6P3_CHAN6   3SAUDR.1  SA.2" name="CHAN6   3SAUDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CHAN6P3_CHAN63INJ1SA.2" name="CHAN63INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.2  SA.2" name="CHAN6   3SSDIZ.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CHAN6P3_CHAN63INJ2SA.2" name="CHAN63INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CHAN6P3_CHAN6   3TR631    SA.2" name="CHAN6   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CHAN6P3_CHAN6   3REVIG.1  SA.2" name="CHAN6   3REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.1  SA.2" name="CHAN6   3SSDIZ.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CHAN6P3_CHAN6   3COUPL    DJ" name="CHAN6   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CHAN6P3_CHAN63INJ1DJ" name="CHAN63INJ1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CHAN6P3_CHAN63INJ2DJ" name="CHAN63INJ2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHAN6P3_CHAN6   3REVIG.1  DJ" name="CHAN6   3REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CHAN6P3_CHAN6   3SAUDR.1  DJ" name="CHAN6   3SAUDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.1  DJ" name="CHAN6   3SSDIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CHAN6P3_CHAN6   3SSDIZ.2  DJ" name="CHAN6   3SSDIZ.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CHAN6P3_CHAN6   3TR631    DJ" name="CHAN6   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="CHAN63INJ1" loadType="UNDEFINED" p0="10.985480308532715" q0="-0.24337509274482727" node="5" p="10.985480308532715" q="-0.24337509274482727"/>
      <load id="CHAN63INJ2" loadType="UNDEFINED" p0="10.985480308532715" q0="-0.24337509274482727" node="7" p="10.985480308532715" q="-0.24337509274482727"/>
    </voltageLevel>
    <voltageLevel id="CHAN6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="CHAN6P6_1" name="1" node="0" v="238.46673583984375" angle="9.7032689707908872"/>
        <switch id="CHAN6P6_CHAN6   6REVIG.2  SA.1" name="CHAN6   6REVIG.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CHAN6P6_CHAN6   6TR631    SA.1" name="CHAN6   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="CHAN6P6_CHAN6   6REVIG.2  DJ" name="CHAN6   6REVIG.2  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="CHAN6P6_CHAN66TR631DJF" name="CHAN66TR631DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CHAN6Y631" r="0.92999988794326782" x="70.999992370605469" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CHAN6P3" node1="17" voltageLevelId2="CHAN6P6" node2="4" p1="-53.435749053955078" q1="-13.043378829956055" p2="53.487251281738281" q2="16.975082397460938">
      <ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" regulating="true" targetV="64.544319152832031">
        <terminalRef id="CHAN6Y631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="CHAR6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHAR6P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="CHAR6P3_1" name="1" node="0" v="65.1217041015625" angle="6.5457382580647536"/>
        <switch id="CHAR6P3_CHAR63NOGEN.1SA.1F" name="CHAR63NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CHAR6P3_CHAR63TR311SA.1F" name="CHAR63TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="CHAR6P3_CHAR63NOGEN.1DJF" name="CHAR63NOGEN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="CHAR6P3_CHAR63TR311DJ" name="CHAR63TR311DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="3"/>
        <switch id="CHAR6P3_CHAR63TR311DJ.BT.CHAR63TR311" name="CHAR63TR311DJ.BT.CHAR63TR311" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="CHAR6P3_CHAR63TR311DJ.BT.CHAR6INA" name="CHAR63TR311DJ.BT.CHAR6INA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
        <switch id="CHAR6P3_CHAR63TR311DJ.BT.CHAR6IN1" name="CHAR63TR311DJ.BT.CHAR6IN1" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
      </nodeBreakerTopology>
      <generator id="CHAR6IN1" energySource="WIND" minP="0" maxP="22" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.121696472167969" node="6" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="22" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CHAR63TR311" loadType="UNDEFINED" p0="8.9956245422363281" q0="-1.6772782802581787" node="4" p="8.9956245422363281" q="-1.6772782802581787">
        <property name="VECTCodeOITransfoDistrib" value="CHAR6-Y311"/>
      </load>
      <shunt id="CHAR6INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CHAR6-Y311"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CHEPP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHEPPP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CHEPPP3_1.1" name="1.1" node="0" v="66.124214172363281" angle="8.5782437531623454"/>
        <busbarSection id="CHEPPP3_1.2" name="1.2" node="1" v="66.124214172363281" angle="8.5782437531623454"/>
        <switch id="CHEPPP3_CHEPP3CXSSE.1SA.1F" name="CHEPP3CXSSE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CHEPPP3_CHEPP3SE.1.12SS.1.12" name="CHEPP3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CHEPPP3_CHEPP3TR1SA.1" name="CHEPP3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CHEPPP3_CHEPP3CXSSE.2SA.1F" name="CHEPP3CXSSE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="CHEPPP3_CHEPP3TR2SA.1" name="CHEPP3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CHEPPP3_CHEPP3CXSSE.1SL" name="CHEPP3CXSSE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CHEPPP3_CHEPP3CXSSE.2SL" name="CHEPP3CXSSE.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="CHEPPP3_CHEPP3TR1DJ" name="CHEPP3TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHEPPP3_CHEPP3TR2DJ" name="CHEPP3TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="CHEPP3TR1" loadType="UNDEFINED" p0="0" q0="-1.4879856109619141" node="7" p="0" q="-1.4879856109619141"/>
      <load id="CHEPP3TR2" loadType="UNDEFINED" p0="0" q0="-1.4879856109619141" node="9" p="0" q="-1.4879856109619141"/>
    </voltageLevel>
  </substation>
  <substation id="CHESN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CHESNP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="44">
        <busbarSection id="CHESNP7_1A" name="1A" node="0" v="405.5482177734375" angle="-1.0145163853957317"/>
        <busbarSection id="CHESNP7_1B" name="1B" node="1" v="405.5482177734375" angle="-1.0145163853957317"/>
        <busbarSection id="CHESNP7_2A" name="2A" node="2" v="405.5482177734375" angle="-1.0145163853957317"/>
        <busbarSection id="CHESNP7_2B" name="2B" node="3" v="405.5482177734375" angle="-1.0145163853957317"/>
        <busbarSection id="CHESNP7_3A" name="3A" node="4" v="405.5482177734375" angle="-1.0145163853957317"/>
        <busbarSection id="CHESNP7_3B" name="3B" node="5" v="405.5482177734375" angle="-1.0145163853957317"/>
        <switch id="CHESNP7_CHESN7INJ1SA.1" name="CHESN7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CHESNP7_CHESN7INJ2SA.1" name="CHESN7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CHESNP7_CHESN7INJ3SA.1" name="CHESN7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="CHESNP7_CHESN   7CIROL.1  SA.1" name="CHESN   7CIROL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CHESNP7_CHESN   7MORBR.1  SA.1" name="CHESN   7MORBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="CHESNP7_CHESN   7SEC.AB   SA.1A" name="CHESN   7SEC.AB   SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="37"/>
        <switch id="CHESNP7_CHESN   7CIROL.2  SA.1" name="CHESN   7CIROL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.1A" name="CHESN   7LIAISAB  SA.1A" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="CHESNP7_CHESN   7COUPL.A  SA.1A" name="CHESN   7COUPL.A  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="CHESNP7_CHESN   7VLECH.1  SA.1" name="CHESN   7VLECH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="42"/>
        <switch id="CHESNP7_CHESN7INJ4SA.1" name="CHESN7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="CHESNP7_CHESN   7MORBR.2  SA.1" name="CHESN   7MORBR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
        <switch id="CHESNP7_CHESN7INJ5SA.1" name="CHESN7INJ5SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="CHESNP7_CHESN   7M.SEI.1  SA.1" name="CHESN   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="CHESNP7_CHESN7INJ6SA.1" name="CHESN7INJ6SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="CHESNP7_CHESN   7M.SEI.2  SA.1" name="CHESN   7M.SEI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="34"/>
        <switch id="CHESNP7_CHESN   7COUPL.B  SA.1B" name="CHESN   7COUPL.B  SA.1B" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.1B" name="CHESN   7LIAISAB  SA.1B" kind="DISCONNECTOR" retained="false" open="true" node1="27" node2="1"/>
        <switch id="CHESNP7_CHESN7TRO.1ABSA.1BF" name="CHESN7TRO.1ABSA.1BF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="36" node2="1"/>
        <switch id="CHESNP7_CHESN   7CIROL.1  SA.2" name="CHESN   7CIROL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CHESNP7_CHESN   7CIROL.2  SA.2" name="CHESN   7CIROL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="CHESNP7_CHESN7INJ1SA.2" name="CHESN7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="CHESNP7_CHESN7INJ2SA.2" name="CHESN7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="CHESNP7_CHESN7INJ3SA.2" name="CHESN7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="CHESNP7_CHESN   7TRO.2AB  SA.2A" name="CHESN   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="39"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.2A" name="CHESN   7LIAISAB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="CHESNP7_CHESN   7MORBR.1  SA.2" name="CHESN   7MORBR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="CHESNP7_CHESN   7COUPL.A  SA.21A" name="CHESN   7COUPL.A  SA.21A" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="CHESNP7_CHESN   7COUPL.A  SA.23A" name="CHESN   7COUPL.A  SA.23A" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="2"/>
        <switch id="CHESNP7_CHESN   7VLECH.1  SA.2" name="CHESN   7VLECH.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="42"/>
        <switch id="CHESNP7_CHESN7INJ4SA.2" name="CHESN7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="CHESNP7_CHESN   7MORBR.2  SA.2" name="CHESN   7MORBR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="30"/>
        <switch id="CHESNP7_CHESN7INJ5SA.2" name="CHESN7INJ5SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="CHESNP7_CHESN   7M.SEI.1  SA.2" name="CHESN   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="CHESNP7_CHESN7INJ6SA.2" name="CHESN7INJ6SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="CHESNP7_CHESN   7M.SEI.2  SA.2" name="CHESN   7M.SEI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id="CHESNP7_CHESN   7COUPL.B  SA.21B" name="CHESN   7COUPL.B  SA.21B" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.2B" name="CHESN   7LIAISAB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="3"/>
        <switch id="CHESNP7_CHESN   7COUPL.B  SA.23B" name="CHESN   7COUPL.B  SA.23B" kind="DISCONNECTOR" retained="false" open="true" node1="13" node2="3"/>
        <switch id="CHESNP7_CHESN   7TRO.2AB  SA.2B" name="CHESN   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="true" node1="38" node2="3"/>
        <switch id="CHESNP7_CHESN   7CIROL.1  SA.3" name="CHESN   7CIROL.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="6"/>
        <switch id="CHESNP7_CHESN7INJ1SA.3" name="CHESN7INJ1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="14"/>
        <switch id="CHESNP7_CHESN   7CIROL.2  SA.3" name="CHESN   7CIROL.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="8"/>
        <switch id="CHESNP7_CHESN7INJ2SA.3" name="CHESN7INJ2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="16"/>
        <switch id="CHESNP7_CHESN7INJ3SA.3" name="CHESN7INJ3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="18"/>
        <switch id="CHESNP7_CHESN   7SEC.AB   SA.3A" name="CHESN   7SEC.AB   SA.3A" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="41"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.3A" name="CHESN   7LIAISAB  SA.3A" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="26"/>
        <switch id="CHESNP7_CHESN   7MORBR.1  SA.3" name="CHESN   7MORBR.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="28"/>
        <switch id="CHESNP7_CHESN   7COUPL.A  SA.3A" name="CHESN   7COUPL.A  SA.3A" kind="DISCONNECTOR" retained="false" open="true" node1="11" node2="4"/>
        <switch id="CHESNP7_CHESN   7VLECH.1  SA.3" name="CHESN   7VLECH.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="42"/>
        <switch id="CHESNP7_CHESN7INJ4SA.3" name="CHESN7INJ4SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="20"/>
        <switch id="CHESNP7_CHESN   7MORBR.2  SA.3" name="CHESN   7MORBR.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="30"/>
        <switch id="CHESNP7_CHESN7INJ5SA.3" name="CHESN7INJ5SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="CHESNP7_CHESN   7M.SEI.1  SA.3" name="CHESN   7M.SEI.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="32"/>
        <switch id="CHESNP7_CHESN7INJ6SA.3" name="CHESN7INJ6SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="24"/>
        <switch id="CHESNP7_CHESN   7M.SEI.2  SA.3" name="CHESN   7M.SEI.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="34"/>
        <switch id="CHESNP7_CHESN   7COUPL.B  SA.3B" name="CHESN   7COUPL.B  SA.3B" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="5"/>
        <switch id="CHESNP7_CHESN7TRO.3ABSA.3BF" name="CHESN7TRO.3ABSA.3BF" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="40" node2="5"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  SA.3B" name="CHESN   7LIAISAB  SA.3B" kind="DISCONNECTOR" retained="false" open="true" node1="27" node2="5"/>
        <switch id="CHESNP7_CHESN   7CIROL.1  DJ" name="CHESN   7CIROL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHESNP7_CHESN   7CIROL.2  DJ" name="CHESN   7CIROL.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CHESNP7_CHESN   7COUPL.A  DJ" name="CHESN   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CHESNP7_CHESN   7COUPL.B  DJ" name="CHESN   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CHESNP7_CHESN7INJ1DJ" name="CHESN7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CHESNP7_CHESN7INJ2DJ" name="CHESN7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CHESNP7_CHESN7INJ3DJ" name="CHESN7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CHESNP7_CHESN7INJ4DJ" name="CHESN7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CHESNP7_CHESN7INJ5DJ" name="CHESN7INJ5DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CHESNP7_CHESN7INJ6DJ" name="CHESN7INJ6DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="CHESNP7_CHESN   7LIAISAB  DJ" name="CHESN   7LIAISAB  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="CHESNP7_CHESN   7MORBR.1  DJ" name="CHESN   7MORBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="CHESNP7_CHESN   7MORBR.2  DJ" name="CHESN   7MORBR.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="CHESNP7_CHESN   7M.SEI.1  DJ" name="CHESN   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="CHESNP7_CHESN   7M.SEI.2  DJ" name="CHESN   7M.SEI.2  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="CHESNP7_CHESN7TRO.1ABDJF" name="CHESN7TRO.1ABDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="37" node2="36"/>
        <switch id="CHESNP7_CHESN   7TRO.2AB  DJ" name="CHESN   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="true" node1="39" node2="38"/>
        <switch id="CHESNP7_CHESN7TRO.3ABDJF" name="CHESN7TRO.3ABDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="41" node2="40"/>
        <switch id="CHESNP7_CHESN   7VLECH.1  DJ" name="CHESN   7VLECH.1  DJ" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
      </nodeBreakerTopology>
      <load id="CHESN7INJ1" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="15" p="12.069575309753418" q="-0.41686034202575684"/>
      <load id="CHESN7INJ2" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="17" p="12.069575309753418" q="-0.41686034202575684"/>
      <load id="CHESN7INJ3" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="19" p="12.069575309753418" q="-0.41686034202575684"/>
      <load id="CHESN7INJ4" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="21" p="12.069575309753418" q="-0.41686034202575684"/>
      <load id="CHESN7INJ5" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="23" p="12.069575309753418" q="-0.41686034202575684"/>
      <load id="CHESN7INJ6" loadType="UNDEFINED" p0="12.069575309753418" q0="-0.41686034202575684" node="25" p="12.069575309753418" q="-0.41686034202575684"/>
    </voltageLevel>
  </substation>
  <substation id="CHEVA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHEVAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="CHEVAP7_1.1" name="1.1" node="0" v="406.139892578125" angle="7.4133046175715425"/>
        <busbarSection id="CHEVAP7_1.2" name="1.2" node="1" v="406.139892578125" angle="7.4133046175715425"/>
        <busbarSection id="CHEVAP7_2.1" name="2.1" node="2" v="406.139892578125" angle="7.4133046175715425"/>
        <busbarSection id="CHEVAP7_2.2" name="2.2" node="3" v="406.139892578125" angle="7.4133046175715425"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.1  SA.1" name="CHEVA   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.2  SA.1" name="CHEVA   7WARAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.2  SA.1" name="CHEVA   7LATEN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="CHEVAP7_CHEVA   7SEC..12  SS.1.12" name="CHEVA   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.2  SA.1" name="CHEVA   7ARGOE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.1  SA.1" name="CHEVA   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.1  SA.1" name="CHEVA   7WARAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.1  SA.1" name="CHEVA   7LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.1  SA.1" name="CHEVA   7GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.2  SA.1" name="CHEVA   7GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.2  SA.1" name="CHEVA   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.1  SA.2" name="CHEVA   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.1  SA.2" name="CHEVA   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.2  SA.2" name="CHEVA   7WARAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.2  SA.2" name="CHEVA   7LATEN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="CHEVAP7_CHEVA   7SEC..12  SS.2.12" name="CHEVA   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.2  SA.2" name="CHEVA   7ARGOE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.1  SA.2" name="CHEVA   7WARAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.1  SA.2" name="CHEVA   7LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.1  SA.2" name="CHEVA   7GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.2  SA.2" name="CHEVA   7GAVRE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.2  SA.2" name="CHEVA   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.1  DJ" name="CHEVA   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="CHEVAP7_CHEVA   7ARGOE.2  DJ" name="CHEVA   7ARGOE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.1  DJ" name="CHEVA   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CHEVAP7_CHEVA   7COUPL.2  DJ" name="CHEVA   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.1  DJ" name="CHEVA   7GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CHEVAP7_CHEVA   7GAVRE.2  DJ" name="CHEVA   7GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.1  DJ" name="CHEVA   7LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CHEVAP7_CHEVA   7LATEN.2  DJ" name="CHEVA   7LATEN.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.1  DJ" name="CHEVA   7WARAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CHEVAP7_CHEVA   7WARAN.2  DJ" name="CHEVA   7WARAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="CHEZY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHEZYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CHEZYP3_1.2" name="1.2" node="0" v="65.218711853027344" angle="6.7016518400222811"/>
        <busbarSection id="CHEZYP3_1.1" name="1.1" node="1" v="65.218711853027344" angle="6.7016518400222811"/>
        <switch id="CHEZYP3_CHEZY3SE.1.21SS.1.21" name="CHEZY3SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CHEZYP3_CHEZY3ZMTMI.1SA.1F" name="CHEZY3ZMTMI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="CHEZYP3_CHEZY3TR2SA.1" name="CHEZY3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CHEZYP3_CHEZY3NOGEN.1SA.1F" name="CHEZY3NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="CHEZYP3_CHEZY3TR1SA.1" name="CHEZY3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CHEZYP3_CHEZY3NOGEN.1SL" name="CHEZY3NOGEN.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CHEZYP3_CHEZY3TR1DJ" name="CHEZY3TR1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CHEZYP3_CHEZY3TR2DJ" name="CHEZY3TR2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHEZYP3_CHEZY3ZMTMI.1SL" name="CHEZY3ZMTMI.1SL" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="CHEZY3TR1" loadType="UNDEFINED" p0="-0.50130772590637207" q0="-1.9778720140457153" node="5" p="-0.50130772590637207" q="-1.9778720140457153"/>
      <load id="CHEZY3TR2" loadType="UNDEFINED" p0="-0.50130772590637207" q0="-1.9778720140457153" node="7" p="-0.50130772590637207" q="-1.9778720140457153"/>
    </voltageLevel>
  </substation>
  <substation id="CHOC5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHOC5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="CHOC5P4_1" name="1" node="0"/>
        <switch id="CHOC5P4_CHOC54ZR.OM.1SA.1F" name="CHOC54ZR.OM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="CHOC5P4_CHOC54GROUPT1SA.1F" name="CHOC54GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="CHOC5P4_CHOC6   4GROUPT1  DJ.HT" name="CHOC6   4GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="CHOC5P4_CHOC6   4GROUPT1  COUPLEUR" name="CHOC6   4GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="CHOC5P4_CHOC54INJDJF" name="CHOC54INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="CHOC5P4_CHOC6   4ZR.OM.1  DJ" name="CHOC6   4ZR.OM.1  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="CHOC5.TG1" energySource="THERMAL" minP="7" maxP="11.800000190734863" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="3" p="-0">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="7" minQ="-3" maxQ="6"/>
          <point p="11.800000190734863" minQ="-3" maxQ="6"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CHOC54INJ" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CHOO1" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHOO1P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CHOO1P7_1" name="1" node="0" v="410.748046875" angle="26.054265438106803"/>
        <switch id="CHOO1P7_CHOO17CHOO1.TG1SA.1F" name="CHOO17CHOO1.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="CHOO1P7_CHOO17LONNY.1SA.1F" name="CHOO17LONNY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CHOO1P7_CHOO2   7TA.2     DJ.TA" name="CHOO2   7TA.2     DJ.TA" kind="BREAKER" retained="true" open="false" node1="7" node2="1"/>
        <switch id="CHOO1P7_CHOO1   7GROUPT1  COUPLEUR" name="CHOO1   7GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="CHOO1P7_CHOO17CHOO1.TG1DJF" name="CHOO17CHOO1.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="CHOO1P7_CHOO17TS.1DJ" name="CHOO17TS.1DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="8"/>
        <switch id="CHOO1P7_CHOO17LONNY.1DJF" name="CHOO17LONNY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CHOO1P7_CHOO1   7LONNY.1  DJ.GR" name="CHOO1   7LONNY.1  DJ.GR" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <generator id="CHOO17GROUP.1" energySource="NUCLEAR" minP="403" maxP="1503" voltageRegulatorOn="true" targetP="1503" targetQ="22.381567001342773" targetV="410.74807739257812" node="2" p="-1503" q="-22.38157844543457">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="403" minQ="-340" maxQ="600"/>
          <point p="1503" minQ="-500" maxQ="460"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CHOO17AUXIL.2" loadType="UNDEFINED" p0="-10.576262474060059" q0="0" node="1" p="-10.576262474060059" q="0"/>
      <load id="CHOO17TS.1" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CHOO2" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHOO2P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="CHOO2P7_1" name="1" node="0" v="413.1749267578125" angle="25.590714159516381"/>
        <switch id="CHOO2P7_CHOO27CHOO2.TG2SA.1F" name="CHOO27CHOO2.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="CHOO2P7_CHOO27LONNY.2SA.1F" name="CHOO27LONNY.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CHOO2P7_CHOO1   7TA.1     DJ.TA" name="CHOO1   7TA.1     DJ.TA" kind="BREAKER" retained="true" open="false" node1="7" node2="1"/>
        <switch id="CHOO2P7_CHOO2   7GROUPT2  COUPLEUR" name="CHOO2   7GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="CHOO2P7_CHOO27CHOO2.TG2DJF" name="CHOO27CHOO2.TG2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="CHOO2P7_CHOO27TS.2DJ" name="CHOO27TS.2DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="8"/>
        <switch id="CHOO2P7_CHOO27LONNY.2DJF" name="CHOO27LONNY.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="5"/>
        <switch id="CHOO2P7_CHOO2   7LONNY.2  DJ.GR" name="CHOO2   7LONNY.2  DJ.GR" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <generator id="CHOO27GROUP.2" energySource="NUCLEAR" minP="403" maxP="1503" voltageRegulatorOn="true" targetP="1503" targetQ="122.92144012451172" targetV="413.17495727539062" node="2" p="-1503" q="-122.92145538330078">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="403" minQ="-340" maxQ="600"/>
          <point p="1503" minQ="-500" maxQ="460"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CHOO27AUXIL.1" loadType="UNDEFINED" p0="-14.515759468078613" q0="1" node="1" p="-14.515759468078613" q="1"/>
      <load id="CHOO27TS.2" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CHOO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHOO5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="CHOO5P3_1" name="1" node="0" v="66.650192260742188" angle="16.745091552236484"/>
        <busbarSection id="CHOO5P3_2" name="2" node="1" v="66.650192260742188" angle="16.745091552236484"/>
        <switch id="CHOO5P3_CHOO5   3H.RIV.1  SA.1" name="CHOO5   3H.RIV.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CHOO5P3_CHOO5   3TR311    SA.1" name="CHOO5   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CHOO5P3_CHOO5   3GIVET.1  SA.1" name="CHOO5   3GIVET.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CHOO5P3_CHOO5   3ZFROM.1  SA.1" name="CHOO5   3ZFROM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="CHOO5P3_CHOO5   3TR632    SA.1" name="CHOO5   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CHOO5P3_CHOO5   3TR631    SA.1" name="CHOO5   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CHOO5P3_CHOO5   3TR633    SA.1" name="CHOO5   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CHOO5P3_CHOO5   3TR312    SA.1" name="CHOO5   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CHOO5P3_CHOO5   3ZV.M5.1  SA.1" name="CHOO5   3ZV.M5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="CHOO5P3_CHOO5   3COUPL    SA.1" name="CHOO5   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CHOO5P3_CHOO5   3COUPL    SA.2" name="CHOO5   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CHOO5P3_CHOO5   3H.RIV.1  SA.2" name="CHOO5   3H.RIV.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CHOO5P3_CHOO5   3TR311    SA.2" name="CHOO5   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CHOO5P3_CHOO5   3GIVET.1  SA.2" name="CHOO5   3GIVET.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CHOO5P3_CHOO5   3ZFROM.1  SA.2" name="CHOO5   3ZFROM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="CHOO5P3_CHOO5   3TR632    SA.2" name="CHOO5   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CHOO5P3_CHOO5   3TR631    SA.2" name="CHOO5   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CHOO5P3_CHOO5   3TR633    SA.2" name="CHOO5   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CHOO5P3_CHOO5   3TR312    SA.2" name="CHOO5   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CHOO5P3_CHOO5   3ZV.M5.1  SA.2" name="CHOO5   3ZV.M5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="CHOO5P3_CHOO5   3COUPL    DJ" name="CHOO5   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CHOO5P3_CHOO5   3GIVET.1  DJ" name="CHOO5   3GIVET.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CHOO5P3_CHOO5   3H.RIV.1  DJ" name="CHOO5   3H.RIV.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHOO5P3_CHOO5   3TR311    DJ.HT" name="CHOO5   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CHOO5P3_CHOO5   3TR312    DJ.HT" name="CHOO5   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CHOO5P3_CHOO5   3TR631    DJ" name="CHOO5   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CHOO5P3_CHOO5   3TR632    DJ" name="CHOO5   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CHOO5P3_CHOO5   3TR633    DJ" name="CHOO5   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CHOO5P3_CHOO5   3ZFROM.1  DJ" name="CHOO5   3ZFROM.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CHOO5P3_CHOO5   3ZV.M5.1  DJ" name="CHOO5   3ZV.M5.1  DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
      </nodeBreakerTopology>
      <load id="CHOO53TR311" loadType="UNDEFINED" p0="0.94408798217773438" q0="-0.0051743574440479279" node="9" p="0.94408798217773438" q="-0.0051743574440479279"/>
      <load id="CHOO53TR312" loadType="UNDEFINED" p0="0.94408798217773438" q0="-0.0051743574440479279" node="11" p="0.94408798217773438" q="-0.0051743574440479279"/>
    </voltageLevel>
    <voltageLevel id="CHOO5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="CHOO5P6_1" name="1" node="0" v="240.48410034179688" angle="18.056349561548238"/>
        <busbarSection id="CHOO5P6_2" name="2" node="1" v="240.48410034179688" angle="18.056349561548238"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.2  SA.1" name="CHOO5   6MAZUR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CHOO5P6_CHOO5   6TR632    SA.1" name="CHOO5   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.1  SA.1" name="CHOO5   6MAZUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CHOO5P6_CHOO5   6TR631    SA.1" name="CHOO5   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CHOO5P6_CHOO5   6TR633    SA.1" name="CHOO5   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="CHOO5P6_CHOO5   6.MONC.1  SA.1" name="CHOO5   6.MONC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CHOO5P6_CHOO5   6COUPL    SA.1" name="CHOO5   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CHOO5P6_CHOO5   6COUPL    SA.2" name="CHOO5   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.2  SA.2" name="CHOO5   6MAZUR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CHOO5P6_CHOO5   6TR632    SA.2" name="CHOO5   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.1  SA.2" name="CHOO5   6MAZUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CHOO5P6_CHOO5   6TR631    SA.2" name="CHOO5   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CHOO5P6_CHOO5   6TR633    SA.2" name="CHOO5   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="CHOO5P6_CHOO5   6.MONC.1  SA.2" name="CHOO5   6.MONC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CHOO5P6_CHOO5   6COUPL    DJ" name="CHOO5   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CHOO5P6_CHOO5   6.MONC.1  DJ" name="CHOO5   6.MONC.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.1  DJ" name="CHOO5   6MAZUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CHOO5P6_CHOO5   6MAZUR.2  DJ" name="CHOO5   6MAZUR.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CHOO5P6_CHOO5   6TR631    DJ" name="CHOO5   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CHOO5P6_CHOO5   6TR632    DJ" name="CHOO5   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CHOO5P6_CHOO5   6TR633    DJ" name="CHOO5   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CHOO5Y631" r="3.8999998569488525" x="116" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CHOO5P3" node1="13" voltageLevelId2="CHOO5P6" node2="11" p1="-11.321582794189453" q1="6.8675289154052734" p2="11.333115577697754" q2="-6.5245208740234375">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="66.650199890136719">
        <terminalRef id="CHOO5Y631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1749999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.1499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.0989999771118164"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.87000000476837158"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="572"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="687"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CHOO5Y632" r="3.7400000095367432" x="118.5" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CHOO5P3" node1="15" voltageLevelId2="CHOO5P6" node2="13" p1="-11.235406875610352" q1="-9.5848283767700195" p2="11.250124931335449" q2="10.051166534423828">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="66.650199890136719">
        <terminalRef id="CHOO5Y632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="572"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="687"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CHOO5Y633" r="3.7899997234344482" x="116" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CHOO5P3" node1="17" voltageLevelId2="CHOO5P6" node2="15" p1="-11.328439712524414" q1="6.8570170402526855" p2="11.33964729309082" q2="-6.5139875411987305">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="66.650199890136719">
        <terminalRef id="CHOO5Y633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1749999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.1499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.0989999771118164"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.87000000476837158"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="572"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="687"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CHOUY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CHOUYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="CHOUYP3_1.1" name="1.1" node="0" v="64.770523071289062" angle="-1.7911769824744701"/>
        <busbarSection id="CHOUYP3_1.2" name="1.2" node="1" v="64.770523071289062" angle="-1.7911769824744701"/>
        <switch id="CHOUYP3_CHOUY3V.COT.1SA.1F" name="CHOUY3V.COT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="CHOUYP3_CHOUY3TR311SA.1F" name="CHOUY3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CHOUYP3_CHOUY   3CBO.1    SS.1.12" name="CHOUY   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CHOUYP3_CHOUY3ZCHOU.1SA.1F" name="CHOUY3ZCHOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="CHOUYP3_CHOUY3TR312SA.1F" name="CHOUY3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="CHOUYP3_CHOUY   3TR311    DJ.HT" name="CHOUY   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CHOUYP3_CHOUY   3TR311    DJ.BT.CHOUY3TR311" name="CHOUY   3TR311    DJ.BT.CHOUY3TR311" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="CHOUYP3_CHOUY   3TR311    DJ.BT.CHOUYINA" name="CHOUY   3TR311    DJ.BT.CHOUYINA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
        <switch id="CHOUYP3_CHOUY   3TR311    DJ.BT.CHOUYIN1" name="CHOUY   3TR311    DJ.BT.CHOUYIN1" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
        <switch id="CHOUYP3_CHOUY   3TR312    DJ.HT" name="CHOUY   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="CHOUYP3_CHOUY   3TR312    DJ.BT.CHOUY3TR312" name="CHOUY   3TR312    DJ.BT.CHOUY3TR312" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="CHOUYP3_CHOUY   3TR312    DJ.BT.CHOUYIN2" name="CHOUY   3TR312    DJ.BT.CHOUYIN2" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="CHOUYP3_CHOUY   3V.COT.1  DJ" name="CHOUY   3V.COT.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="CHOUYP3_CHOUY   3ZCHOU.1  DJ" name="CHOUY   3ZCHOU.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="CHOUYIN1" energySource="WIND" minP="0" maxP="18" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="64.770515441894531" node="6" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CHOUYIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="64.770515441894531" node="10" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CHOUY3Y311" loadType="UNDEFINED" p0="6.2376871109008789" q0="-2.670217752456665" node="4" p="6.2376871109008789" q="-2.670217752456665">
        <property name="VECTCodeOITransfoDistrib" value="CHOUY-Y311"/>
      </load>
      <load id="CHOUY3Y312" loadType="UNDEFINED" p0="6.2376871109008789" q0="-2.670217752456665" node="9" p="6.2376871109008789" q="-2.670217752456665">
        <property name="VECTCodeOITransfoDistrib" value="CHOUY-Y312"/>
      </load>
      <shunt id="CHOUYINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CHOUY-Y311"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CIROL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CIROLP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="CIROLP7_1A1" name="1A1" node="0" v="405.53421020507812" angle="-4.5592131695728648"/>
        <busbarSection id="CIROLP7_1A2" name="1A2" node="1" v="405.53421020507812" angle="-4.5592131695728648"/>
        <busbarSection id="CIROLP7_1B" name="1B" node="2" v="405.53421020507812" angle="-4.5592131695728648"/>
        <busbarSection id="CIROLP7_2A1" name="2A1" node="3" v="405.53421020507812" angle="-4.5592131695728648"/>
        <busbarSection id="CIROLP7_2A2" name="2A2" node="4" v="405.53421020507812" angle="-4.5592131695728648"/>
        <busbarSection id="CIROLP7_2B" name="2B" node="5" v="405.53421020507812" angle="-4.5592131695728648"/>
        <switch id="CIROLP7_CIROL7INJ1SA.1" name="CIROL7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CIROLP7_CIROL   7CHESN.1  SA.1" name="CIROL   7CHESN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CIROLP7_CIROL7INJ2SA.1" name="CIROL7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="CIROLP7_CIROL   7VLEJU.1  SA.1" name="CIROL   7VLEJU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id="CIROLP7_CIROL   7SEC.A12  SS.1A12" name="CIROL   7SEC.A12  SS.1A12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CIROLP7_CIROL   7COUPL.A  SA.1" name="CIROL   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="CIROLP7_CIROL7INJ3SA.1" name="CIROL7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="CIROLP7_CIROL   7VLEJU.3  SA.1" name="CIROL   7VLEJU.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="34"/>
        <switch id="CIROLP7_CIROL7INJ4SA.1" name="CIROL7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="CIROLP7_CIROL   7TRO.1AB  SA.1A" name="CIROL   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
        <switch id="CIROLP7_CIROL7INJ5SA.1" name="CIROL7INJ5SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="CIROLP7_CIROL   7VLEJU.2  SA.1" name="CIROL   7VLEJU.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id="CIROLP7_CIROL7INJ6SA.1" name="CIROL7INJ6SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="CIROLP7_CIROL   7CHESN.2  SA.1" name="CIROL   7CHESN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="CIROLP7_CIROL   7TRO.1AB  SA.1B" name="CIROL   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="2"/>
        <switch id="CIROLP7_CIROL   7COUPL.B  SA.1" name="CIROL   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="2"/>
        <switch id="CIROLP7_CIROL   7COUPL.A  SA.2" name="CIROL   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="CIROLP7_CIROL7INJ1SA.2" name="CIROL7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="CIROLP7_CIROL   7CHESN.1  SA.2" name="CIROL   7CHESN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="CIROLP7_CIROL7INJ2SA.2" name="CIROL7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="CIROLP7_CIROL   7VLEJU.1  SA.2" name="CIROL   7VLEJU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="30"/>
        <switch id="CIROLP7_CIROL   7SEC.A12  SS.2A12" name="CIROL   7SEC.A12  SS.2A12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="CIROLP7_CIROL7INJ3SA.2" name="CIROL7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="18"/>
        <switch id="CIROLP7_CIROL   7VLEJU.3  SA.2" name="CIROL   7VLEJU.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="34"/>
        <switch id="CIROLP7_CIROL7INJ4SA.2" name="CIROL7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="20"/>
        <switch id="CIROLP7_CIROL   7TRO.2AB  SA.2A" name="CIROL   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="29"/>
        <switch id="CIROLP7_CIROL7INJ5SA.2" name="CIROL7INJ5SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="CIROLP7_CIROL   7VLEJU.2  SA.2" name="CIROL   7VLEJU.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="32"/>
        <switch id="CIROLP7_CIROL7INJ6SA.2" name="CIROL7INJ6SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="24"/>
        <switch id="CIROLP7_CIROL   7CHESN.2  SA.2" name="CIROL   7CHESN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="CIROLP7_CIROL   7COUPL.B  SA.2" name="CIROL   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
        <switch id="CIROLP7_CIROL   7TRO.2AB  SA.2B" name="CIROL   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="5"/>
        <switch id="CIROLP7_CIROL   7CHESN.1  DJ" name="CIROL   7CHESN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CIROLP7_CIROL   7CHESN.2  DJ" name="CIROL   7CHESN.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CIROLP7_CIROL   7COUPL.A  DJ" name="CIROL   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CIROLP7_CIROL   7COUPL.B  DJ" name="CIROL   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CIROLP7_CIROL7INJ1DJ" name="CIROL7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CIROLP7_CIROL7INJ2DJ" name="CIROL7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CIROLP7_CIROL7INJ3DJ" name="CIROL7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CIROLP7_CIROL7INJ4DJ" name="CIROL7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="CIROLP7_CIROL7INJ5DJ" name="CIROL7INJ5DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CIROLP7_CIROL7INJ6DJ" name="CIROL7INJ6DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="CIROLP7_CIROL   7TRO.1AB  DJ" name="CIROL   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
        <switch id="CIROLP7_CIROL   7TRO.2AB  DJ" name="CIROL   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="28"/>
        <switch id="CIROLP7_CIROL   7VLEJU.1  DJ" name="CIROL   7VLEJU.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="CIROLP7_CIROL   7VLEJU.2  DJ" name="CIROL   7VLEJU.2  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="CIROLP7_CIROL   7VLEJU.3  DJ" name="CIROL   7VLEJU.3  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
      <load id="CIROL7INJ1" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="15" p="-44.937889099121094" q="5.9451541900634766"/>
      <load id="CIROL7INJ2" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="17" p="-44.937889099121094" q="5.9451541900634766"/>
      <load id="CIROL7INJ3" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="19" p="-44.937889099121094" q="5.9451541900634766"/>
      <load id="CIROL7INJ4" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="21" p="-44.937889099121094" q="5.9451541900634766"/>
      <load id="CIROL7INJ5" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="23" p="-44.937889099121094" q="5.9451541900634766"/>
      <load id="CIROL7INJ6" loadType="UNDEFINED" p0="-44.937889099121094" q0="5.9451541900634766" node="25" p="-44.937889099121094" q="5.9451541900634766"/>
    </voltageLevel>
  </substation>
  <substation id="CLOCH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CLOCHP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="CLOCHP6_1.1" name="1.1" node="0" v="238.02227783203125" angle="5.6125124362929864"/>
        <busbarSection id="CLOCHP6_2.1" name="2.1" node="1" v="238.00125122070312" angle="5.6090243440612255"/>
        <switch id="CLOCHP6_CLOCH6DECHY.1SA.1F" name="CLOCH6DECHY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CLOCHP6_CLOCH6TR611SA.1F" name="CLOCH6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="CLOCHP6_CLOCH6TR612SA.1F" name="CLOCH6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="CLOCHP6_CLOCH6TR613SA.1F" name="CLOCH6TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="CLOCHP6_CLOCH6DECHY.2SA.2F" name="CLOCH6DECHY.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="CLOCHP6_CLOCH6TR611SA.2F" name="CLOCH6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="CLOCHP6_CLOCH6TR612SA.2F" name="CLOCH6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="CLOCHP6_CLOCH6TR613SA.2F" name="CLOCH6TR613SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="CLOCHP6_CLOCH6DECHY.1DJF" name="CLOCH6DECHY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CLOCHP6_CLOCH6DECHY.2DJF" name="CLOCH6DECHY.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="CLOCHP6_CLOCH   6TR611    SRB2.HT." name="CLOCH   6TR611    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="8"/>
        <switch id="CLOCHP6_CLOCH   6TR611    SRB1.HT." name="CLOCH   6TR611    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="7" node2="8"/>
        <switch id="CLOCHP6_CLOCH   6TR611    SRB1.HT..CLOCH6TR611" name="CLOCH   6TR611    SRB1.HT..CLOCH6TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="CLOCHP6_CLOCH   6TR611    SRB1.HT..CLOCHINA" name="CLOCH   6TR611    SRB1.HT..CLOCHINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="CLOCHP6_CLOCH   6TR612    SRB2.HT." name="CLOCH   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="11" node2="13"/>
        <switch id="CLOCHP6_CLOCH   6TR612    SRB1.HT." name="CLOCH   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="12" node2="13"/>
        <switch id="CLOCHP6_CLOCH   6TR613    SRB2.HT." name="CLOCH   6TR613    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="14" node2="16"/>
        <switch id="CLOCHP6_CLOCH   6TR613    SRB1.HT." name="CLOCH   6TR613    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="CLOCH6Y611" loadType="UNDEFINED" p0="39.853954315185547" q0="8.5193281173706055" node="9" p="39.853954315185547" q="8.5193281173706055">
        <property name="VECTCodeOITransfoDistrib" value="CLOCH-Y611"/>
      </load>
      <load id="CLOCH6Y612" loadType="UNDEFINED" p0="18.421560287475586" q0="2.7607502937316895" node="13" p="18.421560287475586" q="2.7607502937316895"/>
      <load id="CLOCH6Y613" loadType="UNDEFINED" p0="18.421560287475586" q0="2.7607502937316895" node="16" p="18.421560287475586" q="2.7607502937316895"/>
      <shunt id="CLOCHINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CLOCH-Y611"/>
        <property name="qMax" value="10.0197"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CNREI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="CNREIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CNREIP3_1" name="1" node="0" v="65.379493713378906" angle="-4.3300257450862638"/>
        <busbarSection id="CNREIP3_2" name="2" node="1" v="65.379493713378906" angle="-4.3300257450862638"/>
        <switch id="CNREIP3_CNREI3INJ1SA.1" name="CNREI3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="CNREIP3_CNREI3INJ2SA.1" name="CNREI3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CNREIP3_CNREI3ZCNR6.1SA.1" name="CNREI3ZCNR6.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CNREIP3_CNREI3ZCNR7.1SA.1F" name="CNREI3ZCNR7.1SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="8"/>
        <switch id="CNREIP3_CNREI3INJ1SA.2" name="CNREI3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CNREIP3_CNREI3INJ2SA.2" name="CNREI3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CNREIP3_CNREI3ZCNR6.1SA.2F" name="CNREI3ZCNR6.1SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="6"/>
        <switch id="CNREIP3_CNREI3ZCNR7.1SA.2" name="CNREI3ZCNR7.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CNREIP3_CNREI3INJ1DJ" name="CNREI3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CNREIP3_CNREI3INJ2DJ" name="CNREI3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CNREIP3_CNREI   3ZCNR6.1  DJ" name="CNREI   3ZCNR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CNREIP3_CNREI   3ZCNR7.1  DJ" name="CNREI   3ZCNR7.1  DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="CNREI3INJ1" loadType="UNDEFINED" p0="9.9691801071166992" q0="5.2957592010498047" node="3" p="9.9691801071166992" q="5.2957592010498047"/>
      <load id="CNREI3INJ2" loadType="UNDEFINED" p0="9.9691801071166992" q0="5.2957592010498047" node="5" p="9.9691801071166992" q="5.2957592010498047"/>
    </voltageLevel>
  </substation>
  <substation id="COMPE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="COMPEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id="COMPEP3_1" name="1" node="0" v="65.724342346191406" angle="7.0649197198976408"/>
        <busbarSection id="COMPEP3_2" name="2" node="1" v="65.724342346191406" angle="7.0649197198976408"/>
        <switch id="COMPEP3_COMPE   3OIRY .1  SA.1" name="COMPE   3OIRY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="COMPEP3_COMPE   3TR311    SA.1" name="COMPE   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="COMPEP3_COMPE   3CXSSE.1  SA.1" name="COMPE   3CXSSE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="COMPEP3_COMPE   3TR312    SA.1" name="COMPE   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="COMPEP3_COMPE   3CXSSE.2  SA.1" name="COMPE   3CXSSE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="COMPEP3_COMPE   3TR313    SA.1" name="COMPE   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="COMPEP3_COMPE   3COUPL    SA.1" name="COMPE   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="COMPEP3_COMPE   3COUPL    SA.2" name="COMPE   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="COMPEP3_COMPE   3OIRY .1  SA.2" name="COMPE   3OIRY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="COMPEP3_COMPE   3TR311    SA.2" name="COMPE   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="COMPEP3_COMPE   3CXSSE.1  SA.2" name="COMPE   3CXSSE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="COMPEP3_COMPE   3TR312    SA.2" name="COMPE   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="COMPEP3_COMPE   3CXSSE.2  SA.2" name="COMPE   3CXSSE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="COMPEP3_COMPE   3TR313    SA.2" name="COMPE   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="COMPEP3_COMPE   3COUPL    DJ" name="COMPE   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="COMPEP3_COMPE   3CXSSE.1  DJ" name="COMPE   3CXSSE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="COMPEP3_COMPE   3CXSSE.2  DJ" name="COMPE   3CXSSE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="COMPEP3_COMPE   3OIRY .1  DJ" name="COMPE   3OIRY .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="COMPEP3_COMPE   3TR311    DJ.HT" name="COMPE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="COMPEP3_COMPE   3TR311    DJ.BT.COMPE3TR311" name="COMPE   3TR311    DJ.BT.COMPE3TR311" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="COMPEP3_COMPE   3TR311    DJ.BT.COMPEIN1" name="COMPE   3TR311    DJ.BT.COMPEIN1" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="COMPEP3_COMPE   3TR312    DJ.HT" name="COMPE   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="COMPEP3_COMPE   3TR312    DJ.BT.COMPE3TR312" name="COMPE   3TR312    DJ.BT.COMPE3TR312" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="COMPEP3_COMPE   3TR312    DJ.BT.COMPEIN2" name="COMPE   3TR312    DJ.BT.COMPEIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="COMPEP3_COMPE   3TR313    DJ.HT" name="COMPE   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="COMPEP3_COMPE   3TR313    DJ.BT.COMPE3TR313" name="COMPE   3TR313    DJ.BT.COMPE3TR313" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="COMPEP3_COMPE   3TR313    DJ.BT.COMPEINA" name="COMPE   3TR313    DJ.BT.COMPEINA" kind="BREAKER" retained="true" open="true" node1="21" node2="19"/>
        <switch id="COMPEP3_COMPE   3TR313    DJ.BT.COMPEIN3" name="COMPE   3TR313    DJ.BT.COMPEIN3" kind="BREAKER" retained="true" open="false" node1="22" node2="19"/>
      </nodeBreakerTopology>
      <generator id="COMPEIN1" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="65.724334716796875" node="13" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="COMPEIN2" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="65.724334716796875" node="17" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="COMPEIN3" energySource="WIND" minP="0" maxP="36" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="65.724334716796875" node="22" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="COMPE3Y311" loadType="UNDEFINED" p0="10.256260871887207" q0="-0.67516124248504639" node="12" p="10.256260871887207" q="-0.67516124248504639">
        <property name="VECTCodeOITransfoDistrib" value="COMPE-Y311"/>
      </load>
      <load id="COMPE3Y312" loadType="UNDEFINED" p0="10.256260871887207" q0="-0.67516124248504639" node="16" p="10.256260871887207" q="-0.67516124248504639">
        <property name="VECTCodeOITransfoDistrib" value="COMPE-Y312"/>
      </load>
      <load id="COMPE3Y313" loadType="UNDEFINED" p0="10.256260871887207" q0="-0.67516124248504639" node="20" p="10.256260871887207" q="-0.67516124248504639">
        <property name="VECTCodeOITransfoDistrib" value="COMPE-Y313"/>
      </load>
      <shunt id="COMPEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="21" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="COMPE-Y313"/>
        <property name="qMax" value="4.59015"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="COMPI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="COMPIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="COMPIP3_1.1" name="1.1" node="0" v="65.654029846191406" angle="-4.3574451126224565"/>
        <busbarSection id="COMPIP3_1.2" name="1.2" node="1" v="65.654029846191406" angle="-4.3574451126224565"/>
        <busbarSection id="COMPIP3_1.3" name="1.3" node="2" v="65.654029846191406" angle="-4.3574451126224565"/>
        <busbarSection id="COMPIP3_2.1" name="2.1" node="3" v="64.765266418457031" angle="-2.60047094274706"/>
        <busbarSection id="COMPIP3_2.2" name="2.2" node="4" v="64.765266418457031" angle="-2.60047094274706"/>
        <busbarSection id="COMPIP3_2.3" name="2.3" node="5" v="64.765266418457031" angle="-2.60047094274706"/>
        <switch id="COMPIP3_COMPI   3SEC..12  SS.1.12" name="COMPI   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="COMPIP3_COMPI   3MORU .1  SA.1" name="COMPI   3MORU .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="COMPIP3_COMPI   3MATZ .1  SA.1" name="COMPI   3MATZ .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="COMPIP3_COMPI   3TR632    SA.1" name="COMPI   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="COMPIP3_COMPI   3TR311    SA.1" name="COMPI   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="COMPIP3_COMPI   3SEC..23  SS.1.23" name="COMPI   3SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="COMPIP3_COMPI   3TR313    SA.1" name="COMPI   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="COMPIP3_COMPI   3ZCNR6.1  SA.1" name="COMPI   3ZCNR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="COMPIP3_COMPI   3COUPL.2  SA.1" name="COMPI   3COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="COMPIP3_COMPI   3TR631    SA.1" name="COMPI   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="COMPIP3_COMPI   3ZLONG.1  SA.1" name="COMPI   3ZLONG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="COMPIP3_COMPI   3CAPEY.1  SA.1" name="COMPI   3CAPEY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="COMPIP3_COMPI   3THOUR.1  SA.1" name="COMPI   3THOUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="COMPIP3_COMPI   3TR312    SA.1" name="COMPI   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="COMPIP3_COMPI   3SEC..12  SS.2.12" name="COMPI   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="COMPIP3_COMPI   3MORU .1  SA.2" name="COMPI   3MORU .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="COMPIP3_COMPI   3MATZ .1  SA.2" name="COMPI   3MATZ .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="COMPIP3_COMPI   3TR632    SA.2" name="COMPI   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="COMPIP3_COMPI   3TR311    SA.2" name="COMPI   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="COMPIP3_COMPI   3SEC..23  SS.2.23" name="COMPI   3SEC..23  SS.2.23" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="COMPIP3_COMPI   3COUPL.2  SA.2" name="COMPI   3COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="8"/>
        <switch id="COMPIP3_COMPI   3TR313    SA.2" name="COMPI   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="20"/>
        <switch id="COMPIP3_COMPI   3ZCNR6.1  SA.2" name="COMPI   3ZCNR6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="26"/>
        <switch id="COMPIP3_COMPI   3TR631    SA.2" name="COMPI   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
        <switch id="COMPIP3_COMPI   3ZLONG.1  SA.2" name="COMPI   3ZLONG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id="COMPIP3_COMPI   3CAPEY.1  SA.2" name="COMPI   3CAPEY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="6"/>
        <switch id="COMPIP3_COMPI   3THOUR.1  SA.2" name="COMPI   3THOUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="14"/>
        <switch id="COMPIP3_COMPI   3TR312    SA.2" name="COMPI   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="18"/>
        <switch id="COMPIP3_COMPI   3CAPEY.1  DJ" name="COMPI   3CAPEY.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="COMPIP3_COMPI   3COUPL.2  DJ" name="COMPI   3COUPL.2  DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="COMPIP3_COMPI   3MATZ .1  DJ" name="COMPI   3MATZ .1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="COMPIP3_COMPI   3MORU .1  DJ" name="COMPI   3MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="COMPIP3_COMPI   3THOUR.1  DJ" name="COMPI   3THOUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="COMPIP3_COMPI   3TR311    DJ.HT" name="COMPI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="COMPIP3_COMPI   3TR312    DJ.HT" name="COMPI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="COMPIP3_COMPI   3TR313    DJ.HT" name="COMPI   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="COMPIP3_COMPI   3TR631    DJ" name="COMPI   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="COMPIP3_COMPI   3TR632    DJ" name="COMPI   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="COMPIP3_COMPI   3ZCNR6.1  DJ" name="COMPI   3ZCNR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="COMPIP3_COMPI   3ZLONG.1  DJ" name="COMPI   3ZLONG.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="COMPI3CAPEY.1" loadType="UNDEFINED" p0="6" q0="2" node="7" p="6" q="2"/>
      <load id="COMPI3TR311" loadType="UNDEFINED" p0="4.0593652725219727" q0="-0.97397202253341675" node="17" p="4.0593652725219727" q="-0.97397202253341675"/>
      <load id="COMPI3TR312" loadType="UNDEFINED" p0="2.2297203540802002" q0="-0.28747838735580444" node="19" p="2.2297203540802002" q="-0.28747838735580444"/>
      <load id="COMPI3TR313" loadType="UNDEFINED" p0="4.0593652725219727" q0="-0.97397202253341675" node="21" p="4.0593652725219727" q="-0.97397202253341675"/>
    </voltageLevel>
    <voltageLevel id="COMPIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="COMPIP6_1" name="1" node="0" v="236.2159423828125" angle="-0.65241865566341306"/>
        <busbarSection id="COMPIP6_2" name="2" node="1" v="236.2159423828125" angle="-0.65241865566341306"/>
        <switch id="COMPIP6_COMPI   6TR611    SA.1" name="COMPI   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="COMPIP6_COMPI   6MORU .1  SA.1" name="COMPI   6MORU .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="COMPIP6_COMPI   6LATEN.1  SA.1" name="COMPI   6LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="COMPIP6_COMPI   6TR631    SA.1" name="COMPI   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="COMPIP6_COMPI   6TR632    SA.1" name="COMPI   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="COMPIP6_COMPI   6COUPL    SA.1" name="COMPI   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="COMPIP6_COMPI   6TR611    SA.2" name="COMPI   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="COMPIP6_COMPI   6MORU .1  SA.2" name="COMPI   6MORU .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="COMPIP6_COMPI   6LATEN.1  SA.2" name="COMPI   6LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="COMPIP6_COMPI   6TR631    SA.2" name="COMPI   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="COMPIP6_COMPI   6TR632    SA.2" name="COMPI   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="COMPIP6_COMPI   6COUPL    SA.2" name="COMPI   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="COMPIP6_COMPI   6COUPL    INTER" name="COMPI   6COUPL    INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="3"/>
        <switch id="COMPIP6_COMPI   6LATEN.1  DJ" name="COMPI   6LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="COMPIP6_COMPI   6MORU .1  DJ" name="COMPI   6MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="COMPIP6_COMPI   6TR611    DJ" name="COMPI   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="COMPIP6_COMPI   6TR631    DJ" name="COMPI   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="COMPIP6_COMPI   6TR632    DJ" name="COMPI   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="COMPI6Y611" loadType="UNDEFINED" p0="35.467388153076172" q0="14.996353149414062" node="9" p="35.467388153076172" q="14.996353149414062"/>
    </voltageLevel>
    <twoWindingsTransformer id="COMPIY631" r="2.1700003147125244" x="83.400001525878906" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="COMPIP3" node1="23" voltageLevelId2="COMPIP6" node2="11" p1="-42.105949401855469" q1="-23.322109222412109" p2="42.203739166259766" q2="27.080490112304688">
      <ratioTapChanger lowTapPosition="0" tapPosition="14" loadTapChangingCapabilities="true" regulating="true" targetV="65.654029846191406">
        <terminalRef id="COMPIY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="COMPIY632" r="2.5699999332427979" x="87.500015258789062" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="COMPIP3" node1="25" voltageLevelId2="COMPIP6" node2="13" p1="-21.683919906616211" q1="9.7225122451782227" p2="21.70924186706543" q2="-8.8603439331054688">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="64.7652587890625">
        <terminalRef id="COMPIY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="COUDE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="COUDEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="COUDEP4_1" name="1" node="0" v="94.748023986816406" angle="4.2872896783363172"/>
        <busbarSection id="COUDEP4_2" name="2" node="1" v="94.748023986816406" angle="4.2872896783363172"/>
        <switch id="COUDEP4_COUDE4ZCOU9.1SA.1F" name="COUDE4ZCOU9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="COUDEP4_COUDE4ZCOU8.1SA.1F" name="COUDE4ZCOU8.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="COUDEP4_COUDE4COUPLSA.1F" name="COUDE4COUPLSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="0"/>
        <switch id="COUDEP4_COUDE4COUPLSA.2F" name="COUDE4COUPLSA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="COUDEP4_COUDE4TR2SA.2" name="COUDE4TR2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="COUDEP4_COUDE4TR1SA.2" name="COUDE4TR1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="COUDEP4_COUDE4COUPLDJF" name="COUDE4COUPLDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="COUDEP4_COUDE4TR1DJ" name="COUDE4TR1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="COUDEP4_COUDE4TR2DJ" name="COUDE4TR2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="COUDEP4_COUDE4ZCOU8.1SRB.1" name="COUDE4ZCOU8.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="9"/>
        <switch id="COUDEP4_COUDE4ZCOU9.1SRB.1" name="COUDE4ZCOU9.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="COUDE4TR1" loadType="UNDEFINED" p0="0" q0="0" node="5" p="0" q="0"/>
      <load id="COUDE4TR2" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CREC6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CREC6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="CREC6P4_1.2" name="1.2" node="0" v="95.739639282226562" angle="4.2840948573520432"/>
        <busbarSection id="CREC6P4_1.1" name="1.1" node="1" v="95.739639282226562" angle="4.2840948573520432"/>
        <busbarSection id="CREC6P4_2.2" name="2.2" node="2" v="95.739639282226562" angle="4.2840948573520432"/>
        <busbarSection id="CREC6P4_2.1" name="2.1" node="3" v="95.739639282226562" angle="4.2840948573520432"/>
        <switch id="CREC6P4_CREC6   4LESTR.1  SA.1" name="CREC6   4LESTR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="CREC6P4_CREC6   4TR643    SA.1" name="CREC6   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="CREC6P4_CREC6   4BAILL.1  SA.1" name="CREC6   4BAILL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CREC6P4_CREC6   4SEC..21  SS.1.21" name="CREC6   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CREC6P4_CREC6   4COUPL.2  SA.1" name="CREC6   4COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="CREC6P4_CREC6   4TR641    SA.1" name="CREC6   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CREC6P4_CREC6   4ESTAI.1  SA.1" name="CREC6   4ESTAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CREC6P4_CREC6   4COUPL.2  SA.2" name="CREC6   4COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CREC6P4_CREC6   4LESTR.1  SA.2" name="CREC6   4LESTR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="CREC6P4_CREC6   4TR643    SA.2" name="CREC6   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="CREC6P4_CREC6   4BAILL.1  SA.2" name="CREC6   4BAILL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="CREC6P4_CREC6   4SEC..21  SS.2.21" name="CREC6   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CREC6P4_CREC6   4TR641    SA.2" name="CREC6   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="CREC6P4_CREC6   4ESTAI.1  SA.2" name="CREC6   4ESTAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="CREC6P4_CREC6   4BAILL.1  DJ" name="CREC6   4BAILL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CREC6P4_CREC6   4COUPL.2  DJ" name="CREC6   4COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CREC6P4_CREC6   4ESTAI.1  DJ" name="CREC6   4ESTAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CREC6P4_CREC6   4LESTR.1  DJ" name="CREC6   4LESTR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CREC6P4_CREC6   4TR641    DJ" name="CREC6   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CREC6P4_CREC6   4TR643    DJ" name="CREC6   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="CREC6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="CREC6P6_1.2" name="1.2" node="0" v="237.51040649414062" angle="6.2441269227139227"/>
        <busbarSection id="CREC6P6_1.1" name="1.1" node="1" v="237.51040649414062" angle="6.2441269227139227"/>
        <busbarSection id="CREC6P6_2.2" name="2.2" node="2" v="237.51040649414062" angle="6.2441269227139227"/>
        <busbarSection id="CREC6P6_2.1" name="2.1" node="3" v="237.51040649414062" angle="6.2441269227139227"/>
        <switch id="CREC6P6_CREC6   6GUARB.1  SA.1" name="CREC6   6GUARB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CREC6P6_CREC6   6LESTR.1  SA.1" name="CREC6   6LESTR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="CREC6P6_CREC6   6TR643    SA.1" name="CREC6   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="CREC6P6_CREC6   6WEPPE.1  SA.1" name="CREC6   6WEPPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="CREC6P6_CREC6   6SEC..21  SS.1.21" name="CREC6   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CREC6P6_CREC6   6COUPL.2  SA.1" name="CREC6   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="CREC6P6_CREC6   6TR641    SA.1" name="CREC6   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CREC6P6_CREC6   6WEPPE.2  SA.1" name="CREC6   6WEPPE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="CREC6P6_CREC6   6COUPL.2  SA.2" name="CREC6   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="CREC6P6_CREC6   6GUARB.1  SA.2" name="CREC6   6GUARB.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="CREC6P6_CREC6   6LESTR.1  SA.2" name="CREC6   6LESTR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="CREC6P6_CREC6   6TR643    SA.2" name="CREC6   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="CREC6P6_CREC6   6WEPPE.1  SA.2" name="CREC6   6WEPPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="CREC6P6_CREC6   6SEC..21  SS.2.21" name="CREC6   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CREC6P6_CREC6   6TR641    SA.2" name="CREC6   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="CREC6P6_CREC6   6WEPPE.2  SA.2" name="CREC6   6WEPPE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="CREC6P6_CREC6   6COUPL.2  DJ" name="CREC6   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CREC6P6_CREC6   6GUARB.1  DJ" name="CREC6   6GUARB.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CREC6P6_CREC6   6LESTR.1  DJ" name="CREC6   6LESTR.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CREC6P6_CREC6   6TR641    DJ" name="CREC6   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CREC6P6_CREC6   6TR643    DJ" name="CREC6   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CREC6P6_CREC6   6WEPPE.1  DJ" name="CREC6   6WEPPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CREC6P6_CREC6   6WEPPE.2  DJ" name="CREC6   6WEPPE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CREC6Y641" r="1.809999942779541" x="61.5" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="CREC6P4" node1="13" voltageLevelId2="CREC6P6" node2="11" p1="-31.327951431274414" q1="1.1646827459335327" p2="31.359504699707031" q2="-0.092541523277759552">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="95.7396240234375">
        <terminalRef id="CREC6Y641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CREC6Y643" r="1.5599998235702515" x="58.699989318847656" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="CREC6P4" node1="15" voltageLevelId2="CREC6P6" node2="13" p1="-32.828269958496094" q1="1.1266865730285645" p2="32.858127593994141" q2="-0.003224546555429697">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="95.7396240234375">
        <terminalRef id="CREC6Y643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CREZA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CREZAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CREZAP3_1.1" name="1.1" node="0" v="65.391990661621094" angle="6.3775243591856796"/>
        <busbarSection id="CREZAP3_1.2" name="1.2" node="1" v="65.391990661621094" angle="6.3775243591856796"/>
        <switch id="CREZAP3_CREZA3TR311SA.1F" name="CREZA3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="CREZAP3_CREZA3NOGEN.1SA.1F" name="CREZA3NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="CREZAP3_CREZA3SE.1.12SS.1.12" name="CREZA3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CREZAP3_CREZA3TR312SA.1F" name="CREZA3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="CREZAP3_CREZA3DORMA.1SA.1F" name="CREZA3DORMA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="CREZAP3_CREZA3DORMA.1SRB.1" name="CREZA3DORMA.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CREZAP3_CREZA3NOGEN.1SRB.1" name="CREZA3NOGEN.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="5"/>
        <switch id="CREZAP3_CREZA3TR311DJ" name="CREZA3TR311DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CREZAP3_CREZA3TR312DJ" name="CREZA3TR312DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="CREZA3TR311" loadType="UNDEFINED" p0="0.39274847507476807" q0="0.3577328622341156" node="7" p="0.39274847507476807" q="0.3577328622341156"/>
      <load id="CREZA3TR312" loadType="UNDEFINED" p0="0.39274847507476807" q0="0.3577328622341156" node="9" p="0.39274847507476807" q="0.3577328622341156"/>
    </voltageLevel>
  </substation>
  <substation id="CROI5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CROI5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="CROI5P4_1.3" name="1.3" node="0" v="96.073440551757812" angle="5.622293694071268"/>
        <busbarSection id="CROI5P4_1.2" name="1.2" node="1" v="96.073440551757812" angle="5.622293694071268"/>
        <busbarSection id="CROI5P4_1.1" name="1.1" node="2" v="96.073440551757812" angle="5.622293694071268"/>
        <switch id="CROI5P4_CROI54BLOCA.1SA.1F" name="CROI54BLOCA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="CROI5P4_CROI5   4CBO.1    SS.1.32" name="CROI5   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CROI5P4_CROI54TR413SA.1F" name="CROI54TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="16"/>
        <switch id="CROI5P4_CROI5   4CBO.1    SS.1.21" name="CROI5   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CROI5P4_CROI54TR412SA.1F" name="CROI54TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="CROI5P4_CROI54AIRAI.1SA.1F" name="CROI54AIRAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CROI5P4_CROI54TR411SA.1F" name="CROI54TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="CROI5P4_CROI5   4AIRAI.1  DJ" name="CROI5   4AIRAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="CROI5P4_CROI5   4BLOCA.1  DJ" name="CROI5   4BLOCA.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="CROI5P4_CROI5   4TR411    DJ.HT" name="CROI5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="CROI5P4_CROI5   4TR411    DJ.BT.CROI54TR411" name="CROI5   4TR411    DJ.BT.CROI54TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="CROI5P4_CROI5   4TR411    DJ.BT.CROI5INA" name="CROI5   4TR411    DJ.BT.CROI5INA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="CROI5P4_CROI5   4TR411    DJ.BT.CROI5IN1" name="CROI5   4TR411    DJ.BT.CROI5IN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="CROI5P4_CROI5   4TR412    DJ.HT" name="CROI5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CROI5P4_CROI5   4TR412    DJ.BT.CROI54TR412" name="CROI5   4TR412    DJ.BT.CROI54TR412" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="CROI5P4_CROI5   4TR412    DJ.BT.CROI5IN3" name="CROI5   4TR412    DJ.BT.CROI5IN3" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="CROI5P4_CROI5   4TR413    DJ.HT" name="CROI5   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CROI5P4_CROI5   4TR413    DJ.BT.CROI54TR413" name="CROI5   4TR413    DJ.BT.CROI54TR413" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="CROI5P4_CROI5   4TR413    DJ.BT.CROI5IN2" name="CROI5   4TR413    DJ.BT.CROI5IN2" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
      </nodeBreakerTopology>
      <generator id="CROI5IN1" energySource="WIND" minP="0" maxP="24.299999237060547" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="96.073440551757812" node="11" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24.299999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CROI5IN3" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="96.073440551757812" node="15" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="CROI5IN2" energySource="WIND" minP="0" maxP="27.700000762939453" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="96.073440551757812" node="19" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="27.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CROI54Y411" loadType="UNDEFINED" p0="4.6247744560241699" q0="-0.49286285042762756" node="9" p="4.6247744560241699" q="-0.49286285042762756">
        <property name="VECTCodeOITransfoDistrib" value="CROI5-Y411"/>
      </load>
      <load id="CROI54TR412" loadType="UNDEFINED" p0="4.6247744560241699" q0="-0.49286285042762756" node="14" p="4.6247744560241699" q="-0.49286285042762756">
        <property name="VECTCodeOITransfoDistrib" value="CROI5-Y412"/>
      </load>
      <load id="CROI54TR413" loadType="UNDEFINED" p0="4.6247744560241699" q0="-0.49286285042762756" node="18" p="4.6247744560241699" q="-0.49286285042762756">
        <property name="VECTCodeOITransfoDistrib" value="CROI5-Y413"/>
      </load>
      <shunt id="CROI5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CROI5-Y411"/>
        <property name="qMax" value="2.94698"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CROIX" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CROIXP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="CROIXP4_1.1" name="1.1" node="0" v="96.761085510253906" angle="2.548573671329422"/>
        <busbarSection id="CROIXP4_1.2" name="1.2" node="1" v="96.761085510253906" angle="2.548573671329422"/>
        <busbarSection id="CROIXP4_2.1" name="2.1" node="2" v="96.761085510253906" angle="2.548573671329422"/>
        <busbarSection id="CROIXP4_2.2" name="2.2" node="3" v="96.761085510253906" angle="2.548573671329422"/>
        <switch id="CROIXP4_CROIX   4MALPL.1  SA.1" name="CROIX   4MALPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CROIXP4_CROIX   4TR413    SA.1" name="CROIX   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CROIXP4_CROIX   4SEC..12  SS.1.12" name="CROIX   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CROIXP4_CROIX   4H.VIN.1  SA.1" name="CROIX   4H.VIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="CROIXP4_CROIX   4MALPL.1  SA.2" name="CROIX   4MALPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="CROIXP4_CROIX   4TR413    SA.2" name="CROIX   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="CROIXP4_CROIX   4SEC..12  SS.2.12" name="CROIX   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CROIXP4_CROIX   4H.VIN.1  SA.2" name="CROIX   4H.VIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="CROIXP4_CROIX   4H.VIN.1  DJ" name="CROIX   4H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CROIXP4_CROIX   4MALPL.1  DJ" name="CROIX   4MALPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CROIXP4_CROIX   4TR413    DJ.HT" name="CROIX   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CROIXP4_CROIX   4TR413    DJ.BT.CROIX4TR413" name="CROIX   4TR413    DJ.BT.CROIX4TR413" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="CROIXP4_CROIX   4TR413    DJ.BT.CROIXINA" name="CROIX   4TR413    DJ.BT.CROIXINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
      </nodeBreakerTopology>
      <load id="CROIX4Y413" loadType="UNDEFINED" p0="19.138973236083984" q0="3.371056079864502" node="10" p="19.138973236083984" q="3.371056079864502">
        <property name="VECTCodeOITransfoDistrib" value="CROIX-Y413"/>
      </load>
      <shunt id="CROIXINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CROIX-Y413"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="CROIXP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="CROIXP6_1.2" name="1.2" node="0" v="238.970703125" angle="5.6455474999873996"/>
        <busbarSection id="CROIXP6_1.1" name="1.1" node="1" v="238.970703125" angle="5.6455474999873996"/>
        <busbarSection id="CROIXP6_2.2" name="2.2" node="2" v="238.970703125" angle="5.6455474999873996"/>
        <busbarSection id="CROIXP6_2.1" name="2.1" node="3" v="238.970703125" angle="5.6455474999873996"/>
        <switch id="CROIXP6_CROIX   6P.ME5.2  SA.1" name="CROIX   6P.ME5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="CROIXP6_CROIX   6WEPPE.1  SA.1" name="CROIX   6WEPPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="CROIXP6_CROIX   6ROU.N.1  SA.1" name="CROIX   6ROU.N.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CROIXP6_CROIX   6SEC..21  SS.1.21" name="CROIX   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CROIXP6_CROIX   6P.ME5.1  SA.1" name="CROIX   6P.ME5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="CROIXP6_CROIX   6VERTE.1  SA.1" name="CROIX   6VERTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="CROIXP6_CROIX   6ROU.N.2  SA.1" name="CROIX   6ROU.N.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="CROIXP6_CROIX   6H.VIN.1  SA.1" name="CROIX   6H.VIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CROIXP6_CROIX   6H.VIN.2  SA.1" name="CROIX   6H.VIN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CROIXP6_CROIX   6COUPL.1  SA.1" name="CROIX   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="CROIXP6_CROIX   6P.ME5.2  SA.2" name="CROIX   6P.ME5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="CROIXP6_CROIX   6WEPPE.1  SA.2" name="CROIX   6WEPPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="CROIXP6_CROIX   6ROU.N.1  SA.2" name="CROIX   6ROU.N.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="CROIXP6_CROIX   6SEC..21  SS.2.21" name="CROIX   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CROIXP6_CROIX   6P.ME5.1  SA.2" name="CROIX   6P.ME5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="CROIXP6_CROIX   6VERTE.1  SA.2" name="CROIX   6VERTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="CROIXP6_CROIX   6ROU.N.2  SA.2" name="CROIX   6ROU.N.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="CROIXP6_CROIX   6H.VIN.1  SA.2" name="CROIX   6H.VIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="CROIXP6_CROIX   6H.VIN.2  SA.2" name="CROIX   6H.VIN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="CROIXP6_CROIX   6COUPL.1  SA.2" name="CROIX   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="CROIXP6_CROIX   6COUPL.1  DJ" name="CROIX   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CROIXP6_CROIX   6H.VIN.1  DJ" name="CROIX   6H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CROIXP6_CROIX   6H.VIN.2  DJ" name="CROIX   6H.VIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CROIXP6_CROIX   6P.ME5.1  DJ" name="CROIX   6P.ME5.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CROIXP6_CROIX   6P.ME5.2  DJ" name="CROIX   6P.ME5.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CROIXP6_CROIX   6ROU.N.1  DJ" name="CROIX   6ROU.N.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CROIXP6_CROIX   6ROU.N.2  DJ" name="CROIX   6ROU.N.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="CROIXP6_CROIX   6VERTE.1  DJ" name="CROIX   6VERTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CROIXP6_CROIX   6WEPPE.1  DJ" name="CROIX   6WEPPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="CUBRY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CUBRYP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="CUBRYP4_1" name="1" node="0" v="95.291091918945312" angle="6.1302283956620824"/>
        <switch id="CUBRYP4_CUBRY4TR411SA.1F" name="CUBRY4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="CUBRYP4_CUBRY4ZCUBR.1SA.1F" name="CUBRY4ZCUBR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="CUBRYP4_CUBRY4TR411DJ" name="CUBRY4TR411DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="CUBRYP4_CUBRY4TR411DJ.BT.CUBRY4TR411" name="CUBRY4TR411DJ.BT.CUBRY4TR411" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="CUBRYP4_CUBRY4TR411DJ.BT.CUBRYINA" name="CUBRY4TR411DJ.BT.CUBRYINA" kind="BREAKER" retained="true" open="true" node1="4" node2="2"/>
        <switch id="CUBRYP4_CUBRY4ZCUBR.1DJF" name="CUBRY4ZCUBR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="CUBRY4TR411" loadType="UNDEFINED" p0="10.293234825134277" q0="-1.2826205492019653" node="3" p="10.293234825134277" q="-1.2826205492019653">
        <property name="VECTCodeOITransfoDistrib" value="CUBRY-Y411"/>
      </load>
      <shunt id="CUBRYINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="4" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="CUBRY-Y411"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="CUPER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CUPERP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="CUPERP6_1.3" name="1.3" node="0" v="241.26441955566406" angle="11.016761305734883"/>
        <busbarSection id="CUPERP6_1.2" name="1.2" node="1" v="241.26441955566406" angle="11.016761305734883"/>
        <busbarSection id="CUPERP6_1.1" name="1.1" node="2" v="241.26441955566406" angle="11.016761305734883"/>
        <switch id="CUPERP6_CUPER6VESLE.1SA.1" name="CUPER6VESLE.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="CUPERP6_CUPER6SE.1.23SS.1.32" name="CUPER6SE.1.23SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CUPERP6_CUPER6TR2SA.1F" name="CUPER6TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="CUPERP6_CUPER6SE.1.12SS.1.21" name="CUPER6SE.1.12SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CUPERP6_CUPER6TR3SA.1F" name="CUPER6TR3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="CUPERP6_CUPER6ZCUPE.1SA.1" name="CUPER6ZCUPE.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id="CUPERP6_CUPER6TR1SA.1F" name="CUPER6TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="CUPERP6_CUPER6TR1DJ" name="CUPER6TR1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="CUPERP6_CUPER6TR2DJ" name="CUPER6TR2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="CUPERP6_CUPER6TR3DJ" name="CUPER6TR3DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="CUPERP6_CUPER6VESLE.1DJ" name="CUPER6VESLE.1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="CUPERP6_CUPER6ZCUPE.1DJ" name="CUPER6ZCUPE.1DJ" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="CUPER6TR1" loadType="UNDEFINED" p0="0.6539873480796814" q0="-0.23623186349868774" node="4" p="0.6539873480796814" q="-0.23623186349868774"/>
      <load id="CUPER6TR2" loadType="UNDEFINED" p0="0.6539873480796814" q0="-0.23623186349868774" node="6" p="0.6539873480796814" q="-0.23623186349868774"/>
      <load id="CUPER6TR3" loadType="UNDEFINED" p0="0.6539873480796814" q0="-0.23623186349868774" node="8" p="0.6539873480796814" q="-0.23623186349868774"/>
    </voltageLevel>
  </substation>
  <substation id="CXSSE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CXSSEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="CXSSEP3_1" name="1" node="0" v="66.075851440429688" angle="8.6009788915883796"/>
        <busbarSection id="CXSSEP3_2" name="2" node="1" v="66.075851440429688" angle="8.6009788915883796"/>
        <switch id="CXSSEP3_CXSSE   3TR631    SA.1" name="CXSSE   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.1  SA.1" name="CXSSE   3COMPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="CXSSEP3_CXSSE   3TR632    SA.1" name="CXSSE   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.2  SA.1" name="CXSSE   3COMPE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="CXSSEP3_CXSSE   3TR633    SA.1" name="CXSSE   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.1  SA.1" name="CXSSE   3CHEPP.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CXSSEP3_CXSSE   3TR311    SA.1" name="CXSSE   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.2  SA.1" name="CXSSE   3CHEPP.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CXSSEP3_CXSSE   3BASIN.1  SA.1" name="CXSSE   3BASIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="CXSSEP3_CXSSE   3ZBASI.1  SA.1" name="CXSSE   3ZBASI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id="CXSSEP3_CXSSE   3TR313    SA.1" name="CXSSE   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="CXSSEP3_CXSSE   3TR312    SA.1" name="CXSSE   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="CXSSEP3_CXSSE   3COUPL    SA.1" name="CXSSE   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="CXSSEP3_CXSSE   3COUPL    SA.2" name="CXSSE   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CXSSEP3_CXSSE   3TR631    SA.2" name="CXSSE   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.1  SA.2" name="CXSSE   3COMPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CXSSEP3_CXSSE   3TR632    SA.2" name="CXSSE   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.2  SA.2" name="CXSSE   3COMPE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="CXSSEP3_CXSSE   3TR633    SA.2" name="CXSSE   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.1  SA.2" name="CXSSE   3CHEPP.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CXSSEP3_CXSSE   3TR311    SA.2" name="CXSSE   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.2  SA.2" name="CXSSE   3CHEPP.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CXSSEP3_CXSSE   3BASIN.1  SA.2" name="CXSSE   3BASIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="CXSSEP3_CXSSE   3ZBASI.1  SA.2" name="CXSSE   3ZBASI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="CXSSEP3_CXSSE   3TR313    SA.2" name="CXSSE   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="CXSSEP3_CXSSE   3TR312    SA.2" name="CXSSE   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="CXSSEP3_CXSSE   3BASIN.1  DJ" name="CXSSE   3BASIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.1  DJ" name="CXSSE   3CHEPP.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CXSSEP3_CXSSE   3CHEPP.2  DJ" name="CXSSE   3CHEPP.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.1  DJ" name="CXSSE   3COMPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CXSSEP3_CXSSE   3COMPE.2  DJ" name="CXSSE   3COMPE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CXSSEP3_CXSSE   3COUPL    DJ" name="CXSSE   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CXSSEP3_CXSSE   3TR311    DJ.HT" name="CXSSE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CXSSEP3_CXSSE   3TR311    DJ.BT.CXSSE3TR311" name="CXSSE   3TR311    DJ.BT.CXSSE3TR311" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="CXSSEP3_CXSSE   3TR311    DJ.BT.CXSSEIN1" name="CXSSE   3TR311    DJ.BT.CXSSEIN1" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="CXSSEP3_CXSSE   3TR312    DJ.HT" name="CXSSE   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="CXSSEP3_CXSSE   3TR312    DJ.BT.CXSSE3TR312" name="CXSSE   3TR312    DJ.BT.CXSSE3TR312" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="CXSSEP3_CXSSE   3TR312    DJ.BT.CXSSEIN2" name="CXSSE   3TR312    DJ.BT.CXSSEIN2" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
        <switch id="CXSSEP3_CXSSE   3TR313    DJ.HT" name="CXSSE   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="CXSSEP3_CXSSE   3TR313    DJ.BT.CXSSE3TR313" name="CXSSE   3TR313    DJ.BT.CXSSE3TR313" kind="BREAKER" retained="true" open="false" node1="24" node2="23"/>
        <switch id="CXSSEP3_CXSSE   3TR313    DJ.BT.CXSSEIN3" name="CXSSE   3TR313    DJ.BT.CXSSEIN3" kind="BREAKER" retained="true" open="false" node1="25" node2="23"/>
        <switch id="CXSSEP3_CXSSE   3TR631    DJ" name="CXSSE   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="CXSSEP3_CXSSE   3TR632    DJ" name="CXSSE   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="CXSSEP3_CXSSE   3TR633    DJ" name="CXSSE   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="CXSSEP3_CXSSE   3ZBASI.1  DJ" name="CXSSE   3ZBASI.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
      </nodeBreakerTopology>
      <generator id="CXSSEIN1" energySource="WIND" minP="0" maxP="23.399999618530273" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="66.075851440429688" node="17" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="23.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CXSSEIN2" energySource="WIND" minP="0" maxP="35.049999237060547" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="66.075851440429688" node="21" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.049999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CXSSEIN3" energySource="WIND" minP="0" maxP="39.450000762939453" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="66.075851440429688" node="25" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="39.450000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="CXSSE3Y311" loadType="UNDEFINED" p0="6.7682027816772461" q0="-1.5205224752426147" node="16" p="6.7682027816772461" q="-1.5205224752426147">
        <property name="VECTCodeOITransfoDistrib" value="CXSSE-Y311"/>
      </load>
      <load id="CXSSE3TR312" loadType="UNDEFINED" p0="6.7682027816772461" q0="-1.5205224752426147" node="20" p="6.7682027816772461" q="-1.5205224752426147">
        <property name="VECTCodeOITransfoDistrib" value="CXSSE-Y312"/>
      </load>
      <load id="CXSSE3Y313" loadType="UNDEFINED" p0="6.7682027816772461" q0="-1.5205224752426147" node="24" p="6.7682027816772461" q="-1.5205224752426147">
        <property name="VECTCodeOITransfoDistrib" value="CXSSE-Y313"/>
      </load>
    </voltageLevel>
    <voltageLevel id="CXSSEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="CXSSEP6_1" name="1" node="0" v="239.93656921386719" angle="10.164188919003566"/>
        <busbarSection id="CXSSEP6_2" name="2" node="1" v="239.93656921386719" angle="10.164188919003566"/>
        <switch id="CXSSEP6_CXSSE   6TR631    SA.1" name="CXSSE   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="CXSSEP6_CXSSE   6RECY .1  SA.1" name="CXSSE   6RECY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CXSSEP6_CXSSE   6TR632    SA.1" name="CXSSE   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="CXSSEP6_CXSSE   6REVIG.1  SA.1" name="CXSSE   6REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="CXSSEP6_CXSSE   6TR633    SA.1" name="CXSSE   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.1  SA.1" name="CXSSE   6POTEA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.2  SA.1" name="CXSSE   6POTEA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="CXSSEP6_CXSSE   6COUPL    SA.1" name="CXSSE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="CXSSEP6_CXSSE   6COUPL    SA.2" name="CXSSE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="CXSSEP6_CXSSE   6TR631    SA.2" name="CXSSE   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="CXSSEP6_CXSSE   6RECY .1  SA.2" name="CXSSE   6RECY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="CXSSEP6_CXSSE   6TR632    SA.2" name="CXSSE   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="CXSSEP6_CXSSE   6REVIG.1  SA.2" name="CXSSE   6REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="CXSSEP6_CXSSE   6TR633    SA.2" name="CXSSE   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.1  SA.2" name="CXSSE   6POTEA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.2  SA.2" name="CXSSE   6POTEA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="CXSSEP6_CXSSE   6COUPL    DJ" name="CXSSE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.1  DJ.HT" name="CXSSE   6POTEA.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CXSSEP6_CXSSE   6POTEA.2  DJ.HT" name="CXSSE   6POTEA.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CXSSEP6_CXSSE   6RECY .1  DJ" name="CXSSE   6RECY .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="CXSSEP6_CXSSE   6REVIG.1  DJ" name="CXSSE   6REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="CXSSEP6_CXSSE   6TR631    DJ" name="CXSSE   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="CXSSEP6_CXSSE   6TR632    DJ" name="CXSSE   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="CXSSEP6_CXSSE   6TR633    DJ" name="CXSSE   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CXSSEY631" r="2.2000002861022949" x="85.800003051757812" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CXSSEP3" node1="27" voltageLevelId2="CXSSEP6" node2="13" p1="-18.280117034912109" q1="-2.3989598751068115" p2="18.293230056762695" q2="2.9103243350982666">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.075851440429688">
        <terminalRef id="CXSSEY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CXSSEY632" r="2.1499998569488525" x="85.600006103515625" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CXSSEP3" node1="29" voltageLevelId2="CXSSEP6" node2="15" p1="-18.321807861328125" q1="-2.4141952991485596" p2="18.334682464599609" q2="2.9267683029174805">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.075851440429688">
        <terminalRef id="CXSSEY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="CXSSEY633" r="2.1599996089935303" x="85.900001525878906" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="CXSSEP3" node1="31" voltageLevelId2="CXSSEP6" node2="17" p1="-18.257877349853516" q1="-2.4052386283874512" p2="18.270721435546875" q2="2.9160206317901611">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.075851440429688">
        <terminalRef id="CXSSEY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="CXVEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CXVENP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CXVENP3_1.1" name="1.1" node="0" v="65.534461975097656" angle="15.227643792260382"/>
        <busbarSection id="CXVENP3_1.2" name="1.2" node="1" v="65.534461975097656" angle="15.227643792260382"/>
        <switch id="CXVENP3_CXVEN3TR1SA.1" name="CXVEN3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CXVENP3_CXVEN3SE.1.12SS.1.12" name="CXVEN3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CXVENP3_CXVEN3STENA.1SA.1F" name="CXVEN3STENA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="CXVENP3_CXVEN3STENA.2SA.1F" name="CXVEN3STENA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="CXVENP3_CXVEN3TR2SA.1" name="CXVEN3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CXVENP3_CXVEN3STENA.1SL" name="CXVEN3STENA.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="CXVENP3_CXVEN3STENA.2SL" name="CXVEN3STENA.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="CXVENP3_CXVEN3TR1DJ" name="CXVEN3TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CXVENP3_CXVEN3TR2DJ" name="CXVEN3TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="CXVEN3TR1" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
      <load id="CXVEN3TR2" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="CZRIE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="CZRIEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="CZRIEP4_1" name="1" node="0" v="96.225189208984375" angle="3.5376123839039484"/>
        <switch id="CZRIEP4_CZRIE   4TR641    SA.1" name="CZRIE   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="CZRIEP4_CZRIE   4ZCZRI.2  SA.1" name="CZRIE   4ZCZRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="CZRIEP4_CZRIE   4TR641    DJ" name="CZRIE   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="CZRIEP4_CZRIE   4ZCZRI.2  DJ" name="CZRIE   4ZCZRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="CZRIEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="CZRIEP6_1" name="1" node="0" v="238.45321655273438" angle="5.7531541421531882"/>
        <busbarSection id="CZRIEP6_2" name="2" node="1" v="238.45321655273438" angle="5.7531541421531882"/>
        <switch id="CZRIEP6_CZRIE   6VENDI.1  SA.1" name="CZRIE   6VENDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="CZRIEP6_CZRIE   6AVELI.1  SA.1" name="CZRIE   6AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="CZRIEP6_CZRIE   6ASTUR.1  SA.1" name="CZRIE   6ASTUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="CZRIEP6_CZRIE   6TR641    SA.1" name="CZRIE   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="CZRIEP6_CZRIE   6VENDI.1  SA.2" name="CZRIE   6VENDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="CZRIEP6_CZRIE   6AVELI.1  SA.2" name="CZRIE   6AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="CZRIEP6_CZRIE   6ASTUR.1  SA.2" name="CZRIE   6ASTUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="CZRIEP6_CZRIE   6TR641    SA.2" name="CZRIE   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="CZRIEP6_CZRIE   6ASTUR.1  DJ" name="CZRIE   6ASTUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="CZRIEP6_CZRIE   6AVELI.1  DJ" name="CZRIE   6AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="CZRIEP6_CZRIE   6TR641    DJ" name="CZRIE   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="CZRIEP6_CZRIE   6VENDI.1  DJ" name="CZRIE   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="CZRIEY641" r="1.7700002193450928" x="56.400005340576172" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="CZRIEP4" node1="2" voltageLevelId2="CZRIEP6" node2="7" p1="-38.723602294921875" q1="-21.121667861938477" p2="38.787109375" q2="23.14531135559082">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="96.225181579589844">
        <terminalRef id="CZRIEY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="DAMER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DAMERP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="DAMERP3_1" name="1" node="0" v="67.15325927734375" angle="6.9360285007307994"/>
        <busbarSection id="DAMERP3_2" name="2" node="1" v="67.15325927734375" angle="6.9360285007307994"/>
        <switch id="DAMERP3_DAMER   3PRIEU.1  SA.1" name="DAMER   3PRIEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="DAMERP3_DAMER   3ORMES.2  SA.1" name="DAMER   3ORMES.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="DAMERP3_DAMER   3ZEPE5.1  SA.1" name="DAMER   3ZEPE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="DAMERP3_DAMER   3EPERN.1  SA.1" name="DAMER   3EPERN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="DAMERP3_DAMER   3TR631    SA.1" name="DAMER   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="DAMERP3_DAMER   3MARDE.1  SA.1" name="DAMER   3MARDE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="DAMERP3_DAMER   3TR633    SA.1" name="DAMER   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="DAMERP3_DAMER   3MARDE.2  SA.1" name="DAMER   3MARDE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="DAMERP3_DAMER   3AT434    SA.1" name="DAMER   3AT434    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="DAMERP3_DAMER   3COUPL    SA.1" name="DAMER   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="DAMERP3_DAMER   3COUPL    SA.2" name="DAMER   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="DAMERP3_DAMER   3PRIEU.1  SA.2" name="DAMER   3PRIEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="DAMERP3_DAMER   3ORMES.2  SA.2" name="DAMER   3ORMES.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="DAMERP3_DAMER   3ZEPE5.1  SA.2" name="DAMER   3ZEPE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="DAMERP3_DAMER   3EPERN.1  SA.2" name="DAMER   3EPERN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="DAMERP3_DAMER   3TR631    SA.2" name="DAMER   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="DAMERP3_DAMER   3MARDE.1  SA.2" name="DAMER   3MARDE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="DAMERP3_DAMER   3TR633    SA.2" name="DAMER   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="DAMERP3_DAMER   3MARDE.2  SA.2" name="DAMER   3MARDE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="DAMERP3_DAMER   3AT434    SA.2" name="DAMER   3AT434    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DAMERP3_DAMER   3AT434    DJ" name="DAMER   3AT434    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DAMERP3_DAMER   3COUPL    DJ" name="DAMER   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DAMERP3_DAMER   3EPERN.1  DJ" name="DAMER   3EPERN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DAMERP3_DAMER   3MARDE.1  DJ" name="DAMER   3MARDE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="DAMERP3_DAMER   3MARDE.2  DJ" name="DAMER   3MARDE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="DAMERP3_DAMER   3ORMES.2  DJ" name="DAMER   3ORMES.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="DAMERP3_DAMER   3PRIEU.1  DJ" name="DAMER   3PRIEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="DAMERP3_DAMER   3TR631    DJ" name="DAMER   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="DAMERP3_DAMER   3TR633    DJ" name="DAMER   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="DAMERP3_DAMER   3ZEPE5.1  DJ" name="DAMER   3ZEPE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="DAMERP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DAMERP4_1" name="1" node="0" v="95.455734252929688" angle="6.3666148395338764"/>
        <switch id="DAMERP4_DAMER4AT434SA.1F" name="DAMER4AT434SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="DAMERP4_DAMER4ZCUBR.1SA.1F" name="DAMER4ZCUBR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="DAMERP4_DAMER4AT434DJF" name="DAMER4AT434DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="DAMERP4_DAMER   4ZCUBR.1  DJ" name="DAMER   4ZCUBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="DAMERP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="DAMERP6_1.1" name="1.1" node="0" v="238.81236267089844" angle="9.1835188957095966"/>
        <busbarSection id="DAMERP6_1.2" name="1.2" node="1" v="238.81236267089844" angle="9.1835188957095966"/>
        <busbarSection id="DAMERP6_1.3" name="1.3" node="2" v="238.81236267089844" angle="9.1835188957095966"/>
        <switch id="DAMERP6_DAMER   6NOGEN.1  SA.1" name="DAMER   6NOGEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="DAMERP6_DAMER   6TR631    SA.1" name="DAMER   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="DAMERP6_DAMER   6SEC..12  SS.1.12" name="DAMER   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DAMERP6_DAMER   6SEC..12  SS.1.23" name="DAMER   6SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DAMERP6_DAMER   6VESLE.1  SA.1" name="DAMER   6VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
        <switch id="DAMERP6_DAMER   6TR633    SA.1" name="DAMER   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="DAMERP6_DAMER   6NOGEN.1  DJ" name="DAMER   6NOGEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="DAMERP6_DAMER   6TR631    DJ" name="DAMER   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="DAMERP6_DAMER   6TR633    DJ" name="DAMER   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="DAMERP6_DAMER   6VESLE.1  DJ" name="DAMER   6VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="DAMERY434" r="0.14000001549720764" x="8.4000005722045898" g="0" b="0" ratedU1="63" ratedU2="90" voltageLevelId1="DAMERP3" node1="3" voltageLevelId2="DAMERP4" node2="1" p1="10.835409164428711" q1="2.0330026149749756" p2="-10.833548545837402" q2="-1.9214018583297729">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="DAMERY631" r="1.6400001049041748" x="56.5" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="DAMERP3" node1="17" voltageLevelId2="DAMERP6" node2="6" p1="-39.336986541748047" q1="-15.762570381164551" p2="39.390522003173828" q2="17.606840133666992">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="67.153251647949219">
        <terminalRef id="DAMERY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1130000352859497"/>
        <step r="0" x="0" g="0" b="0" rho="1.1009999513626099"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="0.90499997138977051"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1146"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1375"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="DAMERY633" r="2" x="56.700000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="DAMERP3" node1="19" voltageLevelId2="DAMERP6" node2="8" p1="-39.2823486328125" q1="-16.43303108215332" p2="39.348396301269531" q2="18.305475234985352">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="67.153251647949219">
        <terminalRef id="DAMERY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="DECHY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DECHYP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="DECHYP6_1" name="1" node="0" v="238.09849548339844" angle="5.6612086968674156"/>
        <busbarSection id="DECHYP6_2" name="2" node="1" v="238.09849548339844" angle="5.6612086968674156"/>
        <switch id="DECHYP6_DECHY   6MASTA.1  SA.1" name="DECHY   6MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="DECHYP6_DECHY   6ASTUR.1  SA.1" name="DECHY   6ASTUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="DECHYP6_DECHY   6CLOCH.2  SA.1" name="DECHY   6CLOCH.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="DECHYP6_DECHY   6CLOCH.1  SA.1" name="DECHY   6CLOCH.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="DECHYP6_DECHY   6T.NOI.2  SA.1" name="DECHY   6T.NOI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="DECHYP6_DECHY   6T.NOI.1  SA.1" name="DECHY   6T.NOI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="DECHYP6_DECHY   6GAVRE.1  SA.1" name="DECHY   6GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="DECHYP6_DECHY   6COUPL    SA.1" name="DECHY   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="DECHYP6_DECHY   6COUPL    SA.2" name="DECHY   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="DECHYP6_DECHY   6MASTA.1  SA.2" name="DECHY   6MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="DECHYP6_DECHY   6ASTUR.1  SA.2" name="DECHY   6ASTUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DECHYP6_DECHY   6CLOCH.2  SA.2" name="DECHY   6CLOCH.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="DECHYP6_DECHY   6CLOCH.1  SA.2" name="DECHY   6CLOCH.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="DECHYP6_DECHY   6T.NOI.1  SA.2" name="DECHY   6T.NOI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="DECHYP6_DECHY   6T.NOI.2  SA.2" name="DECHY   6T.NOI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="DECHYP6_DECHY   6GAVRE.1  SA.2" name="DECHY   6GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="DECHYP6_DECHY   6ASTUR.1  DJ" name="DECHY   6ASTUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DECHYP6_DECHY   6CLOCH.1  DJ" name="DECHY   6CLOCH.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DECHYP6_DECHY   6CLOCH.2  DJ" name="DECHY   6CLOCH.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DECHYP6_DECHY   6COUPL    DJ" name="DECHY   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="DECHYP6_DECHY   6GAVRE.1  DJ" name="DECHY   6GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="DECHYP6_DECHY   6MASTA.1  DJ" name="DECHY   6MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="DECHYP6_DECHY   6T.NOI.1  DJ" name="DECHY   6T.NOI.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="DECHYP6_DECHY   6T.NOI.2  DJ" name="DECHY   6T.NOI.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="DELBA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DELBAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="DELBAP4_1.1" name="1.1" node="0" v="96.214019775390625" angle="6.4765633828113343"/>
        <busbarSection id="DELBAP4_1.2" name="1.2" node="1" v="96.214019775390625" angle="6.4765633828113343"/>
        <switch id="DELBAP4_DELBA4INJ1SA.1F" name="DELBA4INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="DELBAP4_DELBA4SE.1.12SS.1.12" name="DELBA4SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DELBAP4_DELBA4MAUBE.1SA.1F" name="DELBA4MAUBE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="DELBAP4_DELBA4INJ2SA.1F" name="DELBA4INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="DELBAP4_DELBA4MAUBE.2SA.1F" name="DELBA4MAUBE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="DELBAP4_DELBA4INJ1DJ" name="DELBA4INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DELBAP4_DELBA4INJ2DJ" name="DELBA4INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DELBAP4_DELBA4MAUBE.1DJ" name="DELBA4MAUBE.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DELBAP4_DELBA4MAUBE.2DJ" name="DELBA4MAUBE.2DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="DELBA4INJ1" loadType="UNDEFINED" p0="5.998023509979248" q0="1.0702246427536011" node="3" p="5.998023509979248" q="1.0702246427536011"/>
      <load id="DELBA4INJ2" loadType="UNDEFINED" p0="5.998023509979248" q0="1.0702246427536011" node="5" p="5.998023509979248" q="1.0702246427536011"/>
    </voltageLevel>
  </substation>
  <substation id="DENAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DENAIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="DENAIP3_1.3" name="1.3" node="0" v="65.482223510742188" angle="3.1832186273077281"/>
        <busbarSection id="DENAIP3_1.2" name="1.2" node="1" v="65.482223510742188" angle="3.1832186273077281"/>
        <busbarSection id="DENAIP3_1.1" name="1.1" node="2" v="65.482223510742188" angle="3.1832186273077281"/>
        <switch id="DENAIP3_DENAI3FAMAR.2SA.1F" name="DENAI3FAMAR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="DENAIP3_DENAI   3CBO.1    SS.1.32" name="DENAI   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DENAIP3_DENAI3TR312SA.1F" name="DENAI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="DENAIP3_DENAI   3CBO.1    SS.1.21" name="DENAI   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DENAIP3_DENAI3TR311SA.1F" name="DENAI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="DENAIP3_DENAI3FAMAR.1SA.1F" name="DENAI3FAMAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="DENAIP3_DENAI   3FAMAR.1  INTER" name="DENAI   3FAMAR.1  INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="3" node2="4"/>
        <switch id="DENAIP3_DENAI   3FAMAR.2  INTER" name="DENAI   3FAMAR.2  INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="6"/>
        <switch id="DENAIP3_DENAI   3TR311    DJ.HT" name="DENAI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="DENAIP3_DENAI   3TR311    DJ.BT.DENAI3TR311" name="DENAI   3TR311    DJ.BT.DENAI3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="DENAIP3_DENAI   3TR311    DJ.BT.DENAIINA" name="DENAI   3TR311    DJ.BT.DENAIINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="DENAIP3_DENAI   3TR312    DJ.HT" name="DENAI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="DENAI3Y311" loadType="UNDEFINED" p0="9.9229335784912109" q0="1.3530106544494629" node="9" p="9.9229335784912109" q="1.3530106544494629">
        <property name="VECTCodeOITransfoDistrib" value="DENAI-Y311"/>
      </load>
      <load id="DENAI3Y312" loadType="UNDEFINED" p0="9.9229335784912109" q0="1.3530106544494629" node="12" p="9.9229335784912109" q="1.3530106544494629"/>
      <shunt id="DENAIINA" bPerSection="0.00097142852609977126" maximumSectionCount="1" currentSectionCount="1" node="10" q="-3.8555998802185059">
        <property name="VECTCodeOITransfoDistrib" value="DENAI-Y311"/>
        <property name="qMax" value="9.76374"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="DENNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DENNAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DENNAP6_1" name="1" node="0" v="234.70195007324219" angle="7.720086833010896"/>
        <switch id="DENNAP6_DENNA6INJSA.1F" name="DENNA6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="DENNAP6_DENNA6WARAN.1SA.1F" name="DENNA6WARAN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="DENNAP6_DENNA6INJDJ" name="DENNA6INJDJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="DENNAP6_DENNA6WARAN.1DJ" name="DENNA6WARAN.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="WARAN6DENNA" loadType="UNDEFINED" p0="-1.3061791658401489" q0="-5.2846722602844238" node="2" p="-1.3061791658401489" q="-5.2846722602844238"/>
    </voltageLevel>
  </substation>
  <substation id="DEPHG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DEPHGP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DEPHGP6_1" name="1" node="0" v="235.15713500976562" angle="6.5640576791923744"/>
        <switch id="DEPHGP6_DEPHG6GUARB.1SA.1F" name="DEPHG6GUARB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="DEPHGP6_DEPHG6GUARB.2SA.1F" name="DEPHG6GUARB.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="DEPHGP6_DEPHG6GUARB.1DJF" name="DEPHG6GUARB.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="DEPHGP6_DEPHG6GUARB.2DJF" name="DEPHG6GUARB.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="GUARBP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <property name="siteInit" value="GUARB"/>
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="GUARBP4_1" name="1" node="0" v="95.86798095703125" angle="2.9455668908921888"/>
        <busbarSection id="GUARBP4_2" name="2" node="1" v="95.86798095703125" angle="2.9455668908921888"/>
        <switch id="GUARBP4_GUARB   4TR411    SA.1" name="GUARB   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="GUARBP4_GUARB   4TR641    SA.1" name="GUARB   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="GUARBP4_GUARB   4HAZEB.1  SA.1" name="GUARB   4HAZEB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="GUARBP4_GUARB   4TR642    SA.1" name="GUARB   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="GUARBP4_GUARB   4AIRE .1  SA.1" name="GUARB   4AIRE .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="GUARBP4_GUARB   4GOSNA.1  SA.1" name="GUARB   4GOSNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="GUARBP4_GUARB   4COUPL.1  SA.1" name="GUARB   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="GUARBP4_GUARB   4COUPL.1  SA.2" name="GUARB   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="GUARBP4_GUARB   4TR411    SA.2" name="GUARB   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="GUARBP4_GUARB   4TR641    SA.2" name="GUARB   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="GUARBP4_GUARB   4HAZEB.1  SA.2" name="GUARB   4HAZEB.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="GUARBP4_GUARB   4TR642    SA.2" name="GUARB   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="GUARBP4_GUARB   4AIRE .1  SA.2" name="GUARB   4AIRE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GUARBP4_GUARB   4GOSNA.1  SA.2" name="GUARB   4GOSNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="GUARBP4_GUARB   4AIRE .1  DJ" name="GUARB   4AIRE .1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GUARBP4_GUARB   4COUPL.1  DJ" name="GUARB   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GUARBP4_GUARB   4GOSNA.1  DJ" name="GUARB   4GOSNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GUARBP4_GUARB   4HAZEB.1  DJ" name="GUARB   4HAZEB.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GUARBP4_GUARB   4TR411    DJ.HT" name="GUARB   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GUARBP4_GUARB   4TR411    DJ.BT.GUARB4TR411" name="GUARB   4TR411    DJ.BT.GUARB4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="GUARBP4_GUARB   4TR411    DJ.BT.GUARBINA" name="GUARB   4TR411    DJ.BT.GUARBINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="GUARBP4_GUARB   4TR641    DJ" name="GUARB   4TR641    DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
        <switch id="GUARBP4_GUARB   4TR642    DJ" name="GUARB   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="GUARB4Y411" loadType="UNDEFINED" p0="14.565122604370117" q0="-2.0908706188201904" node="12" p="14.565122604370117" q="-2.0908706188201904">
        <property name="VECTCodeOITransfoDistrib" value="GUARB-Y411"/>
      </load>
      <shunt id="GUARBINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="GUARB-Y411"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="GUARBP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <property name="siteInit" value="GUARB"/>
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="GUARBP6_1.2" name="1.2" node="0" v="235.31829833984375" angle="5.2771505749321834"/>
        <busbarSection id="GUARBP6_1.1" name="1.1" node="1" v="235.31829833984375" angle="5.2771505749321834"/>
        <busbarSection id="GUARBP6_2.2" name="2.2" node="2" v="235.31829833984375" angle="5.2771505749321834"/>
        <busbarSection id="GUARBP6_2.1" name="2.1" node="3" v="235.31829833984375" angle="5.2771505749321834"/>
        <switch id="GUARBP6_GUARB   6ISBE5.2  SA.1" name="GUARB   6ISBE5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="GUARBP6_GUARB   6ZWOES.1  SA.1" name="GUARB   6ZWOES.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="GUARBP6_GUARB   6CREC6.1  SA.1" name="GUARB   6CREC6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="GUARBP6_GUARB   6SEC..21  SS.1.21" name="GUARB   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GUARBP6_GUARB   6DEPHG.1  SA.1" name="GUARB   6DEPHG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="GUARBP6_GUARB   6TR641    SA.1" name="GUARB   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="GUARBP6_GUARB   6TR642    SA.1" name="GUARB   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="GUARBP6_GUARB   6ISBE5.1  SA.1" name="GUARB   6ISBE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="GUARBP6_GUARB   6COUPL.1  SA.1" name="GUARB   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="GUARBP6_GUARB   6ISBE5.2  SA.2" name="GUARB   6ISBE5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="GUARBP6_GUARB   6ZWOES.1  SA.2" name="GUARB   6ZWOES.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="GUARBP6_GUARB   6CREC6.1  SA.2" name="GUARB   6CREC6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="GUARBP6_GUARB   6SEC..21  SS.2.21" name="GUARB   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="GUARBP6_GUARB   6DEPHG.1  SA.2" name="GUARB   6DEPHG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="GUARBP6_GUARB   6TR641    SA.2" name="GUARB   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="GUARBP6_GUARB   6TR642    SA.2" name="GUARB   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="GUARBP6_GUARB   6ISBE5.1  SA.2" name="GUARB   6ISBE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="GUARBP6_GUARB   6COUPL.1  SA.2" name="GUARB   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="GUARBP6_GUARB   6COUPL.1  DJ" name="GUARB   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GUARBP6_GUARB   6CREC6.1  DJ" name="GUARB   6CREC6.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GUARBP6_GUARB   6DEPHG.1  DJ" name="GUARB   6DEPHG.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GUARBP6_GUARB   6DEPHG.1  SL" name="GUARB   6DEPHG.1  SL" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="10"/>
        <switch id="GUARBP6_GUARB6DEPHG.2DJF" name="GUARB6DEPHG.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="20" node2="11"/>
        <switch id="GUARBP6_GUARB   6ISBE5.1  DJ" name="GUARB   6ISBE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="GUARBP6_GUARB   6ISBE5.2  DJ" name="GUARB   6ISBE5.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="GUARBP6_GUARB   6TR641    DJ" name="GUARB   6TR641    DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="GUARBP6_GUARB   6TR642    DJ" name="GUARB   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="GUARBP6_GUARB   6ZWOES.1  DJ" name="GUARB   6ZWOES.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="GUARBL61DEPHG" r="0.060000002384185791" x="4.0300006866455078" g="0" b="0" ratedU1="225" ratedU2="225" voltageLevelId1="DEPHGP6" node1="2" voltageLevelId2="GUARBP6" node2="10" p1="-5.6317534446716309" q1="-9.2513198852539062" p2="5.6318817138671875" q2="9.2599306106567383">
      <phaseTapChanger lowTapPosition="0" tapPosition="14" regulationMode="CURRENT_LIMITER" regulationValue="1074" regulating="false">
        <terminalRef id="GUARBL61DEPHG" side="ONE"/>
        <step r="98.737266540527344" x="98.737266540527344" g="0" b="0" rho="1" alpha="-10.989999771118164"/>
        <step r="85.83544921875" x="85.835456848144531" g="0" b="0" rho="1" alpha="-10.310000419616699"/>
        <step r="73.678001403808594" x="73.678001403808594" g="0" b="0" rho="1" alpha="-9.6099996566772461"/>
        <step r="62.761104583740234" x="62.761104583740234" g="0" b="0" rho="1" alpha="-8.9600000381469727"/>
        <step r="52.340423583984375" x="52.340431213378906" g="0" b="0" rho="1" alpha="-8.25"/>
        <step r="43.408420562744141" x="43.408420562744141" g="0" b="0" rho="1" alpha="-7.6700000762939453"/>
        <step r="34.972614288330078" x="34.972618103027344" g="0" b="0" rho="1" alpha="-6.9000000953674316"/>
        <step r="27.777389526367188" x="27.777379989624023" g="0" b="0" rho="1" alpha="-6.309999942779541"/>
        <step r="21.32649040222168" x="21.326498031616211" g="0" b="0" rho="1" alpha="-5.690000057220459"/>
        <step r="16.612373352050781" x="16.612377166748047" g="0" b="0" rho="1" alpha="-4.6999998092651367"/>
        <step r="11.650149345397949" x="11.650147438049316" g="0" b="0" rho="1" alpha="-4.0500001907348633"/>
        <step r="8.1765899658203125" x="8.1765842437744141" g="0" b="0" rho="1" alpha="-3.3599998950958252"/>
        <step r="4.9511466026306152" x="4.9511423110961914" g="0" b="0" rho="1" alpha="-2.6700000762939453"/>
        <step r="2.4700288772583008" x="2.4700279235839844" g="0" b="0" rho="1" alpha="-1.940000057220459"/>
        <step r="0.73324263095855713" x="0.73324054479598999" g="0" b="0" rho="1" alpha="-1.309999942779541"/>
        <step r="-0.25920569896697998" x="-0.25920766592025757" g="0" b="0" rho="1" alpha="-0.6600000262260437"/>
        <step r="-0.75542056560516357" x="-0.75542587041854858" g="0" b="0" rho="1" alpha="0.05000000074505806"/>
        <step r="-0.011088946834206581" x="-0.011086758226156235" g="0" b="0" rho="1" alpha="0.68999999761581421"/>
        <step r="1.4775866270065308" x="1.4775915145874023" g="0" b="0" rho="1" alpha="1.3400000333786011"/>
        <step r="3.9586920738220215" x="3.9586942195892334" g="0" b="0" rho="1" alpha="2"/>
        <step r="7.4322519302368164" x="7.4322452545166016" g="0" b="0" rho="1" alpha="2.690000057220459"/>
        <step r="11.650149345397949" x="11.650147438049316" g="0" b="0" rho="1" alpha="3.369999885559082"/>
        <step r="17.108592987060547" x="17.10859489440918" g="0" b="0" rho="1" alpha="4.059999942779541"/>
        <step r="23.311374664306641" x="23.311380386352539" g="0" b="0" rho="1" alpha="4.619999885559082"/>
        <step r="30.754714965820312" x="30.754724502563477" g="0" b="0" rho="1" alpha="5.2800002098083496"/>
        <step r="36.461277008056641" x="36.461280822753906" g="0" b="0" rho="1" alpha="6.0399999618530273"/>
        <step r="43.656513214111328" x="43.656517028808594" g="0" b="0" rho="1" alpha="6.7399997711181641"/>
        <step r="50.603645324707031" x="50.603652954101562" g="0" b="0" rho="1" alpha="7.5100002288818359"/>
        <step r="59.535663604736328" x="59.535652160644531" g="0" b="0" rho="1" alpha="8.25"/>
        <step r="67.4752197265625" x="67.475227355957031" g="0" b="0" rho="1" alpha="8.8500003814697266"/>
        <step r="77.647789001464844" x="77.647781372070312" g="0" b="0" rho="1" alpha="9.6400003433227539"/>
        <step r="87.076026916503906" x="87.076019287109375" g="0" b="0" rho="1" alpha="10.329999923706055"/>
        <step r="98.489158630371094" x="98.489151000976562" g="0" b="0" rho="1" alpha="11.079999923706055"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1074"/>
        <temporaryLimit name="IT20" acceptableDuration="1200"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="GUARBY641" r="1.5500001907348633" x="59.100006103515625" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="GUARBP4" node1="15" voltageLevelId2="GUARBP6" node2="17" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="GUARBY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="GUARBY642" r="1.5599997043609619" x="58.899990081787109" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="GUARBP4" node1="17" voltageLevelId2="GUARBP6" node2="19" p1="-38.007526397705078" q1="-11.294417381286621" p2="38.053089141845703" q2="13.014809608459473">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="95.867958068847656">
        <terminalRef id="GUARBY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="DEPHS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DEPHSP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DEPHSP4_1" name="1" node="0" v="95.385162353515625" angle="2.9253595627892945"/>
        <switch id="DEPHSP4_DEPHS4HESDI.1SA.1F" name="DEPHS4HESDI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="DEPHSP4_DEPHS4SSPOL.1SA.1F" name="DEPHS4SSPOL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="DEPHSP4_DEPHS4HESDI.1DJF" name="DEPHS4HESDI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="DEPHSP4_DEPHS4SSPOL.1DJF" name="DEPHS4SSPOL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="SSPOLP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <property name="siteInit" value="SSPOL"/>
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="SSPOLP4_1.1" name="1.1" node="0" v="95.327430725097656" angle="0.77436896189049331"/>
        <busbarSection id="SSPOLP4_1.2" name="1.2" node="1" v="95.327430725097656" angle="0.77436896189049331"/>
        <busbarSection id="SSPOLP4_1.3" name="1.3" node="2" v="95.327430725097656" angle="0.77436896189049331"/>
        <switch id="SSPOLP4_SSPOL4TR411SA.1F" name="SSPOL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="SSPOLP4_SSPOL   4CBO.1    SS.1.12" name="SSPOL   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSPOLP4_SSPOL4DEPHS.1SA.1F" name="SSPOL4DEPHS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SSPOLP4_SSPOL4TERNO.1SA.1F" name="SSPOL4TERNO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="SSPOLP4_SSPOL   4CBO.1    SS.1.23" name="SSPOL   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SSPOLP4_SSPOL4PERNE.1SA.1F" name="SSPOL4PERNE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="6"/>
        <switch id="SSPOLP4_SSPOL4TR413SA.1F" name="SSPOL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="SSPOLP4_SSPOL   4HESDI.1  DJ" name="SSPOL   4HESDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SSPOLP4_SSPOL   4DEPHS.1  DJ.HT" name="SSPOL   4DEPHS.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSPOLP4_SSPOL   4PERNE.1  DJ" name="SSPOL   4PERNE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSPOLP4_SSPOL   4TERNO.1  DJ" name="SSPOL   4TERNO.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SSPOLP4_SSPOL   4TR411    DJ.HT" name="SSPOL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SSPOLP4_SSPOL   4TR411    DJ.BT.SSPOL4TR411" name="SSPOL   4TR411    DJ.BT.SSPOL4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="SSPOLP4_SSPOL   4TR411    DJ.BT.SSPOLINA" name="SSPOL   4TR411    DJ.BT.SSPOLINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="SSPOLP4_SSPOL   4TR411    DJ.BT.SSPOLIN1" name="SSPOL   4TR411    DJ.BT.SSPOLIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="11"/>
        <switch id="SSPOLP4_SSPOL   4TR413    DJ.HT" name="SSPOL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="SSPOLP4_SSPOL   4TR413    DJ.BT.SSPOL4TR413" name="SSPOL   4TR413    DJ.BT.SSPOL4TR413" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="SSPOLP4_SSPOL   4TR413    DJ.BT.SSPOLIN2" name="SSPOL   4TR413    DJ.BT.SSPOLIN2" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
      </nodeBreakerTopology>
      <generator id="SSPOLIN1" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="95.327423095703125" node="14" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SSPOLIN2" energySource="WIND" minP="0" maxP="6" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="95.327423095703125" node="18" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="6" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SSPOL4Y411" loadType="UNDEFINED" p0="7.8368082046508789" q0="-1.520846962928772" node="12" p="7.8368082046508789" q="-1.520846962928772">
        <property name="VECTCodeOITransfoDistrib" value="SSPOL-Y411"/>
      </load>
      <load id="SSPOL4Y413" loadType="UNDEFINED" p0="7.8368082046508789" q0="-1.520846962928772" node="17" p="7.8368082046508789" q="-1.520846962928772">
        <property name="VECTCodeOITransfoDistrib" value="SSPOL-Y413"/>
      </load>
      <shunt id="SSPOLINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSPOL-Y411"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="SSPOLL41DEPHS" r="4.4699997901916504" x="9.2700004577636719" g="0" b="6.3999999838415533e-05" ratedU1="90" ratedU2="90" voltageLevelId1="DEPHSP4" node1="4" voltageLevelId2="SSPOLP4" node2="5" p1="-8.6478023529052734" q1="4.5276541709899902" p2="8.6965627670288086" q2="-5.0084738731384277">
      <phaseTapChanger lowTapPosition="0" tapPosition="14" regulationMode="CURRENT_LIMITER" regulationValue="0" regulating="false">
        <terminalRef id="SSPOLL41DEPHS" side="ONE"/>
        <step r="24.627819061279297" x="24.627819061279297" g="0" b="0" rho="1" alpha="-16.299999237060547"/>
        <step r="22.519271850585938" x="22.519264221191406" g="0" b="0" rho="1" alpha="-15.399999618530273"/>
        <step r="20.507881164550781" x="20.507884979248047" g="0" b="0" rho="1" alpha="-14.399999618530273"/>
        <step r="18.681125640869141" x="18.681121826171875" g="0" b="0" rho="1" alpha="-13.5"/>
        <step r="16.854358673095703" x="16.85435676574707" g="0" b="0" rho="1" alpha="-12.600000381469727"/>
        <step r="15.668911933898926" x="15.668919563293457" g="0" b="0" rho="1" alpha="-11.600000381469727"/>
        <step r="13.395177841186523" x="13.395182609558105" g="0" b="0" rho="1" alpha="-10.699999809265137"/>
        <step r="11.315783500671387" x="11.31578254699707" g="0" b="0" rho="1" alpha="-9.6999998092651367"/>
        <step r="9.4210014343261719" x="9.4210062026977539" g="0" b="0" rho="1" alpha="-8.6999998092651367"/>
        <step r="7.7108516693115234" x="7.7108526229858398" g="0" b="0" rho="1" alpha="-7.6999998092651367"/>
        <step r="6.1853036880493164" x="6.185302734375" g="0" b="0" rho="1" alpha="-6.6999998092651367"/>
        <step r="4.9318299293518066" x="4.9318332672119141" g="0" b="0" rho="1" alpha="-5.8000001907348633"/>
        <step r="3.4937548637390137" x="3.4937500953674316" g="0" b="0" rho="1" alpha="-4.8000001907348633"/>
        <step r="2.2499887943267822" x="2.2499923706054688" g="0" b="0" rho="1" alpha="-3.7999999523162842"/>
        <step r="1.2686002254486084" x="1.2686028480529785" g="0" b="0" rho="1" alpha="-2.7999999523162842"/>
        <step r="0.54955750703811646" x="0.54955095052719116" g="0" b="0" rho="1" alpha="-1.8999999761581421"/>
        <step r="0.19003081321716309" x="0.19003528356552124" g="0" b="0" rho="1" alpha="-0.89999997615814209"/>
        <step r="-0.0042990017682313919" x="-0.0043002786114811897" g="0" b="0" rho="1" alpha="0"/>
        <step r="0.10257866233587265" x="0.10257913917303085" g="0" b="0" rho="1" alpha="0.89999997615814209"/>
        <step r="0.37465322017669678" x="0.37464892864227295" g="0" b="0" rho="1" alpha="1.7999999523162842"/>
        <step r="0.73416924476623535" x="0.73417484760284424" g="0" b="0" rho="1" alpha="2.7999999523162842"/>
        <step r="1.3657704591751099" x="1.3657705783843994" g="0" b="0" rho="1" alpha="3.7000000476837158"/>
        <step r="2.0848026275634766" x="2.0848019123077393" g="0" b="0" rho="1" alpha="4.5999999046325684"/>
        <step r="3.0759198665618896" x="3.0759236812591553" g="0" b="0" rho="1" alpha="5.5"/>
        <step r="4.2419414520263672" x="4.2419471740722656" g="0" b="0" rho="1" alpha="6.4000000953674316"/>
        <step r="5.6800374984741211" x="5.6800408363342285" g="0" b="0" rho="1" alpha="7.3000001907348633"/>
        <step r="7.3901867866516113" x="7.3901934623718262" g="0" b="0" rho="1" alpha="8.1999998092651367"/>
        <step r="9.4695816040039062" x="9.4695844650268555" g="0" b="0" rho="1" alpha="9"/>
        <step r="11.72389030456543" x="11.72388744354248" g="0" b="0" rho="1" alpha="9.8999996185302734"/>
        <step r="14.347421646118164" x="14.347417831420898" g="0" b="0" rho="1" alpha="10.699999809265137"/>
        <step r="16.990402221679688" x="16.990400314331055" g="0" b="0" rho="1" alpha="11.600000381469727"/>
        <step r="20.274690628051758" x="20.274682998657227" g="0" b="0" rho="1" alpha="12.399999618530273"/>
        <step r="24.025371551513672" x="24.025369644165039" g="0" b="0" rho="1" alpha="13.100000381469727"/>
      </phaseTapChanger>
      <currentLimits1 permanentLimit="472"/>
      <currentLimits2 permanentLimit="472">
        <temporaryLimit name="IT1" acceptableDuration="60"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="DESVR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DESVRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="DESVRP4_1.2" name="1.2" node="0" v="94.918876647949219" angle="2.5109999469315358"/>
        <busbarSection id="DESVRP4_1.1" name="1.1" node="1" v="94.918876647949219" angle="2.5109999469315358"/>
        <switch id="DESVRP4_DESVR   4SAMER.1  SA.1" name="DESVR   4SAMER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="DESVRP4_DESVR4TR412SA.1F" name="DESVR4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="DESVRP4_DESVR   4CBO.1    SS.1.21" name="DESVR   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DESVRP4_DESVR4TR411SA.1F" name="DESVR4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="DESVRP4_DESVR   4LUMBR.1  SA.1" name="DESVR   4LUMBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DESVRP4_DESVR   4LUMBR.1  DJ" name="DESVR   4LUMBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DESVRP4_DESVR   4SAMER.1  DJ" name="DESVR   4SAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DESVRP4_DESVR   4TR411    DJ.HT" name="DESVR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DESVRP4_DESVR   4TR411    DJ.BT.DESVR4TR411" name="DESVR   4TR411    DJ.BT.DESVR4TR411" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="DESVRP4_DESVR   4TR411    DJ.BT.DESVRINA" name="DESVR   4TR411    DJ.BT.DESVRINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="DESVRP4_DESVR   4TR411    DJ.BT.DESVRIN1" name="DESVR   4TR411    DJ.BT.DESVRIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="DESVRP4_DESVR   4TR412    DJ.HT" name="DESVR   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="DESVRP4_DESVR   4TR412    DJ.BT.DESVR4TR412" name="DESVR   4TR412    DJ.BT.DESVR4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="DESVRP4_DESVR   4TR412    DJ.BT.DESVRIN2" name="DESVR   4TR412    DJ.BT.DESVRIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="DESVRIN1" energySource="WIND" minP="0" maxP="22" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="94.918869018554688" node="10" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="22" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="DESVRIN2" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="94.918869018554688" node="14" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="DESVR4Y411" loadType="UNDEFINED" p0="11.36298942565918" q0="-0.18780820071697235" node="8" p="11.36298942565918" q="-0.18780820071697235">
        <property name="VECTCodeOITransfoDistrib" value="DESVR-Y411"/>
      </load>
      <load id="DESVR4Y412" loadType="UNDEFINED" p0="11.36298942565918" q0="-0.18780820071697235" node="13" p="11.36298942565918" q="-0.18780820071697235">
        <property name="VECTCodeOITransfoDistrib" value="DESVR-Y412"/>
      </load>
      <shunt id="DESVRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="DESVR-Y411"/>
        <property name="qMax" value="5.35815"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="DIEPP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="DIEPPP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="104" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="6">
        <busbarSection id="DIEPPP4_1" name="1" node="0"/>
        <busbarSection id="DIEPPP4_2" name="2" node="1"/>
        <switch id="DIEPPP4_DIEPP   4ZRENO.1  SA.1" name="DIEPP   4ZRENO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="DIEPPP4_DIEPP4TR411SA.1" name="DIEPP4TR411SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="DIEPPP4_DIEPP   4ZRENO.1  SA.2" name="DIEPP   4ZRENO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="DIEPPP4_DIEPP4TR411SA.2" name="DIEPP4TR411SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DIEPPP4_DIEPP4TR411DJ" name="DIEPP4TR411DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DIEPPP4_DIEPP   4ZRENO.1  DJ" name="DIEPP   4ZRENO.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
      </nodeBreakerTopology>
      <load id="DIEPP4Y411" loadType="UNDEFINED" p0="0" q0="0.1339537501335144" node="3" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="DONCH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DONCHP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DONCHP3_1" name="1" node="0" v="66.647018432617188" angle="14.158945437169644"/>
        <switch id="DONCHP3_DONCH3ZVLET.1SA.1F" name="DONCH3ZVLET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="DONCHP3_DONCH3MOHON.1SA.1F" name="DONCH3MOHON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="DONCHP3_DONCH3MOHON.1SRB.1" name="DONCH3MOHON.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="1"/>
        <switch id="DONCHP3_DONCH3ZVLET.1DJF" name="DONCH3ZVLET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="DORMA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DORMAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="DORMAP3_1.1" name="1.1" node="0" v="65.660018920898438" angle="6.1358137828558599"/>
        <busbarSection id="DORMAP3_1.2" name="1.2" node="1" v="65.660018920898438" angle="6.1358137828558599"/>
        <busbarSection id="DORMAP3_1.3" name="1.3" node="2" v="65.660018920898438" angle="6.1358137828558599"/>
        <switch id="DORMAP3_DORMA3TR311SA.1F" name="DORMA3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="DORMAP3_DORMA3CREZA.1SA.1F" name="DORMA3CREZA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="DORMAP3_DORMA   3CBO.1    SS.1.12" name="DORMA   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DORMAP3_DORMA3TR312SA.1F" name="DORMA3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="DORMAP3_DORMA   3CBO.1    SS.1.23" name="DORMA   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DORMAP3_DORMA3PRIEU.1SA.1F" name="DORMA3PRIEU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="DORMAP3_DORMA   3CREZA.1  DJ" name="DORMA   3CREZA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="DORMAP3_DORMA   3PRIEU.1  DJ" name="DORMA   3PRIEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="DORMAP3_DORMA   3TR311    DJ.HT" name="DORMA   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="DORMAP3_DORMA   3TR312    DJ.HT" name="DORMA   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="DORMAP3_DORMA   3TR312    DJ.BT.DORMA3TR312" name="DORMA   3TR312    DJ.BT.DORMA3TR312" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="DORMAP3_DORMA   3TR312    DJ.BT.DORMAINA" name="DORMA   3TR312    DJ.BT.DORMAINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
      </nodeBreakerTopology>
      <load id="DORMA3TR311" loadType="UNDEFINED" p0="4.6557736396789551" q0="0.37831836938858032" node="8" p="4.6557736396789551" q="0.37831836938858032"/>
      <load id="DORMA3TR312" loadType="UNDEFINED" p0="4.6557736396789551" q0="0.37831836938858032" node="11" p="4.6557736396789551" q="0.37831836938858032">
        <property name="VECTCodeOITransfoDistrib" value="DORMA-Y312"/>
      </load>
      <shunt id="DORMAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="DORMA-Y312"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="DOULL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DOULLP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="DOULLP4_1.2" name="1.2" node="0" v="95.035255432128906" angle="2.6043737555274875"/>
        <busbarSection id="DOULLP4_1.1" name="1.1" node="1" v="95.035255432128906" angle="2.6043737555274875"/>
        <switch id="DOULLP4_DOULL4ARGOE.1SA.1F" name="DOULL4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="DOULLP4_DOULL4FREVE.1SA.1F" name="DOULL4FREVE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="DOULLP4_DOULL4TR412SA.1F" name="DOULL4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="DOULLP4_DOULL   4CBO.1    SS.1.21" name="DOULL   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DOULLP4_DOULL4ALBE5.1SA.1F" name="DOULL4ALBE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="DOULLP4_DOULL4TR411SA.1F" name="DOULL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="DOULLP4_DOULL   4ALBE5.1  DJ" name="DOULL   4ALBE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DOULLP4_DOULL   4ARGOE.1  DJ" name="DOULL   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DOULLP4_DOULL   4FREVE.1  DJ" name="DOULL   4FREVE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DOULLP4_DOULL   4TR411    DJ.HT" name="DOULL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="DOULLP4_DOULL   4TR411    DJ.BT.DOULL4TR411" name="DOULL   4TR411    DJ.BT.DOULL4TR411" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="DOULLP4_DOULL   4TR411    DJ.BT.DOULLINA" name="DOULL   4TR411    DJ.BT.DOULLINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
        <switch id="DOULLP4_DOULL   4TR411    DJ.BT.DOULLIN1" name="DOULL   4TR411    DJ.BT.DOULLIN1" kind="BREAKER" retained="true" open="false" node1="12" node2="9"/>
        <switch id="DOULLP4_DOULL   4TR412    DJ.HT" name="DOULL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="DOULLP4_DOULL   4TR412    DJ.BT.DOULL4TR412" name="DOULL   4TR412    DJ.BT.DOULL4TR412" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="DOULLP4_DOULL   4TR412    DJ.BT.DOULLIN2" name="DOULL   4TR412    DJ.BT.DOULLIN2" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
      </nodeBreakerTopology>
      <generator id="DOULLIN1" energySource="WIND" minP="0" maxP="35.349998474121094" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="95.035255432128906" node="12" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.349998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="DOULLIN2" energySource="WIND" minP="0" maxP="24" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="95.035255432128906" node="16" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="DOULL4Y411" loadType="UNDEFINED" p0="12.792453765869141" q0="-1.0788835287094116" node="10" p="12.792453765869141" q="-1.0788835287094116">
        <property name="VECTCodeOITransfoDistrib" value="DOULL-Y411"/>
      </load>
      <load id="DOULL4Y412" loadType="UNDEFINED" p0="12.792453765869141" q0="-1.0788835287094116" node="15" p="12.792453765869141" q="-1.0788835287094116">
        <property name="VECTCodeOITransfoDistrib" value="DOULL-Y412"/>
      </load>
      <shunt id="DOULLINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="DOULL-Y411"/>
        <property name="qMax" value="8.3349"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="DOUVR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DOUVRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="DOUVRP4_1" name="1" node="0" v="95.374641418457031" angle="2.3351861819403532"/>
        <switch id="DOUVRP4_DOUVR4BEUVR.1SA.1F" name="DOUVR4BEUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="DOUVRP4_DOUVR   4TR411    SA.HT.1" name="DOUVR   4TR411    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="DOUVRP4_DOUVR4BEUVR.1DJF" name="DOUVR4BEUVR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="DOUVRP4_DOUVR   4TR411    DJ.HT" name="DOUVR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="DOUVRP4_DOUVR   4TR411    DJ.BT.DOUVR4TR411" name="DOUVR   4TR411    DJ.BT.DOUVR4TR411" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="DOUVRP4_DOUVR   4TR411    DJ.BT.DOUVRINA" name="DOUVR   4TR411    DJ.BT.DOUVRINA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
      </nodeBreakerTopology>
      <load id="DOUVR4Y411" loadType="UNDEFINED" p0="20.055564880371094" q0="0.39928704500198364" node="5" p="20.055564880371094" q="0.39928704500198364">
        <property name="VECTCodeOITransfoDistrib" value="DOUVR-Y411"/>
      </load>
      <shunt id="DOUVRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="DOUVR-Y611"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="DOUVRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="DOUVRP6_1.1" name="1.1" node="0" v="238.64677429199219" angle="5.8064676106065463"/>
        <busbarSection id="DOUVRP6_1.2" name="1.2" node="1" v="238.64677429199219" angle="5.8064676106065463"/>
        <switch id="DOUVRP6_DOUVR   6TR611    SA.HT.1" name="DOUVR   6TR611    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="DOUVRP6_DOUVR   6LESTA.1  SA.1" name="DOUVR   6LESTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="DOUVRP6_DOUVR   6SEC..12  SS.1.12" name="DOUVR   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DOUVRP6_DOUVR   6VENDI.1  SA.1" name="DOUVR   6VENDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="DOUVRP6_DOUVR   6LESTA.2  SA.1" name="DOUVR   6LESTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="DOUVRP6_DOUVR   6ANSER.1  SA.1" name="DOUVR   6ANSER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DOUVRP6_DOUVR   6ANSER.1  DJ" name="DOUVR   6ANSER.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="DOUVRP6_DOUVR   6LESTA.1  DJ" name="DOUVR   6LESTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DOUVRP6_DOUVR   6LESTA.2  DJ" name="DOUVR   6LESTA.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DOUVRP6_DOUVR   6TR611    DJ.HT" name="DOUVR   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="DOUVRP6_DOUVR   6TR611    DJ.BT.DOUVR6TR611" name="DOUVR   6TR611    DJ.BT.DOUVR6TR611" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="DOUVRP6_DOUVR   6TR611    DJ.BT.DOUVRINA" name="DOUVR   6TR611    DJ.BT.DOUVRINA" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="DOUVRP6_DOUVR   6VENDI.1  DJ" name="DOUVR   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="DOUVR6Y611" loadType="UNDEFINED" p0="23.401147842407227" q0="10.30167293548584" node="10" p="23.401147842407227" q="10.30167293548584">
        <property name="VECTCodeOITransfoDistrib" value="DOUVR-Y611"/>
      </load>
      <shunt id="DOUVRINA        1" bPerSection="1.8301235513717984e-06" maximumSectionCount="1" currentSectionCount="1" node="11" q="-0.092650003731250763">
        <property name="qMax" value="2.69892"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="DOUZE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DOUZEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="DOUZEP4_1.1" name="1.1" node="0" v="95.217010498046875" angle="3.3474823289690079"/>
        <busbarSection id="DOUZEP4_1.2" name="1.2" node="1" v="95.217010498046875" angle="3.3474823289690079"/>
        <busbarSection id="DOUZEP4_1.3" name="1.3" node="2" v="95.217010498046875" angle="3.3474823289690079"/>
        <busbarSection id="DOUZEP4_1.4" name="1.4" node="3" v="95.217010498046875" angle="3.3474823289690079"/>
        <switch id="DOUZEP4_DOUZE4ARGOE.2SA.1F" name="DOUZE4ARGOE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="DOUZEP4_DOUZE4TR411SA.1F" name="DOUZE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="DOUZEP4_DOUZE   4CBO.1    SS.1.12" name="DOUZE   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DOUZEP4_DOUZE4TR413SA.1F" name="DOUZE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="15"/>
        <switch id="DOUZEP4_DOUZE4SE.1.23SS.1.23" name="DOUZE4SE.1.23SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DOUZEP4_DOUZE4TR412SA.1F" name="DOUZE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="DOUZEP4_DOUZE   4CBO.1    SS.1.34" name="DOUZE   4CBO.1    SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="DOUZEP4_DOUZE4ARGOE.1SA.1F" name="DOUZE4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="DOUZEP4_DOUZE4GROUPT1SA.1F" name="DOUZE4GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="8"/>
        <switch id="DOUZEP4_DOUZE   4ARGOE.1  DJ" name="DOUZE   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="DOUZEP4_DOUZE   4ARGOE.2  DJ" name="DOUZE   4ARGOE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="DOUZEP4_DOUZE   4GROUPT1  DJ.HT" name="DOUZE   4GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="DOUZEP4_SAMAR   1GROUPT1  COUPLEUR" name="SAMAR   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="DOUZEP4_DOUZE   4TR411    DJ.HT" name="DOUZE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="DOUZEP4_DOUZE   4TR412    DJ.HT" name="DOUZE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="DOUZEP4_DOUZE   4TR413    DJ.HT" name="DOUZE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <generator id="DOUZE.TG1" energySource="THERMAL" minP="1" maxP="49" voltageRegulatorOn="true" targetP="11" targetQ="-0" targetV="95.217018127441406" node="10" p="-11" q="9.1204223281238228e-05">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="1" minQ="-9" maxQ="22"/>
          <point p="49" minQ="-9" maxQ="22"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="DOUZE4Y411" loadType="UNDEFINED" p0="8.4795570373535156" q0="2.6788272857666016" node="12" p="8.4795570373535156" q="2.6788272857666016"/>
      <load id="DOUZE4Y412" loadType="UNDEFINED" p0="8.4795570373535156" q0="2.6788272857666016" node="14" p="8.4795570373535156" q="2.6788272857666016"/>
      <load id="DOUZE4Y413" loadType="UNDEFINED" p0="8.4795570373535156" q0="2.6788272857666016" node="16" p="8.4795570373535156" q="2.6788272857666016"/>
    </voltageLevel>
  </substation>
  <substation id="DUNES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="DUNESP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DUNESP4_1" name="1" node="0" v="94.753395080566406" angle="4.2859437041830013"/>
        <switch id="DUNESP4_DUNES4TR411SA.1F" name="DUNES4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="DUNESP4_DUNES4ZCOU8.1SA.1F" name="DUNES4ZCOU8.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="DUNESP4_DUNES4TR411DJF" name="DUNES4TR411DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="DUNESP4_DUNES4ZCOU8.1DJF" name="DUNES4ZCOU8.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="DUNES4Y411" loadType="UNDEFINED" p0="0" q0="0" node="2" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id="DUNESP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="DUNESP6_1" name="1" node="0" v="233.31134033203125" angle="6.4648180187598507"/>
        <switch id="DUNESP6_DUNES6TR611SA.1F" name="DUNES6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="DUNESP6_DUNES6ZQ.EC.1SA.1F" name="DUNES6ZQ.EC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="DUNESP6_DUNES6TR611DJF" name="DUNES6TR611DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="DUNESP6_DUNES6ZQ.EC.1DJF" name="DUNES6ZQ.EC.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="DUNES6Y611" loadType="UNDEFINED" p0="3.2649228572845459" q0="0" node="1" p="3.2649228572845459" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="DUVY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="DUVY P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="DUVY P3_1.1" name="1.1" node="0" v="64.078147888183594" angle="-5.8876153805881755"/>
        <busbarSection id="DUVY P3_1.2" name="1.2" node="1" v="64.078147888183594" angle="-5.8876153805881755"/>
        <busbarSection id="DUVY P3_1.3" name="1.3" node="2" v="64.078147888183594" angle="-5.8876153805881755"/>
        <switch id="DUVY P3_DUVY 3INJ1SA.1" name="DUVY 3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="DUVY P3_DUVY    3MORU .2  SA.1" name="DUVY    3MORU .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="DUVY P3_DUVY    3SEC..12  SS.1.12" name="DUVY    3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="DUVY P3_DUVY 3INJ2SA.1" name="DUVY 3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="DUVY P3_DUVY    3RUSSY.1  SA.1" name="DUVY    3RUSSY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
        <switch id="DUVY P3_DUVY    3SEC..23  SS.1.23" name="DUVY    3SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="DUVY P3_DUVY 3INJ3SA.1" name="DUVY 3INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="DUVY P3_DUVY    3RUSSY.2  SA.1" name="DUVY    3RUSSY.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="13"/>
        <switch id="DUVY P3_DUVY    3ZBETH.1  SA.1" name="DUVY    3ZBETH.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="15"/>
        <switch id="DUVY P3_DUVY 3INJ1DJ" name="DUVY 3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="DUVY P3_DUVY 3INJ2DJ" name="DUVY 3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="DUVY P3_DUVY 3INJ3DJ" name="DUVY 3INJ3DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="DUVY P3_DUVY    3MORU .2  DJ" name="DUVY    3MORU .2  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="DUVY P3_DUVY    3RUSSY.1  DJ" name="DUVY    3RUSSY.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="DUVY P3_DUVY    3RUSSY.2  DJ" name="DUVY    3RUSSY.2  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="DUVY P3_DUVY    3ZBETH.1  DJ" name="DUVY    3ZBETH.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="DUVY 3INJ1" loadType="UNDEFINED" p0="6.5328860282897949" q0="0.047101274132728577" node="4" p="6.5328860282897949" q="0.047101274132728577"/>
      <load id="DUVY 3INJ2" loadType="UNDEFINED" p0="6.5328860282897949" q0="0.047101274132728577" node="6" p="6.5328860282897949" q="0.047101274132728577"/>
      <load id="DUVY 3INJ3" loadType="UNDEFINED" p0="6.5328860282897949" q0="0.047101274132728577" node="8" p="6.5328860282897949" q="0.047101274132728577"/>
    </voltageLevel>
  </substation>
  <substation id="E.HU7" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="E.HU7P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="E.HU7P7_1.1" name="1.1" node="0" v="409.02862548828125" angle="24.917742450784193"/>
        <busbarSection id="E.HU7P7_1.2" name="1.2" node="1" v="409.03182983398438" angle="24.920314017006703"/>
        <switch id="E.HU7P7_E.HU77SSAVO.7SA.1F" name="E.HU77SSAVO.7SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="E.HU7P7_E.HU77SE.1.12SS.1.12F" name="E.HU77SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="E.HU7P7_E.HU77E.HUC.TG7SA.1F" name="E.HU77E.HUC.TG7SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="E.HU7P7_E.HU77SSAVO.8SA.1F" name="E.HU77SSAVO.8SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="E.HU7P7_E.HU77E.HUC.TG8SA.1F" name="E.HU77E.HUC.TG8SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="E.HU7P7_E.HU7   7GROUP.7  COUPLEUR" name="E.HU7   7GROUP.7  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="E.HU7P7_E.HU7   7GROUP.8  COUPLEUR" name="E.HU7   7GROUP.8  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="E.HU7P7_E.HU77SSAVO.7DJF" name="E.HU77SSAVO.7DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="E.HU7P7_E.HU77SSAVO.8DJF" name="E.HU77SSAVO.8DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <generator id="E.HUC.TG7" energySource="THERMAL" minP="120" maxP="436" voltageRegulatorOn="true" targetP="408.37844848632812" targetQ="38.133750915527344" targetV="409.0286865234375" node="3" p="-408.37844848632812" q="-38.133495330810547">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="120" minQ="-30" maxQ="30"/>
          <point p="436" minQ="-140" maxQ="140"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="E.HUC.TG8" energySource="THERMAL" minP="120" maxP="436" voltageRegulatorOn="true" targetP="406.87930297851562" targetQ="39.142654418945312" targetV="409.03182983398438" node="5" p="-406.87930297851562" q="-39.142410278320312">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="120" minQ="-30" maxQ="30"/>
          <point p="436" minQ="-140" maxQ="140"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="ECHIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ECHINP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="ECHINP4_1.1" name="1.1" node="0" v="95.844825744628906" angle="3.2686627997207069"/>
        <busbarSection id="ECHINP4_1.2" name="1.2" node="1" v="95.844825744628906" angle="3.2686627997207069"/>
        <busbarSection id="ECHINP4_2.1" name="2.1" node="2" v="95.844825744628906" angle="3.2686627997207069"/>
        <busbarSection id="ECHINP4_2.2" name="2.2" node="3" v="95.844825744628906" angle="3.2686627997207069"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.1  SA.1" name="ECHIN   4V.VOI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ECHINP4_ECHIN   4SAMER.1  SA.1" name="ECHIN   4SAMER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.1  SA.1" name="ECHIN   4P.BRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.1  SA.1" name="ECHIN   4OSTRO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ECHINP4_ECHIN   4TR641    SA.1" name="ECHIN   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="ECHINP4_ECHIN   4SEC..12  SS.1.12" name="ECHIN   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="ECHINP4_ECHIN   4OUTRE.1  SA.1" name="ECHIN   4OUTRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="ECHINP4_ECHIN   4TR643    SA.1" name="ECHIN   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="ECHINP4_ECHIN   4COUPL.1  SA.1" name="ECHIN   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.2  SA.1" name="ECHIN   4P.BRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.2  SA.1" name="ECHIN   4V.VOI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.2  SA.1" name="ECHIN   4OSTRO.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ECHINP4_ECHIN   4TR642    SA.1" name="ECHIN   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="ECHINP4_ECHIN   4ZOSTR.1  SA.1" name="ECHIN   4ZOSTR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
        <switch id="ECHINP4_ECHIN   4COUPL.2  SA.1" name="ECHIN   4COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="ECHINP4_ECHIN   4COUPL.1  SA.2" name="ECHIN   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.1  SA.2" name="ECHIN   4V.VOI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ECHINP4_ECHIN   4SAMER.1  SA.2" name="ECHIN   4SAMER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.1  SA.2" name="ECHIN   4P.BRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.1  SA.2" name="ECHIN   4OSTRO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="ECHINP4_ECHIN   4TR641    SA.2" name="ECHIN   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="ECHINP4_ECHIN   4SEC..12  SS.2.12" name="ECHIN   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ECHINP4_ECHIN   4OUTRE.1  SA.2" name="ECHIN   4OUTRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="ECHINP4_ECHIN   4TR643    SA.2" name="ECHIN   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.2  SA.2" name="ECHIN   4P.BRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.2  SA.2" name="ECHIN   4V.VOI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.2  SA.2" name="ECHIN   4OSTRO.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="ECHINP4_ECHIN   4TR642    SA.2" name="ECHIN   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="ECHINP4_ECHIN   4ZOSTR.1  SA.2" name="ECHIN   4ZOSTR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="30"/>
        <switch id="ECHINP4_ECHIN   4COUPL.2  SA.2" name="ECHIN   4COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="ECHINP4_ECHIN   4COUPL.1  DJ" name="ECHIN   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ECHINP4_ECHIN   4COUPL.2  DJ" name="ECHIN   4COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.1  DJ" name="ECHIN   4OSTRO.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ECHINP4_ECHIN   4OSTRO.2  DJ" name="ECHIN   4OSTRO.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ECHINP4_ECHIN   4OUTRE.1  DJ" name="ECHIN   4OUTRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.1  DJ" name="ECHIN   4P.BRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ECHINP4_ECHIN   4P.BRI.2  DJ" name="ECHIN   4P.BRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ECHINP4_ECHIN   4SAMER.1  DJ" name="ECHIN   4SAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ECHINP4_ECHIN   4TR641    DJ" name="ECHIN   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ECHINP4_ECHIN   4TR642    DJ" name="ECHIN   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="ECHINP4_ECHIN   4TR643    DJ" name="ECHIN   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.1  DJ" name="ECHIN   4V.VOI.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ECHINP4_ECHIN   4V.VOI.2  DJ" name="ECHIN   4V.VOI.2  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="ECHINP4_ECHIN   4ZOSTR.1  DJ" name="ECHIN   4ZOSTR.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="ECHINP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="ECHINP6_1" name="1" node="0" v="237.06765747070312" angle="5.6940772747008097"/>
        <busbarSection id="ECHINP6_2" name="2" node="1" v="237.06765747070312" angle="5.6940772747008097"/>
        <switch id="ECHINP6_ECHIN   6TR641    SA.1" name="ECHIN   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="ECHINP6_ECHIN   6TR642    SA.1" name="ECHIN   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="ECHINP6_ECHIN   6SORRU.1  SA.1" name="ECHIN   6SORRU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ECHINP6_ECHIN   6ATTAQ.1  SA.1" name="ECHIN   6ATTAQ.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ECHINP6_ECHIN   6MANDA.1  SA.1" name="ECHIN   6MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ECHINP6_ECHIN   6TR643    SA.1" name="ECHIN   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="ECHINP6_ECHIN   6COUPL    SA.1" name="ECHIN   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ECHINP6_ECHIN   6COUPL    SA.2" name="ECHIN   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ECHINP6_ECHIN   6TR641    SA.2" name="ECHIN   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ECHINP6_ECHIN   6TR642    SA.2" name="ECHIN   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="ECHINP6_ECHIN   6SORRU.1  SA.2" name="ECHIN   6SORRU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ECHINP6_ECHIN   6ATTAQ.1  SA.2" name="ECHIN   6ATTAQ.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="ECHINP6_ECHIN   6MANDA.1  SA.2" name="ECHIN   6MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ECHINP6_ECHIN   6TR643    SA.2" name="ECHIN   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="ECHINP6_ECHIN   6ATTAQ.1  DJ" name="ECHIN   6ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ECHINP6_ECHIN   6COUPL    DJ" name="ECHIN   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ECHINP6_ECHIN   6MANDA.1  DJ" name="ECHIN   6MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ECHINP6_ECHIN   6SORRU.1  DJ" name="ECHIN   6SORRU.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ECHINP6_ECHIN   6TR641    DJ" name="ECHIN   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ECHINP6_ECHIN   6TR642    DJ" name="ECHIN   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ECHINP6_ECHIN   6TR643    DJ" name="ECHIN   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="ECHINY641" r="1.5499999523162842" x="59" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ECHINP4" node1="21" voltageLevelId2="ECHINP6" node2="11" p1="-40.114158630371094" q1="-7.0472755432128906" p2="40.160789489746094" q2="8.8221969604492188">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="95.844810485839844">
        <terminalRef id="ECHINY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ECHINY642" r="1.5699998140335083" x="59.199993133544922" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ECHINP4" node1="23" voltageLevelId2="ECHINP6" node2="13" p1="-39.980125427246094" q1="-7.0134701728820801" p2="40.02703857421875" q2="8.7823715209960938">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="95.844810485839844">
        <terminalRef id="ECHINY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ECHINY643" r="1.8700001239776611" x="61.419998168945312" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="ECHINP4" node1="25" voltageLevelId2="ECHINP6" node2="15" p1="-38.668914794921875" q1="2.5702533721923828" p2="38.718826293945312" q2="-0.93094557523727417">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="95.844810485839844">
        <terminalRef id="ECHINY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0870000123977661"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.062999963760376"/>
        <step r="0" x="0" g="0" b="0" rho="1.0509999990463257"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95300000905990601"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="0.90499997138977051"/>
        <step r="0" x="0" g="0" b="0" rho="0.89300000667572021"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="ENVER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ENVERP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="104" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="ENVERP4_1" name="1" node="0"/>
        <switch id="ENVERP4_ENVER4ZRENO.1SA.1" name="ENVER4ZRENO.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="ENVERP4_ENVER4TR411SA.1" name="ENVER4TR411SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ENVERP4_ENVER4TR411DJ" name="ENVER4TR411DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="ENVERP4_ENVER4ZRENO.1DJ" name="ENVER4ZRENO.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="ENVER4Y411" loadType="UNDEFINED" p0="0" q0="0.044651247560977936" node="2" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="EPERN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="EPERNP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="EPERNP3_1.1" name="1.1" node="0" v="66.384986877441406" angle="5.3451126647211034"/>
        <busbarSection id="EPERNP3_1.2" name="1.2" node="1" v="66.384986877441406" angle="5.3451126647211034"/>
        <busbarSection id="EPERNP3_1.3" name="1.3" node="2" v="66.384986877441406" angle="5.3451126647211034"/>
        <switch id="EPERNP3_EPERN3TR311SA.1F" name="EPERN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="EPERNP3_EPERN3DAMER.1SA.1F" name="EPERN3DAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="EPERNP3_EPERN   3CBO.1    SS.1.12" name="EPERN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="EPERNP3_EPERN3TR312SA.1F" name="EPERN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="EPERNP3_EPERN   3CBO.1    SS.1.23" name="EPERN   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="EPERNP3_EPERN3TR313SA.1F" name="EPERN3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="EPERNP3_EPERN3ZEPE5.1SA.1F" name="EPERN3ZEPE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="EPERNP3_EPERN   3DAMER.1  DJ" name="EPERN   3DAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="EPERNP3_EPERN   3TR311    DJ.HT" name="EPERN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="EPERNP3_EPERN   3TR312    DJ.HT" name="EPERN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="EPERNP3_EPERN   3TR313    DJ.HT" name="EPERN   3TR313    DJ.HT" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
        <switch id="EPERNP3_EPERN   3TR313    DJ.BT.EPERN3TR313" name="EPERN   3TR313    DJ.BT.EPERN3TR313" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="EPERNP3_EPERN   3TR313    DJ.BT.EPERNINA" name="EPERN   3TR313    DJ.BT.EPERNINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="EPERNP3_EPERN   3ZEPE5.1  DJ" name="EPERN   3ZEPE5.1  DJ" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="EPERN3TR311" loadType="UNDEFINED" p0="18.988826751708984" q0="4.2875556945800781" node="6" p="18.988826751708984" q="4.2875556945800781"/>
      <load id="EPERN3TR312" loadType="UNDEFINED" p0="18.988826751708984" q0="4.2875556945800781" node="8" p="18.988826751708984" q="4.2875556945800781"/>
      <load id="EPERN3TR313" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="EPERN-Y313"/>
      </load>
      <shunt id="EPERNINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="EPERN-Y313"/>
        <property name="qMax" value="22.9865"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="EPINE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="EPINEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="EPINEP6_1.1" name="1.1" node="0" v="239.64237976074219" angle="6.3733199508647136"/>
        <busbarSection id="EPINEP6_2.1" name="2.1" node="1" v="239.65553283691406" angle="6.3804049914681329"/>
        <switch id="EPINEP6_EPINE6TR611SA.1F" name="EPINE6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="EPINEP6_EPINE6TR612SA.1F" name="EPINE6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="EPINEP6_EPINE6AVELI.1SA.1F" name="EPINE6AVELI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="EPINEP6_EPINE6AVELI.2SA.2F" name="EPINE6AVELI.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="EPINEP6_EPINE6TR611SA.2F" name="EPINE6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="EPINEP6_EPINE6TR612SA.2F" name="EPINE6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="EPINEP6_EPINE6AVELI.1SL" name="EPINE6AVELI.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="EPINEP6_EPINE6AVELI.2SL" name="EPINE6AVELI.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="EPINEP6_EPINE   6TR611    SRB2.HT." name="EPINE   6TR611    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="6" node2="8"/>
        <switch id="EPINEP6_EPINE   6TR611    SRB1.HT." name="EPINE   6TR611    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
        <switch id="EPINEP6_EPINE   6TR612    SRB2.HT." name="EPINE   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="9" node2="11"/>
        <switch id="EPINEP6_EPINE   6TR612    SRB1.HT." name="EPINE   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="EPINE6Y611" loadType="UNDEFINED" p0="37.761875152587891" q0="4.342226505279541" node="8" p="37.761875152587891" q="4.342226505279541"/>
      <load id="EPINE6Y612" loadType="UNDEFINED" p0="33.763542175292969" q0="3.3513786792755127" node="11" p="33.763542175292969" q="3.3513786792755127"/>
    </voltageLevel>
  </substation>
  <substation id="ESQUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ESQUEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="ESQUEP4_1.3" name="1.3" node="0" v="95.071052551269531" angle="3.5299403739187318"/>
        <busbarSection id="ESQUEP4_1.2" name="1.2" node="1" v="95.071052551269531" angle="3.5299403739187318"/>
        <busbarSection id="ESQUEP4_1.1" name="1.1" node="2" v="95.071052551269531" angle="3.5299403739187318"/>
        <switch id="ESQUEP4_ESQUE4SE.1.32SS.1.32" name="ESQUE4SE.1.32SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ESQUEP4_ESQUE4GAVRE.1SA.1F" name="ESQUE4GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ESQUEP4_ESQUE4TR3SA.1F" name="ESQUE4TR3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="ESQUEP4_ESQUE4SE.1.21SS.1.21" name="ESQUE4SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ESQUEP4_ESQUE4TR2SA.1F" name="ESQUE4TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="ESQUEP4_ESQUE4GAVRE.2SA.1F" name="ESQUE4GAVRE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="ESQUEP4_ESQUE4TR1SA.1F" name="ESQUE4TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="ESQUEP4_ESQUE4GAVRE.1DJ" name="ESQUE4GAVRE.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ESQUEP4_ESQUE4GAVRE.2DJ" name="ESQUE4GAVRE.2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ESQUEP4_ESQUE4TR1DJ.HT" name="ESQUE4TR1DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ESQUEP4_ESQUE4TR2DJ.HT" name="ESQUE4TR2DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="ESQUEP4_ESQUE4TR3DJ.HT" name="ESQUE4TR3DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="ESQUE4TR1" loadType="UNDEFINED" p0="2.5112645626068115" q0="1.8121757507324219" node="8" p="2.5112645626068115" q="1.8121757507324219"/>
      <load id="ESQUE4TR2" loadType="UNDEFINED" p0="2.5112645626068115" q0="1.8121757507324219" node="10" p="2.5112645626068115" q="1.8121757507324219"/>
      <load id="ESQUE4TR3" loadType="UNDEFINED" p0="2.5112645626068115" q0="1.8121757507324219" node="12" p="2.5112645626068115" q="1.8121757507324219"/>
    </voltageLevel>
  </substation>
  <substation id="ESSAR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ESSARP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="ESSARP4_1" name="1" node="0" v="95.175933837890625" angle="2.2462771826274741"/>
        <busbarSection id="ESSARP4_2" name="2" node="1" v="95.175933837890625" angle="2.2462771826274741"/>
        <switch id="ESSARP4_ESSAR   4F.ROI.1  SA.1" name="ESSAR   4F.ROI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ESSARP4_ESSAR   4TR413    SA.1" name="ESSAR   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="ESSARP4_ESSAR   4TR412    SA.1" name="ESSAR   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ESSARP4_ESSAR   4TR411    SA.1" name="ESSAR   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.1  SA.1" name="ESSAR   4BEUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="ESSARP4_ESSAR   4ZESSA.1  SA.1" name="ESSAR   4ZESSA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.2  SA.1" name="ESSAR   4BEUVR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="ESSARP4_ESSAR   4COUPL    SA.1" name="ESSAR   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="ESSARP4_ESSAR   4COUPL    SA.2" name="ESSAR   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ESSARP4_ESSAR   4F.ROI.1  SA.2" name="ESSAR   4F.ROI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ESSARP4_ESSAR   4TR413    SA.2" name="ESSAR   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="ESSARP4_ESSAR   4TR412    SA.2" name="ESSAR   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="ESSARP4_ESSAR   4TR411    SA.2" name="ESSAR   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.1  SA.2" name="ESSAR   4BEUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ESSARP4_ESSAR   4ZESSA.1  SA.2" name="ESSAR   4ZESSA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.2  SA.2" name="ESSAR   4BEUVR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.1  DJ" name="ESSAR   4BEUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ESSARP4_ESSAR   4BEUVR.2  DJ" name="ESSAR   4BEUVR.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ESSARP4_ESSAR   4COUPL    DJ" name="ESSAR   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ESSARP4_ESSAR   4F.ROI.1  DJ" name="ESSAR   4F.ROI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ESSARP4_ESSAR   4TR411    DJ.HT" name="ESSAR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ESSARP4_ESSAR   4TR411    DJ.BT.ESSAR4TR411" name="ESSAR   4TR411    DJ.BT.ESSAR4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="ESSARP4_ESSAR   4TR411    DJ.BT.ESSARINA" name="ESSAR   4TR411    DJ.BT.ESSARINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="ESSARP4_ESSAR   4TR412    DJ.HT" name="ESSAR   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ESSARP4_ESSAR   4TR413    DJ.HT" name="ESSAR   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ESSARP4_ESSAR   4ZESSA.1  DJ" name="ESSAR   4ZESSA.1  DJ" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="ESSAR4Y411" loadType="UNDEFINED" p0="12.33411693572998" q0="2.6554050445556641" node="12" p="12.33411693572998" q="2.6554050445556641">
        <property name="VECTCodeOITransfoDistrib" value="ESSAR-Y411"/>
      </load>
      <load id="ESSAR4Y412" loadType="UNDEFINED" p0="12.33411693572998" q0="2.6554050445556641" node="15" p="12.33411693572998" q="2.6554050445556641"/>
      <load id="ESSAR4Y413" loadType="UNDEFINED" p0="12.33411693572998" q0="2.6554050445556641" node="17" p="12.33411693572998" q="2.6554050445556641"/>
      <shunt id="ESSARINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ESSAR-Y411"/>
        <property name="qMax" value="14.1455"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ESTAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ESTAIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="ESTAIP4_1.3" name="1.3" node="0" v="95.525505065917969" angle="3.8244999658383478"/>
        <busbarSection id="ESTAIP4_1.2" name="1.2" node="1" v="95.525505065917969" angle="3.8244999658383478"/>
        <busbarSection id="ESTAIP4_1.1" name="1.1" node="2" v="95.525505065917969" angle="3.8244999658383478"/>
        <switch id="ESTAIP4_ESTAI4TR413SA.1F" name="ESTAI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="ESTAIP4_ESTAI4ZESSA.1SA.1F" name="ESTAI4ZESSA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="ESTAIP4_ESTAI   4CBO.1    SS.1.32" name="ESTAI   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ESTAIP4_ESTAI4BAILL.1SA.1F" name="ESTAI4BAILL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="ESTAIP4_ESTAI   4CBO.1    SS.1.21" name="ESTAI   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ESTAIP4_ESTAI4TR411SA.1F" name="ESTAI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="ESTAIP4_ESTAI4CREC6.1SA.1F" name="ESTAI4CREC6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="ESTAIP4_ESTAI   4BAILL.1  DJ" name="ESTAI   4BAILL.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ESTAIP4_ESTAI   4CREC6.1  DJ" name="ESTAI   4CREC6.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ESTAIP4_ESTAI   4TR411    DJ.HT" name="ESTAI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ESTAIP4_ESTAI   4TR411    DJ.BT.ESTAI4TR411" name="ESTAI   4TR411    DJ.BT.ESTAI4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="ESTAIP4_ESTAI   4TR411    DJ.BT.ESTAIINA" name="ESTAI   4TR411    DJ.BT.ESTAIINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="ESTAIP4_ESTAI   4TR411    DJ.BT.ESTAIIN1" name="ESTAI   4TR411    DJ.BT.ESTAIIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="ESTAIP4_ESTAI   4TR413    DJ.HT" name="ESTAI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ESTAIP4_ESTAI   4ZESSA.1  DJ" name="ESTAI   4ZESSA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="ESTAIIN1" energySource="SOLAR" minP="0" maxP="1.1799999475479126" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="95.525505065917969" node="11" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="1.1799999475479126" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ESTAI4Y411" loadType="UNDEFINED" p0="12.207310676574707" q0="2.2341494560241699" node="9" p="12.207310676574707" q="2.2341494560241699">
        <property name="VECTCodeOITransfoDistrib" value="ESTAI-Y411"/>
      </load>
      <load id="ESTAI4Y413" loadType="UNDEFINED" p0="12.207310676574707" q0="2.2341494560241699" node="13" p="12.207310676574707" q="2.2341494560241699"/>
      <shunt id="ESTAIINA" bPerSection="0.00024511112133041024" maximumSectionCount="1" currentSectionCount="1" node="10" q="-1.9854000806808472">
        <property name="VECTCodeOITransfoDistrib" value="ESTAI-Y411"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ESTR6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ESTR6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="ESTR6P6_1" name="1" node="0" v="238.08488464355469" angle="7.1881713372441665"/>
        <busbarSection id="ESTR6P6_2" name="2" node="1" v="238.08488464355469" angle="7.1881713372441665"/>
        <switch id="ESTR6P6_ESTR6   6MAUBE.1  SA.1" name="ESTR6   6MAUBE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="ESTR6P6_ESTR6   6FAMAR.1  SA.1" name="ESTR6   6FAMAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ESTR6P6_ESTR6   6TR611    SA.1" name="ESTR6   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ESTR6P6_ESTR6   6VALEN.1  SA.1" name="ESTR6   6VALEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="ESTR6P6_ESTR6   6TR612    SA.1" name="ESTR6   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ESTR6P6_ESTR6   6MAUBE.1  SA.2" name="ESTR6   6MAUBE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="ESTR6P6_ESTR6   6FAMAR.1  SA.2" name="ESTR6   6FAMAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="ESTR6P6_ESTR6   6TR611    SA.2" name="ESTR6   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="ESTR6P6_ESTR6   6VALEN.1  SA.2" name="ESTR6   6VALEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ESTR6P6_ESTR6   6TR612    SA.2" name="ESTR6   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ESTR6P6_ESTR6   6FAMAR.1  DJ" name="ESTR6   6FAMAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ESTR6P6_ESTR6   6MAUBE.1  DJ" name="ESTR6   6MAUBE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ESTR6P6_ESTR6   6TR611    DJ.HT" name="ESTR6   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ESTR6P6_ESTR6   6TR612    DJ.HT" name="ESTR6   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ESTR6P6_ESTR6   6VALEN.1  DJ" name="ESTR6   6VALEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="ESTR66Y611" loadType="UNDEFINED" p0="9.1902732849121094" q0="-0.91322392225265503" node="7" p="9.1902732849121094" q="-0.91322392225265503"/>
      <load id="ESTR66Y612" loadType="UNDEFINED" p0="9.1902732849121094" q0="-0.91322392225265503" node="9" p="9.1902732849121094" q="-0.91322392225265503"/>
    </voltageLevel>
  </substation>
  <substation id="ETINC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ETINCP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="ETINCP6_1.1" name="1.1" node="0" v="239.11891174316406" angle="5.7916529302967881"/>
        <busbarSection id="ETINCP6_1.2" name="1.2" node="1"/>
        <switch id="ETINCP6_ETINC6SE.1.12SS.1.12" name="ETINC6SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="ETINCP6_ETINC6GAVRE.1SA.1F" name="ETINC6GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="ETINCP6_ETINC6TR1SA.1" name="ETINC6TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ETINCP6_ETINC6GAVRE.2SA.1F" name="ETINC6GAVRE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="ETINCP6_ETINC6TR2SA.1" name="ETINC6TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="ETINCP6_ETINC6GAVRE.1SL" name="ETINC6GAVRE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ETINCP6_ETINC6GAVRE.2SL" name="ETINC6GAVRE.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="ETINCP6_ETINC6TR1DJ" name="ETINC6TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ETINCP6_ETINC6TR2DJ" name="ETINC6TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="ETINC6TR1" loadType="UNDEFINED" p0="5.4740591049194336" q0="3.3970687389373779" node="7" p="5.4740591049194336" q="3.3970687389373779"/>
      <load id="ETINC6TR2" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="EUROP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="EUROPP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="EUROPP4_1.1" name="1.1" node="0" v="93.668899536132812" angle="5.2365071073891993"/>
        <busbarSection id="EUROPP4_1.2" name="1.2" node="1" v="93.668899536132812" angle="5.2365071073891993"/>
        <busbarSection id="EUROPP4_1.3" name="1.3" node="2" v="93.668899536132812" angle="5.2365071073891993"/>
        <switch id="EUROPP4_EUROP   4M.SEI.1  SA.1" name="EUROP   4M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="EUROPP4_EUROP4TR411SA.1F" name="EUROP4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="EUROPP4_EUROP   4CBO.1    SS.1.12" name="EUROP   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="EUROPP4_EUROP   4CBO.1    SS.1.23" name="EUROP   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="EUROPP4_EUROP   4F.CHA.1  SA.1" name="EUROP   4F.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="EUROPP4_EUROP4TR413SA.1F" name="EUROP4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="EUROPP4_EUROP   4F.CHA.1  DJ" name="EUROP   4F.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="EUROPP4_EUROP   4M.SEI.1  DJ" name="EUROP   4M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="EUROPP4_EUROP   4TR411    DJ.HT" name="EUROP   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="EUROPP4_EUROP   4TR411    DJ.BT.EUROP4TR411" name="EUROP   4TR411    DJ.BT.EUROP4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="EUROPP4_EUROP   4TR411    DJ.BT.EUROPIN1" name="EUROP   4TR411    DJ.BT.EUROPIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="EUROPP4_EUROP   4TR413    DJ.HT" name="EUROP   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="EUROPP4_EUROP   4TR413    DJ.BT.EUROP4TR413" name="EUROP   4TR413    DJ.BT.EUROP4TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="EUROPP4_EUROP   4TR413    DJ.BT.EUROPINA" name="EUROP   4TR413    DJ.BT.EUROPINA" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="EUROPP4_EUROP   4TR413    DJ.BT.EUROPIN2" name="EUROP   4TR413    DJ.BT.EUROPIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="12"/>
      </nodeBreakerTopology>
      <generator id="EUROPIN1" energySource="WIND" minP="0" maxP="16.329999923706055" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="93.668899536132812" node="10" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="16.329999923706055" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="EUROPIN2" energySource="WIND" minP="0" maxP="9.4300003051757812" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="93.668899536132812" node="15" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="9.4300003051757812" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="EUROP4TR411" loadType="UNDEFINED" p0="1.0336506366729736" q0="-3.1391453742980957" node="9" p="1.0336506366729736" q="-3.1391453742980957">
        <property name="VECTCodeOITransfoDistrib" value="EUROP-Y411"/>
      </load>
      <load id="EUROP4TR413" loadType="UNDEFINED" p0="1.0336506366729736" q0="-3.1391453742980957" node="13" p="1.0336506366729736" q="-3.1391453742980957">
        <property name="VECTCodeOITransfoDistrib" value="EUROP-Y413"/>
      </load>
      <shunt id="EUROPINA" bPerSection="0.00027800002135336399" maximumSectionCount="1" currentSectionCount="1" node="14" q="-2.2518000602722168">
        <property name="VECTCodeOITransfoDistrib" value="EUROP-Y413"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="F.CHA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="F.CHAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id="F.CHAP4_1" name="1" node="0" v="93.862525939941406" angle="5.5183160167888712"/>
        <busbarSection id="F.CHAP4_2" name="2" node="1" v="93.862525939941406" angle="5.5183160167888712"/>
        <switch id="F.CHAP4_F.CHA   4EUROP.1  SA.1" name="F.CHA   4EUROP.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="F.CHAP4_F.CHA   4TR411    SA.1" name="F.CHA   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="F.CHAP4_F.CHA   4SEZAN.1  SA.1" name="F.CHA   4SEZAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="F.CHAP4_F.CHA   4TR412    SA.1" name="F.CHA   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id="F.CHAP4_F.CHA   4AULNA.1  SA.1" name="F.CHA   4AULNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="F.CHAP4_F.CHA   4TR413    SA.1" name="F.CHA   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
        <switch id="F.CHAP4_F.CHA   4COUPL    SA.1" name="F.CHA   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="F.CHAP4_F.CHA   4EUROP.1  SA.2" name="F.CHA   4EUROP.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="F.CHAP4_F.CHA   4TR411    SA.2" name="F.CHA   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="F.CHAP4_F.CHA   4SEZAN.1  SA.2" name="F.CHA   4SEZAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="F.CHAP4_F.CHA   4TR412    SA.2" name="F.CHA   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id="F.CHAP4_F.CHA   4AULNA.1  SA.2" name="F.CHA   4AULNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="F.CHAP4_F.CHA   4TR413    SA.2" name="F.CHA   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
        <switch id="F.CHAP4_F.CHA   4COUPL    SA.2" name="F.CHA   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="F.CHAP4_F.CHA   4AULNA.1  DJ" name="F.CHA   4AULNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="F.CHAP4_F.CHA   4COUPL    DJ" name="F.CHA   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="F.CHAP4_F.CHA   4EUROP.1  DJ" name="F.CHA   4EUROP.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="F.CHAP4_F.CHA   4SEZAN.1  DJ" name="F.CHA   4SEZAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="F.CHAP4_F.CHA   4TR411    DJ.HT" name="F.CHA   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="F.CHAP4_F.CHA   4TR411    DJ.BT.F.CHA4TR411" name="F.CHA   4TR411    DJ.BT.F.CHA4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="F.CHAP4_F.CHA   4TR411    DJ.BT.F.CHAINA" name="F.CHA   4TR411    DJ.BT.F.CHAINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="F.CHAP4_F.CHA   4TR411    DJ.BT.F.CHAIN1" name="F.CHA   4TR411    DJ.BT.F.CHAIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="11"/>
        <switch id="F.CHAP4_F.CHA   4TR412    DJ.HT" name="F.CHA   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="F.CHAP4_F.CHA   4TR412    DJ.BT.F.CHA4TR412" name="F.CHA   4TR412    DJ.BT.F.CHA4TR412" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="F.CHAP4_F.CHA   4TR412    DJ.BT.F.CHAIN2" name="F.CHA   4TR412    DJ.BT.F.CHAIN2" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
        <switch id="F.CHAP4_F.CHA   4TR413    DJ.HT" name="F.CHA   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="F.CHAP4_F.CHA   4TR413    DJ.BT.F.CHA4TR413" name="F.CHA   4TR413    DJ.BT.F.CHA4TR413" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="F.CHAP4_F.CHA   4TR413    DJ.BT.F.CHAIN3" name="F.CHA   4TR413    DJ.BT.F.CHAIN3" kind="BREAKER" retained="true" open="false" node1="22" node2="20"/>
      </nodeBreakerTopology>
