      <generator id="F.CHAIN1" energySource="WIND" minP="0" maxP="31.5" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="93.862525939941406" node="14" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="31.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="F.CHAIN2" energySource="WIND" minP="0" maxP="36.5" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="93.862525939941406" node="18" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="F.CHAIN3" energySource="WIND" minP="0" maxP="36" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="93.862525939941406" node="22" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="F.CHA4TR411" loadType="UNDEFINED" p0="3.8359999656677246" q0="-0.90531718730926514" node="12" p="3.8359999656677246" q="-0.90531718730926514">
        <property name="VECTCodeOITransfoDistrib" value="F.CHA-Y411"/>
      </load>
      <load id="F.CHA4TR412" loadType="UNDEFINED" p0="3.8359999656677246" q0="-0.90531718730926514" node="17" p="3.8359999656677246" q="-0.90531718730926514">
        <property name="VECTCodeOITransfoDistrib" value="F.CHA-Y412"/>
      </load>
      <load id="F.CHA4TR413" loadType="UNDEFINED" p0="3.8359999656677246" q0="-0.90531718730926514" node="21" p="3.8359999656677246" q="-0.90531718730926514">
        <property name="VECTCodeOITransfoDistrib" value="F.CHA-Y413"/>
      </load>
      <shunt id="F.CHAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="F.CHA-Y411"/>
        <property name="qMax" value="2.35759"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="F.EAU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="F.EAUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="F.EAUP4_1" name="1" node="0" v="96.291458129882812" angle="4.797700750388084"/>
        <switch id="F.EAUP4_F.EAU4TR411SA.1F" name="F.EAU4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="F.EAUP4_F.EAU4NEUF5.1SA.1F" name="F.EAU4NEUF5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="F.EAUP4_F.EAU4NEUF5.1DJF" name="F.EAU4NEUF5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="F.EAUP4_F.EAU4TR411DJ" name="F.EAU4TR411DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="F.EAUP4_F.EAU4TR411DJ.BT.F.EAU4TR411" name="F.EAU4TR411DJ.BT.F.EAU4TR411" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="F.EAUP4_F.EAU4TR411DJ.BT.F.EAUINA" name="F.EAU4TR411DJ.BT.F.EAUINA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
      </nodeBreakerTopology>
      <load id="F.EAU4TR411" loadType="UNDEFINED" p0="14.969964981079102" q0="2.1666030883789062" node="5" p="14.969964981079102" q="2.1666030883789062">
        <property name="VECTCodeOITransfoDistrib" value="F.EAU-Y411"/>
      </load>
      <shunt id="F.EAUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="F.EAU-Y411"/>
        <property name="qMax" value="3.24"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="F.MAN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="F.MANP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="F.MANP3_1" name="1" node="0" v="64.894866943359375" angle="5.2185168160022091"/>
        <switch id="F.MANP3_F.MAN3FOURM.1SA.1F" name="F.MAN3FOURM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="F.MANP3_F.MAN3TR312SA.1F" name="F.MAN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="F.MANP3_F.MAN3FOURM.1DJF" name="F.MAN3FOURM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="F.MANP3_F.MAN3TR312DJ" name="F.MAN3TR312DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
        <switch id="F.MANP3_F.MAN3TR312DJ.BT.F.MAN3TR312" name="F.MAN3TR312DJ.BT.F.MAN3TR312" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="F.MANP3_F.MAN3TR312DJ.BT.F.MANINA" name="F.MAN3TR312DJ.BT.F.MANINA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
      </nodeBreakerTopology>
      <load id="F.MAN3Y312" loadType="UNDEFINED" p0="12.944276809692383" q0="2.025728702545166" node="4" p="12.944276809692383" q="2.025728702545166">
        <property name="VECTCodeOITransfoDistrib" value="F.MAN-Y312"/>
      </load>
      <shunt id="F.MANINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="F.MAN-Y312"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="F.ROI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="F.ROIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="F.ROIP4_1" name="1" node="0" v="95.175933837890625" angle="2.2462773960708855"/>
        <switch id="F.ROIP4_F.ROI4ESSAR.1SA.1F" name="F.ROI4ESSAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="F.ROIP4_F.ROI4GROUPT1SA.1F" name="F.ROI4GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="F.ROIP4_F.ROI4ESSAR.1DJF" name="F.ROI4ESSAR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="F.ROIP4_F.ROI   4GROUPT1  DJ.HT" name="F.ROI   4GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="F.ROIP4_F.ROI   1GROUPT1  COUPLEUR" name="F.ROI   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="F.ROIP4_F.ROI4INJDJF" name="F.ROI4INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="6"/>
      </nodeBreakerTopology>
      <generator id="F.ROI.TG1" energySource="THERMAL" minP="2" maxP="7.5999999046325684" voltageRegulatorOn="true" targetP="7" targetQ="3" targetV="95.175933837890625" node="5" p="-7" q="-2.9999179840087891">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="2" minQ="-4" maxQ="4"/>
          <point p="7.5999999046325684" minQ="-3" maxQ="3"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="F.ROI4INJ" loadType="UNDEFINED" p0="7.000002384185791" q0="3.3532843589782715" node="6" p="7.000002384185791" q="3.3532843589782715"/>
    </voltageLevel>
  </substation>
  <substation id="FALLO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="FALLOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="FALLOP6_1A" name="1A" node="0" v="240.51434326171875" angle="-5.7917895340801886"/>
        <busbarSection id="FALLOP6_1B" name="1B" node="1" v="240.51434326171875" angle="-5.7917895340801886"/>
        <busbarSection id="FALLOP6_2A" name="2A" node="2" v="240.51434326171875" angle="-5.7917895340801886"/>
        <busbarSection id="FALLOP6_2B" name="2B" node="3" v="240.51434326171875" angle="-5.7917895340801886"/>
        <switch id="FALLOP6_FALLO   6ZFANA.3  SA.1" name="FALLO   6ZFANA.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="FALLOP6_FALLO   6GENN3.1  SA.1" name="FALLO   6GENN3.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="FALLOP6_FALLO   6ARGE6.1  SA.1" name="FALLO   6ARGE6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="FALLOP6_FALLO   6NOVIO.2  SA.1" name="FALLO   6NOVIO.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="FALLOP6_FALLO   6TR631    SA.1" name="FALLO   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="FALLOP6_FALLO   6TR632    SA.1" name="FALLO   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="FALLOP6_FALLO   6TRO.1AB  SA.1A" name="FALLO   6TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
        <switch id="FALLOP6_FALLO   6ZV.BE.2  SA.1" name="FALLO   6ZV.BE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="34"/>
        <switch id="FALLOP6_FALLO   6COUPL.A  SA.1" name="FALLO   6COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="FALLOP6_FALLO   6TR633    SA.1" name="FALLO   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="FALLOP6_FALLO   6TILLI.1  SA.1" name="FALLO   6TILLI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="FALLOP6_FALLO   6TR634    SA.1" name="FALLO   6TR634    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="FALLOP6_FALLO   6NOVIO.1  SA.1" name="FALLO   6NOVIO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="FALLOP6_FALLO   6ZFAN5.4  SA.1" name="FALLO   6ZFAN5.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="FALLOP6_FALLO   6TRO.1AB  SA.1B" name="FALLO   6TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="18" node2="1"/>
        <switch id="FALLOP6_FALLO   6COUPL.B  SA.1" name="FALLO   6COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="FALLOP6_FALLO   6COUPL.A  SA.2" name="FALLO   6COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="FALLOP6_FALLO   6ZFANA.3  SA.2" name="FALLO   6ZFANA.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="FALLOP6_FALLO   6GENN3.1  SA.2" name="FALLO   6GENN3.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="FALLOP6_FALLO   6ARGE6.1  SA.2" name="FALLO   6ARGE6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="FALLOP6_FALLO   6NOVIO.2  SA.2" name="FALLO   6NOVIO.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="FALLOP6_FALLO   6TR631    SA.2" name="FALLO   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="FALLOP6_FALLO   6TR632    SA.2" name="FALLO   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="FALLOP6_FALLO   6TRO.2AB  SA.2A" name="FALLO   6TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="21"/>
        <switch id="FALLOP6_FALLO   6ZV.BE.2  SA.2" name="FALLO   6ZV.BE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
        <switch id="FALLOP6_FALLO   6TR633    SA.2" name="FALLO   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="FALLOP6_FALLO   6TILLI.1  SA.2" name="FALLO   6TILLI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="FALLOP6_FALLO   6TR634    SA.2" name="FALLO   6TR634    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="FALLOP6_FALLO   6NOVIO.1  SA.2" name="FALLO   6NOVIO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="FALLOP6_FALLO   6ZFAN5.4  SA.2" name="FALLO   6ZFAN5.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="32"/>
        <switch id="FALLOP6_FALLO   6COUPL.B  SA.2" name="FALLO   6COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="FALLOP6_FALLO   6TRO.2AB  SA.2B" name="FALLO   6TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="3"/>
        <switch id="FALLOP6_FALLO   6ARGE6.1  DJ" name="FALLO   6ARGE6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FALLOP6_FALLO   6COUPL.A  DJ" name="FALLO   6COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FALLOP6_FALLO   6COUPL.B  DJ" name="FALLO   6COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FALLOP6_FALLO   6GENN3.1  DJ" name="FALLO   6GENN3.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="FALLOP6_FALLO   6NOVIO.1  DJ" name="FALLO   6NOVIO.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="FALLOP6_FALLO   6NOVIO.2  DJ" name="FALLO   6NOVIO.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="FALLOP6_FALLO   6TILLI.1  DJ" name="FALLO   6TILLI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="FALLOP6_FALLO   6TRO.1AB  DJ" name="FALLO   6TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="18"/>
        <switch id="FALLOP6_FALLO   6TRO.2AB  DJ" name="FALLO   6TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="FALLOP6_FALLO   6TR631    DJ" name="FALLO   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="FALLOP6_FALLO   6TR632    DJ" name="FALLO   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="FALLOP6_FALLO   6TR633    DJ" name="FALLO   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="FALLOP6_FALLO   6TR634    DJ" name="FALLO   6TR634    DJ" kind="BREAKER" retained="true" open="true" node1="28" node2="29"/>
        <switch id="FALLOP6_FALLO   6ZFANA.3  DJ" name="FALLO   6ZFANA.3  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="FALLOP6_FALLO   6ZFAN5.4  DJ" name="FALLO   6ZFAN5.4  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="FALLOP6_FALLO   6ZV.BE.2  DJ" name="FALLO   6ZV.BE.2  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
      <load id="FALLO6ARGE6" loadType="UNDEFINED" p0="80" q0="6" node="5" p="80" q="6"/>
      <load id="FALLO6NOVIO1" loadType="UNDEFINED" p0="80" q0="-29.448446273803711" node="13" p="80" q="-29.448446273803711"/>
      <load id="FALLO6NOVIO2" loadType="UNDEFINED" p0="80" q0="-13" node="15" p="80" q="-13"/>
      <load id="FALLO6TILLI" loadType="UNDEFINED" p0="57.815528869628906" q0="-6" node="17" p="57.815528869628906" q="-6"/>
      <load id="FALLO6Y631" loadType="UNDEFINED" p0="76.211380004882812" q0="-6" node="23" p="76.211380004882812" q="-6"/>
      <load id="FALLO6Y632" loadType="UNDEFINED" p0="70.955421447753906" q0="-3" node="25" p="70.955421447753906" q="-3"/>
      <load id="FALLO6Y633" loadType="UNDEFINED" p0="76.211380004882812" q0="0" node="27" p="76.211380004882812" q="0"/>
      <load id="FALLO6Y634" loadType="UNDEFINED" p0="0" q0="0" node="29" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="FAMAR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FAMARP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="35">
        <busbarSection id="FAMARP3_1" name="1" node="0" v="65.902442932128906" angle="4.5128822888853755"/>
        <busbarSection id="FAMARP3_2" name="2" node="1" v="65.902442932128906" angle="4.5128822888853755"/>
        <switch id="FAMARP3_FAMAR   3TR316    SA.1" name="FAMAR   3TR316    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="FAMARP3_FAMAR   3TR317    SA.1" name="FAMAR   3TR317    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="FAMARP3_FAMAR   3DENAI.2  SA.1" name="FAMAR   3DENAI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="FAMARP3_FAMAR   3ZSOLE.1  SA.1" name="FAMAR   3ZSOLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="33"/>
        <switch id="FAMARP3_FAMAR   3DENAI.1  SA.1" name="FAMAR   3DENAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FAMARP3_FAMAR   3COND.1   SA.1" name="FAMAR   3COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="FAMARP3_FAMAR   3TR631    SA.1" name="FAMAR   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
        <switch id="FAMARP3_FAMAR   3TR632    SA.1" name="FAMAR   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
        <switch id="FAMARP3_FAMAR   3HORDA.1  SA.1" name="FAMAR   3HORDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="FAMARP3_FAMAR   3HURTE.1  SA.1" name="FAMAR   3HURTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="FAMARP3_FAMAR   3TR318    SA.1" name="FAMAR   3TR318    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
        <switch id="FAMARP3_FAMAR   3HURTE.2  SA.1" name="FAMAR   3HURTE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="FAMARP3_FAMAR   3M.FAM.1  SA.1" name="FAMAR   3M.FAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="FAMARP3_FAMAR   3THIER.1  SA.1" name="FAMAR   3THIER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="FAMARP3_FAMAR   3COUPL    SA.1" name="FAMAR   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="FAMARP3_FAMAR   3COUPL    SA.2" name="FAMAR   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="FAMARP3_FAMAR   3TR316    SA.2" name="FAMAR   3TR316    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="FAMARP3_FAMAR   3TR317    SA.2" name="FAMAR   3TR317    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="FAMARP3_FAMAR   3DENAI.2  SA.2" name="FAMAR   3DENAI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="FAMARP3_FAMAR   3ZSOLE.1  SA.2" name="FAMAR   3ZSOLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="33"/>
        <switch id="FAMARP3_FAMAR   3DENAI.1  SA.2" name="FAMAR   3DENAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="FAMARP3_FAMAR   3COND.1   SA.2" name="FAMAR   3COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FAMARP3_FAMAR   3TR631    SA.2" name="FAMAR   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
        <switch id="FAMARP3_FAMAR   3TR632    SA.2" name="FAMAR   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="31"/>
        <switch id="FAMARP3_FAMAR   3HORDA.1  SA.2" name="FAMAR   3HORDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="FAMARP3_FAMAR   3HURTE.1  SA.2" name="FAMAR   3HURTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="FAMARP3_FAMAR   3TR318    SA.2" name="FAMAR   3TR318    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="27"/>
        <switch id="FAMARP3_FAMAR   3HURTE.2  SA.2" name="FAMAR   3HURTE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="FAMARP3_FAMAR   3M.FAM.1  SA.2" name="FAMAR   3M.FAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="FAMARP3_FAMAR   3THIER.1  SA.2" name="FAMAR   3THIER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="FAMARP3_FAMAR   3COND.1   DJ.MCOMP" name="FAMAR   3COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="FAMARP3_FAMAR   3COUPL    DJ" name="FAMAR   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FAMARP3_FAMAR   3DENAI.1  DJ" name="FAMAR   3DENAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FAMARP3_FAMAR   3DENAI.2  DJ" name="FAMAR   3DENAI.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FAMARP3_FAMAR   3HORDA.1  DJ" name="FAMAR   3HORDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="FAMARP3_FAMAR   3HURTE.1  DJ" name="FAMAR   3HURTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="FAMARP3_FAMAR   3HURTE.2  DJ" name="FAMAR   3HURTE.2  DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
        <switch id="FAMARP3_FAMAR   3M.FAM.1  DJ" name="FAMAR   3M.FAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="FAMARP3_FAMAR   3THIER.1  DJ" name="FAMAR   3THIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="FAMARP3_FAMAR   3TR316    DJ.HT" name="FAMAR   3TR316    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="FAMARP3_FAMAR   3TR317    DJ.HT" name="FAMAR   3TR317    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="FAMARP3_FAMAR   3TR317    DJ.BT.FAMAR3TR317" name="FAMAR   3TR317    DJ.BT.FAMAR3TR317" kind="BREAKER" retained="true" open="false" node1="24" node2="23"/>
        <switch id="FAMARP3_FAMAR   3TR317    DJ.BT.FAMARINA" name="FAMAR   3TR317    DJ.BT.FAMARINA" kind="BREAKER" retained="true" open="false" node1="25" node2="23"/>
        <switch id="FAMARP3_FAMAR   3TR317    DJ.BT.FAMARIN1" name="FAMAR   3TR317    DJ.BT.FAMARIN1" kind="BREAKER" retained="true" open="false" node1="26" node2="23"/>
        <switch id="FAMARP3_FAMAR   3TR318    DJ.HT" name="FAMAR   3TR318    DJ.HT" kind="BREAKER" retained="true" open="false" node1="27" node2="28"/>
        <switch id="FAMARP3_FAMAR   3TR631    DJ" name="FAMAR   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
        <switch id="FAMARP3_FAMAR   3TR632    DJ" name="FAMAR   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="32"/>
        <switch id="FAMARP3_FAMAR   3ZSOLE.1  DJ" name="FAMAR   3ZSOLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="34"/>
      </nodeBreakerTopology>
      <generator id="FAMARIN1" energySource="WIND" minP="0" maxP="2" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="65.902442932128906" node="26" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="2" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="FAMAR3Y316" loadType="UNDEFINED" p0="14.805343627929688" q0="3.5184659957885742" node="21" p="14.805343627929688" q="3.5184659957885742"/>
      <load id="FAMAR3Y317" loadType="UNDEFINED" p0="14.805343627929688" q0="3.5184659957885742" node="24" p="14.805343627929688" q="3.5184659957885742">
        <property name="VECTCodeOITransfoDistrib" value="FAMAR-Y317"/>
      </load>
      <load id="FAMAR3Y318" loadType="UNDEFINED" p0="14.805343627929688" q0="3.5184659957885742" node="28" p="14.805343627929688" q="3.5184659957885742"/>
      <shunt id="FAMAR3COND.11" bPerSection="0.0025195262860506773" maximumSectionCount="1" currentSectionCount="0" node="3" q="-0">
        <property name="qMax" value="10"/>
      </shunt>
      <shunt id="FAMARINA" bPerSection="0.00094149657525122166" maximumSectionCount="1" currentSectionCount="1" node="25" q="-3.736799955368042">
        <property name="VECTCodeOITransfoDistrib" value="FAMAR-Y317"/>
        <property name="qMax" value="14.1455"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="FAMARP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FAMARP6_1.1" name="1.1" node="0" v="237.95477294921875" angle="6.9258318820736164"/>
        <busbarSection id="FAMARP6_1.2" name="1.2" node="1" v="237.95477294921875" angle="6.9258318820736164"/>
        <switch id="FAMARP6_FAMAR   6G.CAI.1  SA.1" name="FAMAR   6G.CAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="FAMARP6_FAMAR   6TR631    SA.1" name="FAMAR   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FAMARP6_FAMAR   6SEC..12  SS.1.12" name="FAMAR   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FAMARP6_FAMAR   6ESTR6.1  SA.1" name="FAMAR   6ESTR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FAMARP6_FAMAR   6TR632    SA.1" name="FAMAR   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="FAMARP6_FAMAR   6ESTR6.1  DJ" name="FAMAR   6ESTR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FAMARP6_FAMAR   6G.CAI.1  DJ" name="FAMAR   6G.CAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FAMARP6_FAMAR   6TR631    DJ" name="FAMAR   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FAMARP6_FAMAR   6TR632    DJ" name="FAMAR   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="FAMARY631" r="2.0199999809265137" x="57.400001525878906" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="FAMARP3" node1="30" voltageLevelId2="FAMARP6" node2="7" p1="-41.462326049804688" q1="4.2913517951965332" p2="41.524070739746094" q2="-2.5369021892547607">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.902442932128906">
        <terminalRef id="FAMARY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="FAMARY632" r="1.9600001573562622" x="56" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="FAMARP3" node1="32" voltageLevelId2="FAMARP6" node2="9" p1="-42.411945343017578" q1="-7.5295820236206055" p2="42.477462768554688" q2="9.4014978408813477">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="65.902442932128906">
        <terminalRef id="FAMARY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="FANAU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="FANAUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FANAUP6_1" name="1" node="0" v="240.66757202148438" angle="-5.1353895718217455"/>
        <busbarSection id="FANAUP6_2" name="2" node="1" v="240.54386901855469" angle="-5.1786421716276747"/>
        <switch id="FANAUP6_FANAU6ZFANA.3SA.1F" name="FANAU6ZFANA.3SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="6"/>
        <switch id="FANAUP6_FANAU6ZFAN5.4SA.1F" name="FANAU6ZFAN5.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="FANAUP6_FANAU6INJ1SA.1" name="FANAU6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="FANAUP6_FANAU6INJ2SA.1" name="FANAU6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="FANAUP6_FANAU6INJ1SA.2" name="FANAU6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FANAUP6_FANAU6INJ2SA.2" name="FANAU6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="FANAUP6_FANAU6ZFAN5.4SA.2F" name="FANAU6ZFAN5.4SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="8"/>
        <switch id="FANAUP6_FANAU6ZFANA.3SA.2F" name="FANAU6ZFANA.3SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="FANAUP6_FANAU6INJ1DJ" name="FANAU6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FANAUP6_FANAU6INJ2DJ" name="FANAU6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FANAUP6_FANAU   6ZFANA.3  DJ" name="FANAU   6ZFANA.3  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FANAUP6_FANAU   6ZFAN5.4  DJ" name="FANAU   6ZFAN5.4  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FANAU6INJ1" loadType="UNDEFINED" p0="54.737331390380859" q0="10.385916709899902" node="3" p="54.737331390380859" q="10.385916709899902"/>
      <load id="FANAU6INJ2" loadType="UNDEFINED" p0="35.100109100341797" q0="3.1961143016815186" node="5" p="35.100109100341797" q="3.1961143016815186"/>
    </voltageLevel>
  </substation>
  <substation id="FEIGN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FEIGNP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="FEIGNP4_1.2" name="1.2" node="0" v="96.220108032226562" angle="6.4562572304088857"/>
        <busbarSection id="FEIGNP4_1.1" name="1.1" node="1" v="96.220108032226562" angle="6.4562572304088857"/>
        <switch id="FEIGNP4_FEIGN   4SEC..12  SS.1.21" name="FEIGN   4SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FEIGNP4_FEIGN4TR413SA.1" name="FEIGN4TR413SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="FEIGNP4_FEIGN   4MAUBE.1  SA.1" name="FEIGN   4MAUBE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FEIGNP4_FEIGN4TR412SA.1" name="FEIGN4TR412SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="FEIGNP4_FEIGN   4MAUBE.1  DJ" name="FEIGN   4MAUBE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FEIGNP4_FEIGN   4TR412    DJ.HT" name="FEIGN   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FEIGNP4_FEIGN   4TR412    DJ.BT.FEIGN4TR412" name="FEIGN   4TR412    DJ.BT.FEIGN4TR412" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="FEIGNP4_FEIGN   4TR412    DJ.BT.FEIGNINA" name="FEIGN   4TR412    DJ.BT.FEIGNINA" kind="BREAKER" retained="true" open="true" node1="7" node2="5"/>
        <switch id="FEIGNP4_FEIGN   4TR412    DJ.BT.FEIGNIN1" name="FEIGN   4TR412    DJ.BT.FEIGNIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
        <switch id="FEIGNP4_FEIGN   4TR413    DJ.HT" name="FEIGN   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <generator id="FEIGNIN1" energySource="SOLAR" minP="0" maxP="10.100000381469727" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="96.220115661621094" node="8" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10.100000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="FEIGN4TR412" loadType="UNDEFINED" p0="8.0029630661010742" q0="1.6606966257095337" node="6" p="8.0029630661010742" q="1.6606966257095337">
        <property name="VECTCodeOITransfoDistrib" value="FEIGN-Y412"/>
      </load>
      <load id="FEIGN4TR413" loadType="UNDEFINED" p0="8.0029630661010742" q0="1.6606966257095337" node="10" p="8.0029630661010742" q="1.6606966257095337"/>
      <shunt id="FEIGNINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FEIGN-Y412"/>
        <property name="qMax" value="6.66792"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FERE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FERE P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FERE P3_1.1" name="1.1" node="0" v="64.829139709472656" angle="1.5384909324786749"/>
        <busbarSection id="FERE P3_1.2" name="1.2" node="1" v="64.829139709472656" angle="1.5384909324786749"/>
        <switch id="FERE P3_FERE 3TR311SA.1F" name="FERE 3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="FERE P3_FERE 3ZFERE.1SA.1F" name="FERE 3ZFERE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="FERE P3_FERE 3SE.1.21SS.1.12" name="FERE 3SE.1.21SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FERE P3_FERE 3TR312SA.1F" name="FERE 3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="FERE P3_FERE 3TR311DJ" name="FERE 3TR311DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FERE P3_FERE 3TR311DJ.BT.FERE 3TR311" name="FERE 3TR311DJ.BT.FERE 3TR311" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="FERE P3_FERE 3TR311DJ.BT.FEREINA" name="FERE 3TR311DJ.BT.FEREINA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
        <switch id="FERE P3_FERE 3TR312DJ" name="FERE 3TR312DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FERE P3_FERE 3ZFERE.1SL" name="FERE 3ZFERE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FERE3 Y311" loadType="UNDEFINED" p0="5.7911105155944824" q0="0.34444981813430786" node="4" p="5.7911105155944824" q="0.34444981813430786">
        <property name="VECTCodeOITransfoDistrib" value="FERE -Y311"/>
      </load>
      <load id="FERE3 Y312" loadType="UNDEFINED" p0="5.7911105155944824" q0="0.34444981813430786" node="7" p="5.7911105155944824" q="0.34444981813430786"/>
      <shunt id="FEREINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FERE -Y311"/>
        <property name="qMax" value="4.16745"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FISME" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FISMEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="FISMEP3_1.3" name="1.3" node="0" v="65.915008544921875" angle="5.7201720124248432"/>
        <busbarSection id="FISMEP3_1.2" name="1.2" node="1" v="65.915008544921875" angle="5.7201720124248432"/>
        <busbarSection id="FISMEP3_1.1" name="1.1" node="2" v="65.915008544921875" angle="5.7201720124248432"/>
        <switch id="FISMEP3_FISME3TR313SA.1F" name="FISME3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="FISMEP3_FISME3ZFERE.1SA.1F" name="FISME3ZFERE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="FISMEP3_FISME   3CBO.1    SS.1.32" name="FISME   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FISMEP3_FISME   3CBO.1    SS.1.21" name="FISME   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FISMEP3_FISME3ORMES.1SA.1F" name="FISME3ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="FISMEP3_FISME3TR311SA.1F" name="FISME3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="FISMEP3_FISME   3ORMES.1  DJ" name="FISME   3ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="FISMEP3_FISME   3TR311    DJ.HT" name="FISME   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="FISMEP3_FISME   3TR313    DJ.HT" name="FISME   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="FISMEP3_FISME   3TR313    DJ.BT.FISME3TR313" name="FISME   3TR313    DJ.BT.FISME3TR313" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="FISMEP3_FISME   3TR313    DJ.BT.FISMEINA" name="FISME   3TR313    DJ.BT.FISMEINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="FISMEP3_FISME   3ZFERE.1  DJ" name="FISME   3ZFERE.1  DJ" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="FISME3TR311" loadType="UNDEFINED" p0="9.5084333419799805" q0="-0.90086007118225098" node="6" p="9.5084333419799805" q="-0.90086007118225098"/>
      <load id="FISME3TR313" loadType="UNDEFINED" p0="9.5084333419799805" q0="-0.90086007118225098" node="9" p="9.5084333419799805" q="-0.90086007118225098">
        <property name="VECTCodeOITransfoDistrib" value="FISME-Y313"/>
      </load>
      <shunt id="FISMEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FISME-Y313"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FLAME" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FLAMEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FLAMEP6_1.2" name="1.2" node="0" v="238.7166748046875" angle="6.8380558403893135"/>
        <busbarSection id="FLAMEP6_1.1" name="1.1" node="1" v="238.7166748046875" angle="6.8380558403893135"/>
        <switch id="FLAMEP6_FLAME6WEPPE.2SA.1F" name="FLAME6WEPPE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="FLAMEP6_FLAME6TR2SA.1" name="FLAME6TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="FLAMEP6_FLAME6SE.1.21SS.1.21" name="FLAME6SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FLAMEP6_FLAME6TR1SA.1" name="FLAME6TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FLAMEP6_FLAME6WEPPE.1SA.1F" name="FLAME6WEPPE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="FLAMEP6_FLAME6TR1DJ" name="FLAME6TR1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FLAMEP6_FLAME6TR2DJ" name="FLAME6TR2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FLAMEP6_FLAME6WEPPE.1SL" name="FLAME6WEPPE.1SL" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="7"/>
        <switch id="FLAMEP6_FLAME6WEPPE.2SL" name="FLAME6WEPPE.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FLAME6TR1" loadType="UNDEFINED" p0="3.9429621696472168" q0="-1.5338675975799561" node="3" p="3.9429621696472168" q="-1.5338675975799561"/>
      <load id="FLAME6TR2" loadType="UNDEFINED" p0="3.9429621696472168" q0="-1.5338675975799561" node="5" p="3.9429621696472168" q="-1.5338675975799561"/>
    </voltageLevel>
  </substation>
  <substation id="FLEVI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FLEVIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="FLEVIP3_1" name="1" node="0" v="65.60064697265625" angle="14.555046036385255"/>
        <switch id="FLEVIP3_FLEVI3SOMBU.1SA.1F" name="FLEVI3SOMBU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="FLEVIP3_FLEVI3TR311SA.1F" name="FLEVI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="FLEVIP3_FLEVI3SOMBU.1DJF" name="FLEVI3SOMBU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="FLEVIP3_FLEVI3TR311DJ" name="FLEVI3TR311DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="FLEVI3TR311" loadType="UNDEFINED" p0="0.99934297800064087" q0="0.26098161935806274" node="3" p="0.99934297800064087" q="0.26098161935806274"/>
    </voltageLevel>
  </substation>
  <substation id="FLOIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FLOINP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="FLOINP3_1.3" name="1.3" node="0" v="66.480667114257812" angle="13.986708556869432"/>
        <busbarSection id="FLOINP3_1.2" name="1.2" node="1" v="66.480667114257812" angle="13.986708556869432"/>
        <busbarSection id="FLOINP3_1.1" name="1.1" node="2" v="66.480667114257812" angle="13.986708556869432"/>
        <switch id="FLOINP3_FLOIN3TR314SA.1F" name="FLOIN3TR314SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="FLOINP3_FLOIN3TENDR.1SA.1F" name="FLOIN3TENDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="FLOINP3_FLOIN   3CBO.1    SS.1.32" name="FLOIN   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FLOINP3_FLOIN3VLETT.1SA.1F" name="FLOIN3VLETT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="FLOINP3_FLOIN   3CBO.1    SS.1.21" name="FLOIN   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FLOINP3_FLOIN3TR312SA.1F" name="FLOIN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="FLOINP3_FLOIN3OSNES.1SA.1F" name="FLOIN3OSNES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="FLOINP3_FLOIN   3OSNES.1  DJ" name="FLOIN   3OSNES.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="FLOINP3_FLOIN   3TENDR.1  DJ" name="FLOIN   3TENDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="FLOINP3_FLOIN   3TR312    DJ.HT" name="FLOIN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id="FLOINP3_FLOIN   3TR314    DJ.HT" name="FLOIN   3TR314    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="FLOINP3_FLOIN   3TR314    DJ.BT.FLOIN3TR314" name="FLOIN   3TR314    DJ.BT.FLOIN3TR314" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="FLOINP3_FLOIN   3TR314    DJ.BT.FLOININA" name="FLOIN   3TR314    DJ.BT.FLOININA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="FLOINP3_FLOIN   3VLETT.1  DJ" name="FLOIN   3VLETT.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="FLOIN3TR312" loadType="UNDEFINED" p0="0" q0="0" node="8" p="0" q="0"/>
      <load id="FLOIN3TR314" loadType="UNDEFINED" p0="20.563606262207031" q0="-1.0692296028137207" node="11" p="20.563606262207031" q="-1.0692296028137207">
        <property name="VECTCodeOITransfoDistrib" value="FLOIN-Y314"/>
      </load>
      <shunt id="FLOININA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FLOIN-Y314"/>
        <property name="qMax" value="7.73955"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FORTE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FORTEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="FORTEP4_1.3" name="1.3" node="0" v="94.739280700683594" angle="4.373218580736955"/>
        <busbarSection id="FORTEP4_1.2" name="1.2" node="1" v="94.739280700683594" angle="4.373218580736955"/>
        <busbarSection id="FORTEP4_1.1" name="1.1" node="2" v="94.739280700683594" angle="4.373218580736955"/>
        <busbarSection id="FORTEP4_2.3" name="2.3" node="3" v="94.739280700683594" angle="4.373218580736955"/>
        <busbarSection id="FORTEP4_2.2" name="2.2" node="4" v="94.739280700683594" angle="4.373218580736955"/>
        <busbarSection id="FORTEP4_2.1" name="2.1" node="5" v="94.739280700683594" angle="4.373218580736955"/>
        <switch id="FORTEP4_FORTE4G.SYN.2SA.1" name="FORTE4G.SYN.2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="FORTEP4_FORTE4INJ2SA.1" name="FORTE4INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="FORTEP4_FORTE4SE.1.32SS.1.32" name="FORTE4SE.1.32SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FORTEP4_FORTE4SE.1.21SS.1.21" name="FORTE4SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FORTEP4_FORTE4COUPL.1SA.1" name="FORTE4COUPL.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="FORTEP4_FORTE4G.SYN.1SA.1" name="FORTE4G.SYN.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="FORTEP4_FORTE4INJ1SA.1" name="FORTE4INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="FORTEP4_FORTE4G.SYN.2SA.2" name="FORTE4G.SYN.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="FORTEP4_FORTE4INJ2SA.2" name="FORTE4INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="FORTEP4_FORTE4SE.2.32SS.2.32" name="FORTE4SE.2.32SS.2.32" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="FORTEP4_FORTE4COUPL.1SA.2" name="FORTE4COUPL.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="6"/>
        <switch id="FORTEP4_FORTE4SE.2.21SS.2.21" name="FORTE4SE.2.21SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="FORTEP4_FORTE4G.SYN.1SA.2" name="FORTE4G.SYN.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="8"/>
        <switch id="FORTEP4_FORTE4INJ1SA.2" name="FORTE4INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
        <switch id="FORTEP4_FORTE4COUPL.1DJ" name="FORTE4COUPL.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FORTEP4_FORTE4G.SYN.1DJ" name="FORTE4G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FORTEP4_FORTE4G.SYN.2DJ" name="FORTE4G.SYN.2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="FORTEP4_FORTE4INJ1DJ" name="FORTE4INJ1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="FORTEP4_FORTE4INJ2DJ" name="FORTE4INJ2DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id="FORTE4INJ1" loadType="UNDEFINED" p0="2.4949147701263428" q0="1.1321597099304199" node="13" p="2.4949147701263428" q="1.1321597099304199"/>
      <load id="FORTE4INJ2" loadType="UNDEFINED" p0="2.4949147701263428" q0="1.1321597099304199" node="15" p="2.4949147701263428" q="1.1321597099304199"/>
    </voltageLevel>
  </substation>
  <substation id="FOSSE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="FOSSEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FOSSEP6_1" name="1" node="0"/>
        <busbarSection id="FOSSEP6_2" name="2" node="1"/>
        <switch id="FOSSEP6_FOSSE6INJ1SA.1" name="FOSSE6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FOSSEP6_FOSSE6INJ2SA.1" name="FOSSE6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="FOSSEP6_FOSSE   6BARBU.1  SA.1" name="FOSSE   6BARBU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="FOSSEP6_FOSSE   6COUPL    SA.1" name="FOSSE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="FOSSEP6_FOSSE   6COUPL    SA.2" name="FOSSE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="FOSSEP6_FOSSE6INJ1SA.2" name="FOSSE6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="FOSSEP6_FOSSE6INJ2SA.2" name="FOSSE6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="FOSSEP6_FOSSE   6BARBU.1  SA.2" name="FOSSE   6BARBU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FOSSEP6_FOSSE   6BARBU.1  DJ" name="FOSSE   6BARBU.1  DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="FOSSEP6_FOSSE   6COUPL    DJ" name="FOSSE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FOSSEP6_FOSSE6INJ1DJ" name="FOSSE6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOSSEP6_FOSSE6INJ2DJ" name="FOSSE6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FOSSE6INJ1" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
      <load id="FOSSE6INJ2" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="FOUIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FOUILP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FOUILP4_1.2" name="1.2" node="0" v="95.547782897949219" angle="5.6380432565236713"/>
        <busbarSection id="FOUILP4_1.1" name="1.1" node="1" v="95.547782897949219" angle="5.6380432565236713"/>
        <switch id="FOUILP4_FOUIL4BLOCA.1SA.1F" name="FOUIL4BLOCA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="FOUILP4_FOUIL4TR2SA.1" name="FOUIL4TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FOUILP4_FOUIL4SE.1.21SS.1.21" name="FOUIL4SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FOUILP4_FOUIL4TR1SA.1" name="FOUIL4TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="FOUILP4_FOUIL4ZFOUI.2SA.1F" name="FOUIL4ZFOUI.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="FOUILP4_FOUIL4BLOCA.1SL" name="FOUIL4BLOCA.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="FOUILP4_FOUIL4TR1DJ" name="FOUIL4TR1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FOUILP4_FOUIL4TR2DJ" name="FOUIL4TR2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOUILP4_FOUIL4ZFOUI.2SL" name="FOUIL4ZFOUI.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FOUIL4TR1" loadType="UNDEFINED" p0="0.015144228003919125" q0="-0.17617699503898621" node="5" p="0.015144228003919125" q="-0.17617699503898621"/>
      <load id="FOUIL4TR2" loadType="UNDEFINED" p0="0.015144228003919125" q0="-0.17617699503898621" node="7" p="0.015144228003919125" q="-0.17617699503898621"/>
    </voltageLevel>
  </substation>
  <substation id="FOUR5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FOUR5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="FOUR5P3_1.1" name="1.1" node="0" v="65.304512023925781" angle="6.1231480508137182"/>
        <busbarSection id="FOUR5P3_1.2" name="1.2" node="1" v="65.304512023925781" angle="6.1231480508137182"/>
        <switch id="FOUR5P3_FOUR53FOURM.1SA.1F" name="FOUR53FOURM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="FOUR5P3_FOUR53SE.1.12SS.1.12" name="FOUR53SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FOUR5P3_FOUR53TR1SA.1" name="FOUR53TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FOUR5P3_FOUR53FOURM.2SA.1F" name="FOUR53FOURM.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="FOUR5P3_FOUR53TR2SA.1" name="FOUR53TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="FOUR5P3_FOUR53FOURM.1SL" name="FOUR53FOURM.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="FOUR5P3_FOUR53FOURM.2SL" name="FOUR53FOURM.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
        <switch id="FOUR5P3_FOUR53TR1DJ" name="FOUR53TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOUR5P3_FOUR53TR2DJ" name="FOUR53TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="FOUR53TR1" loadType="UNDEFINED" p0="5.4968571662902832" q0="0.50210624933242798" node="7" p="5.4968571662902832" q="0.50210624933242798"/>
      <load id="FOUR53TR2" loadType="UNDEFINED" p0="5.4968571662902832" q0="0.50210624933242798" node="9" p="5.4968571662902832" q="0.50210624933242798"/>
    </voltageLevel>
  </substation>
  <substation id="FOURM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FOURMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="FOURMP3_1.1" name="1.1" node="0" v="65.34844970703125" angle="6.1866274020729932"/>
        <busbarSection id="FOURMP3_1.2" name="1.2" node="1" v="65.34844970703125" angle="6.1866274020729932"/>
        <busbarSection id="FOURMP3_2.1" name="2.1" node="2" v="65.34844970703125" angle="6.1866274020729932"/>
        <busbarSection id="FOURMP3_2.2" name="2.2" node="3" v="65.34844970703125" angle="6.1866274020729932"/>
        <switch id="FOURMP3_FOURM   3.MOMI.1  SA.1" name="FOURM   3.MOMI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="FOURMP3_FOURM   3TR311    SA.1" name="FOURM   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="FOURMP3_FOURM   3.MOMI.2  SA.1" name="FOURM   3.MOMI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="FOURMP3_FOURM   3CAPEL.1  SA.1" name="FOURM   3CAPEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="FOURMP3_FOURM   3F.MAN.1  SA.1" name="FOURM   3F.MAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="FOURMP3_FOURM   3TR313    SA.1" name="FOURM   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="FOURMP3_FOURM   3FOUR5.1  SA.1" name="FOURM   3FOUR5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="FOURMP3_FOURM   3BUIRE.1  SA.1" name="FOURM   3BUIRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="FOURMP3_FOURM   3SEC..12  SS.1.12" name="FOURM   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FOURMP3_FOURM   3COUPL.1  SA.1" name="FOURM   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="FOURMP3_FOURM   3CAPEL.2  SA.1" name="FOURM   3CAPEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="FOURMP3_FOURM   3FOUR5.2  SA.1" name="FOURM   3FOUR5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="FOURMP3_FOURM   3TR312    SA.1" name="FOURM   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="FOURMP3_FOURM   3COUPL.1  SA.2" name="FOURM   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="FOURMP3_FOURM   3.MOMI.1  SA.2" name="FOURM   3.MOMI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="FOURMP3_FOURM   3TR311    SA.2" name="FOURM   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="FOURMP3_FOURM   3.MOMI.2  SA.2" name="FOURM   3.MOMI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="FOURMP3_FOURM   3CAPEL.1  SA.2" name="FOURM   3CAPEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="FOURMP3_FOURM   3F.MAN.1  SA.2" name="FOURM   3F.MAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="FOURMP3_FOURM   3TR313    SA.2" name="FOURM   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="FOURMP3_FOURM   3FOUR5.1  SA.2" name="FOURM   3FOUR5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="FOURMP3_FOURM   3BUIRE.1  SA.2" name="FOURM   3BUIRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="FOURMP3_FOURM3SE.2.12SS.2.12F" name="FOURM3SE.2.12SS.2.12F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="FOURMP3_FOURM   3CAPEL.2  SA.2" name="FOURM   3CAPEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="FOURMP3_FOURM   3FOUR5.2  SA.2" name="FOURM   3FOUR5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="FOURMP3_FOURM   3TR312    SA.2" name="FOURM   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="FOURMP3_FOURM   3BUIRE.1  DJ" name="FOURM   3BUIRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FOURMP3_FOURM   3CAPEL.1  DJ" name="FOURM   3CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOURMP3_FOURM   3CAPEL.2  DJ" name="FOURM   3CAPEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FOURMP3_FOURM   3COUPL.1  DJ" name="FOURM   3COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="FOURMP3_FOURM   3F.MAN.1  DJ" name="FOURM   3F.MAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="FOURMP3_FOURM   3FOUR5.1  DJ" name="FOURM   3FOUR5.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="FOURMP3_FOURM   3FOUR5.2  DJ" name="FOURM   3FOUR5.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="FOURMP3_FOURM   3.MOMI.1  DJ" name="FOURM   3.MOMI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="FOURMP3_FOURM   3.MOMI.2  DJ" name="FOURM   3.MOMI.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="FOURMP3_FOURM   3TR311    DJ.HT" name="FOURM   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="FOURMP3_FOURM   3TR311    DJ.BT.FOURM3TR311" name="FOURM   3TR311    DJ.BT.FOURM3TR311" kind="BREAKER" retained="true" open="false" node1="24" node2="23"/>
        <switch id="FOURMP3_FOURM   3TR311    DJ.BT.FOURMINA" name="FOURM   3TR311    DJ.BT.FOURMINA" kind="BREAKER" retained="true" open="true" node1="25" node2="23"/>
        <switch id="FOURMP3_FOURM   3TR312    DJ.HT" name="FOURM   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="FOURMP3_FOURM   3TR313    DJ.HT" name="FOURM   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="FOURM3Y311" loadType="UNDEFINED" p0="5.9188203811645508" q0="1.4583544731140137" node="24" p="5.9188203811645508" q="1.4583544731140137">
        <property name="VECTCodeOITransfoDistrib" value="FOURM-Y311"/>
      </load>
      <load id="FOURM3Y312" loadType="UNDEFINED" p0="5.9188203811645508" q0="1.4583544731140137" node="27" p="5.9188203811645508" q="1.4583544731140137"/>
      <load id="FOURM3Y313" loadType="UNDEFINED" p0="5.9188203811645508" q0="1.4583544731140137" node="29" p="5.9188203811645508" q="1.4583544731140137"/>
      <shunt id="FOURMINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="25" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FOURM-Y311"/>
        <property name="qMax" value="10.0495"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FOUTE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FOUTEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="FOUTEP6_1A" name="1A" node="0" v="233.48689270019531" angle="6.7833191312676542"/>
        <busbarSection id="FOUTEP6_1B" name="1B" node="1" v="233.48689270019531" angle="6.7833191312676542"/>
        <switch id="FOUTEP6_FOUTE6G.SYN.1SA.1F" name="FOUTE6G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="FOUTEP6_FOUTE6INJ1SA.1F" name="FOUTE6INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="FOUTEP6_FOUTE6TRO.1ABSA.1A" name="FOUTE6TRO.1ABSA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="FOUTEP6_FOUTE6G.SYN.2SA.1F" name="FOUTE6G.SYN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="FOUTEP6_FOUTE6INJ2SA.1F" name="FOUTE6INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="FOUTEP6_FOUTE6TRO.1ABSA.1B" name="FOUTE6TRO.1ABSA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="FOUTEP6_FOUTE6G.SYN.1DJ" name="FOUTE6G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FOUTEP6_FOUTE6G.SYN.2DJ" name="FOUTE6G.SYN.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FOUTEP6_FOUTE6INJ1DJ" name="FOUTE6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOUTEP6_FOUTE6INJ2DJ" name="FOUTE6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FOUTEP6_FOUTE6TRO.1ABDJ" name="FOUTE6TRO.1ABDJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="FOUTE6INJ1" loadType="UNDEFINED" p0="10.855330467224121" q0="2.3393862247467041" node="7" p="10.855330467224121" q="2.3393862247467041"/>
      <load id="FOUTE6INJ2" loadType="UNDEFINED" p0="10.855330467224121" q0="2.3393862247467041" node="9" p="10.855330467224121" q="2.3393862247467041"/>
    </voltageLevel>
  </substation>
  <substation id="FOYAU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FOYAUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="FOYAUP4_1.1" name="1.1" node="0" v="95.331893920898438" angle="5.5839887125453673"/>
        <busbarSection id="FOYAUP4_1.2" name="1.2" node="1" v="95.331893920898438" angle="5.5839887125453673"/>
        <busbarSection id="FOYAUP4_2.1" name="2.1" node="2" v="95.331893920898438" angle="5.5839887125453673"/>
        <busbarSection id="FOYAUP4_2.2" name="2.2" node="3" v="95.331893920898438" angle="5.5839887125453673"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.1  SA.1" name="FOYAU   4BOUS6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="FOYAUP4_FOYAU   4TR411    SA.1" name="FOYAU   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="FOYAUP4_FOYAU   4SEC..12  SS.1.12" name="FOYAU   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.1  SA.1" name="FOYAU   4P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="FOYAUP4_FOYAU   4COUPL.1  SA.1" name="FOYAU   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="FOYAUP4_FOYAU   4TR413    SA.1" name="FOYAU   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.2  SA.1" name="FOYAU   4P.SAM.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="FOYAUP4_FOYAU   4TR414    SA.1" name="FOYAU   4TR414    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.2  SA.1" name="FOYAU   4BOUS6.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="FOYAUP4_FOYAU   4COUPL.1  SA.2" name="FOYAU   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.1  SA.2" name="FOYAU   4BOUS6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="FOYAUP4_FOYAU   4TR411    SA.2" name="FOYAU   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="FOYAUP4_FOYAU   4SEC..12  SS.2.12" name="FOYAU   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.1  SA.2" name="FOYAU   4P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="FOYAUP4_FOYAU   4TR413    SA.2" name="FOYAU   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.2  SA.2" name="FOYAU   4P.SAM.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="FOYAUP4_FOYAU   4TR414    SA.2" name="FOYAU   4TR414    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.2  SA.2" name="FOYAU   4BOUS6.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.1  DJ" name="FOYAU   4BOUS6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FOYAUP4_FOYAU   4BOUS6.2  DJ" name="FOYAU   4BOUS6.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="FOYAUP4_FOYAU   4COUPL.1  DJ" name="FOYAU   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.1  DJ" name="FOYAU   4P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="FOYAUP4_FOYAU   4P.SAM.2  DJ" name="FOYAU   4P.SAM.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="FOYAUP4_FOYAU   4TR411    DJ.HT" name="FOYAU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="FOYAUP4_FOYAU   4TR411    DJ.BT.FOYAU4TR411" name="FOYAU   4TR411    DJ.BT.FOYAU4TR411" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="FOYAUP4_FOYAU   4TR411    DJ.BT.FOYAUINA" name="FOYAU   4TR411    DJ.BT.FOYAUINA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="FOYAUP4_FOYAU   4TR413    DJ.HT" name="FOYAU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="FOYAUP4_FOYAU   4TR414    DJ.HT" name="FOYAU   4TR414    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
      <load id="FOYAU4Y411" loadType="UNDEFINED" p0="12.157234191894531" q0="1.4696742296218872" node="16" p="12.157234191894531" q="1.4696742296218872">
        <property name="VECTCodeOITransfoDistrib" value="FOYAU-Y411"/>
      </load>
      <load id="FOYAU4Y413" loadType="UNDEFINED" p0="12.157234191894531" q0="1.4696742296218872" node="19" p="12.157234191894531" q="1.4696742296218872"/>
      <load id="FOYAU4Y414" loadType="UNDEFINED" p0="12.157234191894531" q0="1.4696742296218872" node="21" p="12.157234191894531" q="1.4696742296218872"/>
      <shunt id="FOYAUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FOYAU-Y411"/>
        <property name="qMax" value="12.2583"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FREVE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FREVEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="FREVEP4_1.2" name="1.2" node="0" v="95.338302612304688" angle="2.8251457466263981"/>
        <busbarSection id="FREVEP4_1.1" name="1.1" node="1" v="95.338302612304688" angle="2.8251457466263981"/>
        <switch id="FREVEP4_FREVE4ZHESD.1SA.1F" name="FREVE4ZHESD.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="FREVEP4_FREVE4TR411SA.1F" name="FREVE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="FREVEP4_FREVE   4CBO.1    SS.1.21" name="FREVE   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FREVEP4_FREVE4DOULL.1SA.1F" name="FREVE4DOULL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="FREVEP4_FREVE4TR412SA.1F" name="FREVE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="FREVEP4_FREVE   4DOULL.1  DJ" name="FREVE   4DOULL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FREVEP4_FREVE   4TR411    SRB.HT.1" name="FREVE   4TR411    SRB.HT.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="5"/>
        <switch id="FREVEP4_FREVE   4TR411    SRB.HT.1.FREVE4TR411" name="FREVE   4TR411    SRB.HT.1.FREVE4TR411" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="FREVEP4_FREVE   4TR411    SRB.HT.1.FREVEINA" name="FREVE   4TR411    SRB.HT.1.FREVEINA" kind="BREAKER" retained="true" open="true" node1="7" node2="5"/>
        <switch id="FREVEP4_FREVE   4TR412    SRB.HT.1" name="FREVE   4TR412    SRB.HT.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="9"/>
        <switch id="FREVEP4_FREVE   4TR412    SRB.HT.1.FREVE4TR412" name="FREVE   4TR412    SRB.HT.1.FREVE4TR412" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="FREVEP4_FREVE   4TR412    SRB.HT.1.FREVEIN1" name="FREVE   4TR412    SRB.HT.1.FREVEIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="FREVEP4_FREVE   4ZHESD.1  DJ" name="FREVE   4ZHESD.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <generator id="FREVEIN1" energySource="WIND" minP="0" maxP="44.700000762939453" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="95.338302612304688" node="11" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="44.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="FREVE4Y411" loadType="UNDEFINED" p0="4.7698245048522949" q0="-0.66826158761978149" node="6" p="4.7698245048522949" q="-0.66826158761978149">
        <property name="VECTCodeOITransfoDistrib" value="FREVE-Y411"/>
      </load>
      <load id="FREVE4Y412" loadType="UNDEFINED" p0="4.7698245048522949" q0="-0.66826158761978149" node="10" p="4.7698245048522949" q="-0.66826158761978149">
        <property name="VECTCodeOITransfoDistrib" value="FREVE-Y412"/>
      </load>
      <shunt id="FREVEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="FREVE-Y411"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="FROME" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FROMEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="FROMEP3_1.1" name="1.1" node="0" v="66.493782043457031" angle="16.415837160654142"/>
        <busbarSection id="FROMEP3_1.2" name="1.2" node="1" v="66.493782043457031" angle="16.415837160654142"/>
        <switch id="FROMEP3_FROME3TR312SA.1F" name="FROME3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="FROMEP3_FROME3SE.1.12SS.1.12" name="FROME3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="FROMEP3_FROME3ZFROM.1SA.1F" name="FROME3ZFROM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="FROMEP3_FROME3TR311SA.1F" name="FROME3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="FROMEP3_FROME3TR311DJ" name="FROME3TR311DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FROMEP3_FROME3TR312DJ" name="FROME3TR312DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FROMEP3_FROME3ZFROM.1SL" name="FROME3ZFROM.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <load id="FROME3TR311" loadType="UNDEFINED" p0="2.9252557754516602" q0="0.12722148001194" node="3" p="2.9252557754516602" q="0.12722148001194"/>
      <load id="FROME3TR312" loadType="UNDEFINED" p0="2.9252557754516602" q0="0.12722148001194" node="5" p="2.9252557754516602" q="0.12722148001194"/>
    </voltageLevel>
  </substation>
  <substation id="FRUGE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FRUGEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="FRUGEP4_1" name="1" node="0" v="92.738494873046875" angle="8.2939806714165236"/>
        <switch id="FRUGEP4_FRUGE   4TR741    SA.1" name="FRUGE   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="FRUGEP4_FRUGE4TR412SA.1F" name="FRUGE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="FRUGEP4_FRUGE4TR413SA.1F" name="FRUGE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="FRUGEP4_FRUGE   4TR412    DJ.HT" name="FRUGE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="FRUGEP4_FRUGE   4TR412    DJ.BT.FRUGE4TR412" name="FRUGE   4TR412    DJ.BT.FRUGE4TR412" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="FRUGEP4_FRUGE   4TR412    DJ.BT.FRUGEIN1" name="FRUGE   4TR412    DJ.BT.FRUGEIN1" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="FRUGEP4_FRUGE   4TR413    DJ.HT" name="FRUGE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="FRUGEP4_FRUGE   4TR413    DJ.BT.FRUGE4TR413" name="FRUGE   4TR413    DJ.BT.FRUGE4TR413" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="FRUGEP4_FRUGE   4TR413    DJ.BT.FRUGEIN2" name="FRUGE   4TR413    DJ.BT.FRUGEIN2" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="FRUGEP4_FRUGE   4TR741    DJ" name="FRUGE   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <generator id="FRUGEIN1" energySource="WIND" minP="0" maxP="24.600000381469727" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="92.738494873046875" node="4" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24.600000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="FRUGEIN2" energySource="WIND" minP="0" maxP="36.5" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="92.738494873046875" node="8" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="FRUGE4TR412" loadType="UNDEFINED" p0="-1.0988359451293945" q0="2.0074119567871094" node="3" p="-1.0988359451293945" q="2.0074119567871094">
        <property name="VECTCodeOITransfoDistrib" value="FRUGE-Y412"/>
      </load>
      <load id="FRUGE4TR413" loadType="UNDEFINED" p0="-1.0988359451293945" q0="2.0074119567871094" node="7" p="-1.0988359451293945" q="2.0074119567871094">
        <property name="VECTCodeOITransfoDistrib" value="FRUGE-Y413"/>
      </load>
    </voltageLevel>
    <voltageLevel id="FRUGEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="FRUGEP7_1" name="1" node="0"/>
        <busbarSection id="FRUGEP7_2" name="2" node="1" v="407.0333251953125" angle="7.2792237352959601"/>
        <switch id="FRUGEP7_FRUGE   7MANDA.1  SA.1" name="FRUGE   7MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="FRUGEP7_FRUGE   7TR741    SA.1" name="FRUGE   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="FRUGEP7_FRUGE   7ARGOE.1  SA.1" name="FRUGE   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="FRUGEP7_FRUGE   7MANDA.1  SA.2" name="FRUGE   7MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="FRUGEP7_FRUGE   7TR741    SA.2" name="FRUGE   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="FRUGEP7_FRUGE   7ARGOE.1  SA.2" name="FRUGE   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="FRUGEP7_FRUGE   7ARGOE.1  DJ" name="FRUGE   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="FRUGEP7_FRUGE   7MANDA.1  DJ" name="FRUGE   7MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="FRUGEP7_FRUGE   7TR741    DJ" name="FRUGE   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="FRUGEY741" r="2.3599998950958252" x="144.31001281738281" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="FRUGEP4" node1="10" voltageLevelId2="FRUGEP7" node2="7" p1="20.197671890258789" q1="-4.0148234367370605" p2="-20.19158935546875" q2="4.3867068290710449">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" regulating="true" targetV="92.738487243652344">
        <terminalRef id="FRUGEY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1731.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2077.000244140625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="FTAI6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="FTAI6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="FTAI6P4_1" name="1" node="0"/>
        <switch id="FTAI6P4_FTAI64GAVRE.1SA.1F" name="FTAI64GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="FTAI6P4_FTAI64ZFTAI.1SA.1F" name="FTAI64ZFTAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="FTAI6P4_FTAI64INJSA.1F" name="FTAI64INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="FTAI6P4_FTAI64GAVRE.1DJ" name="FTAI64GAVRE.1DJ" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="FTAI6P4_FTAI64INJDJ" name="FTAI64INJDJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="FTAI6P4_FTAI64ZFTAI.1DJ" name="FTAI64ZFTAI.1DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="FTAI64INJ" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="G.CAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="G.CAIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="G.CAIP4_1" name="1" node="0" v="96.547218322753906" angle="4.5264064903288235"/>
        <switch id="G.CAIP4_G.CAI4TR641SA.1F" name="G.CAI4TR641SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="G.CAIP4_G.CAI4TRAIS.1SA.1F" name="G.CAI4TRAIS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="G.CAIP4_G.CAI   4TRAIS.1  DJ" name="G.CAI   4TRAIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="G.CAIP4_G.CAI4TR641DJF" name="G.CAI4TR641DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="G.CAIP5" nominalV="150" lowVoltageLimit="140" highVoltageLimit="165" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="G.CAIP5_1" name="1" node="0" v="158.05995178222656" angle="6.9378013617072405"/>
        <switch id="G.CAIP5_G.CAI   5TR651    SA.1" name="G.CAI   5TR651    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="G.CAIP5_G.CAI   5CAIL .1  SA.1" name="G.CAI   5CAIL .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="G.CAIP5_G.CAI   5TR652    SA.1" name="G.CAI   5TR652    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="G.CAIP5_G.CAI   5CAIL .1  DJ" name="G.CAI   5CAIL .1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="G.CAIP5_G.CAI   5TR651    DJ" name="G.CAI   5TR651    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="G.CAIP5_G.CAI   5TR652    DJ" name="G.CAI   5TR652    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="G.CAIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="G.CAIP6_1" name="1" node="0" v="238.43490600585938" angle="7.204590258235231"/>
        <busbarSection id="G.CAIP6_2" name="2" node="1" v="238.43490600585938" angle="7.204590258235231"/>
        <switch id="G.CAIP6_G.CAI   6TR611    SA.1" name="G.CAI   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="G.CAIP6_G.CAI   6TR612    SA.1" name="G.CAI   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="G.CAIP6_G.CAI   6TR651    SA.1" name="G.CAI   6TR651    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="G.CAIP6_G.CAI   6TR652    SA.1" name="G.CAI   6TR652    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.1  SA.1" name="G.CAI   6MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="G.CAIP6_G.CAI   6FAMAR.1  SA.1" name="G.CAI   6FAMAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="G.CAIP6_G.CAI   6TR641    SA.1" name="G.CAI   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="G.CAIP6_G.CAI   6HORNA.2  SA.1" name="G.CAI   6HORNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.2  SA.1" name="G.CAI   6MASTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.3  SA.1" name="G.CAI   6MASTA.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="G.CAIP6_G.CAI   6VALEN.1  SA.1" name="G.CAI   6VALEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="G.CAIP6_G.CAI   6ZTRIT.1  SA.1" name="G.CAI   6ZTRIT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
        <switch id="G.CAIP6_G.CAI   6COUPL    SA.1" name="G.CAI   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="G.CAIP6_G.CAI   6COUPL    SA.2" name="G.CAI   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="G.CAIP6_G.CAI   6TR611    SA.2" name="G.CAI   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="G.CAIP6_G.CAI   6TR612    SA.2" name="G.CAI   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="G.CAIP6_G.CAI   6TR651    SA.2" name="G.CAI   6TR651    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="G.CAIP6_G.CAI   6TR652    SA.2" name="G.CAI   6TR652    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.1  SA.2" name="G.CAI   6MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="G.CAIP6_G.CAI   6FAMAR.1  SA.2" name="G.CAI   6FAMAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="G.CAIP6_G.CAI   6TR641    SA.2" name="G.CAI   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="G.CAIP6_G.CAI   6HORNA.2  SA.2" name="G.CAI   6HORNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.2  SA.2" name="G.CAI   6MASTA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.3  SA.2" name="G.CAI   6MASTA.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="G.CAIP6_G.CAI   6VALEN.1  SA.2" name="G.CAI   6VALEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="G.CAIP6_G.CAI   6ZTRIT.1  SA.2" name="G.CAI   6ZTRIT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
        <switch id="G.CAIP6_G.CAI   6COUPL    DJ" name="G.CAI   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="G.CAIP6_G.CAI   6FAMAR.1  DJ" name="G.CAI   6FAMAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="G.CAIP6_G.CAI6PONTAGESL" name="G.CAI6PONTAGESL" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="4"/>
        <switch id="G.CAIP6_G.CAI   6HORNA.2  DJ" name="G.CAI   6HORNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.1  DJ" name="G.CAI   6MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.2  DJ" name="G.CAI   6MASTA.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="G.CAIP6_G.CAI   6MASTA.3  DJ" name="G.CAI   6MASTA.3  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="G.CAIP6_G.CAI   6TR611    DJ.HT" name="G.CAI   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="G.CAIP6_G.CAI   6TR611    DJ.BT.G.CAI6TR611" name="G.CAI   6TR611    DJ.BT.G.CAI6TR611" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="G.CAIP6_G.CAI   6TR611    DJ.BT.G.CAIINA" name="G.CAI   6TR611    DJ.BT.G.CAIINA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="G.CAIP6_G.CAI   6TR612    DJ.HT" name="G.CAI   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="G.CAIP6_G.CAI   6TR641    DJ" name="G.CAI   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="G.CAIP6_G.CAI   6TR651    DJ" name="G.CAI   6TR651    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="G.CAIP6_G.CAI   6TR652    DJ" name="G.CAI   6TR652    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="G.CAIP6_G.CAI   6VALEN.1  DJ" name="G.CAI   6VALEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="G.CAIP6_G.CAI   6ZTRIT.1  DJ" name="G.CAI   6ZTRIT.1  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="28"/>
      </nodeBreakerTopology>
      <load id="G.CAI6Y611" loadType="UNDEFINED" p0="8.2536392211914062" q0="0.060923565179109573" node="16" p="8.2536392211914062" q="0.060923565179109573">
        <property name="VECTCodeOITransfoDistrib" value="G.CAI-Y611"/>
      </load>
      <load id="G.CAI6Y612" loadType="UNDEFINED" p0="17.538984298706055" q0="4.0609235763549805" node="19" p="17.538984298706055" q="4.0609235763549805"/>
      <shunt id="G.CAIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="G.CAI-Y611"/>
        <property name="qMax" value="8.32167"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="G.CAIY641" r="1.8199999332427979" x="62.599998474121094" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="G.CAIP4" node1="4" voltageLevelId2="G.CAIP6" node2="21" p1="-42.437156677246094" q1="6.0632181167602539" p2="42.495494842529297" q2="-4.0566215515136719">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="96.547218322753906">
        <terminalRef id="G.CAIY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="G.CAIY651" r="2.5799994468688965" x="72.859992980957031" g="0" b="0" ratedU1="150" ratedU2="225" voltageLevelId1="G.CAIP5" node1="4" voltageLevelId2="G.CAIP6" node2="23" p1="-3.7627077102661133" q1="-4.2349758148193359" p2="3.7641806602478027" q2="4.276573657989502">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="480"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="576"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="G.CAIY652" r="2.8000004291534424" x="95.29998779296875" g="0" b="0" ratedU1="150" ratedU2="225" voltageLevelId1="G.CAIP5" node1="6" voltageLevelId2="G.CAIP6" node2="25" p1="-2.8287348747253418" q1="-2.0811913013458252" p2="2.8293466567993164" q2="2.1020171642303467">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="158.05996704101562">
        <terminalRef id="G.CAIY652" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1260000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="1.1150000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="1.1039999723434448"/>
        <step r="0" x="0" g="0" b="0" rho="1.0920000076293945"/>
        <step r="0" x="0" g="0" b="0" rho="1.0809999704360962"/>
        <step r="0" x="0" g="0" b="0" rho="1.0700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="1.0579999685287476"/>
        <step r="0" x="0" g="0" b="0" rho="1.0479999780654907"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.9570000171661377"/>
        <step r="0" x="0" g="0" b="0" rho="0.94599997997283936"/>
        <step r="0" x="0" g="0" b="0" rho="0.93400001525878906"/>
        <step r="0" x="0" g="0" b="0" rho="0.92299997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.87800002098083496"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85600000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83300000429153442"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="336"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="403"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="G.COL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="G.COLP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="G.COLP6_1" name="1" node="0" v="234.54647827148438" angle="7.6890854581418546"/>
        <busbarSection id="G.COLP6_2" name="2" node="1" v="232.82786560058594" angle="6.981106895479237"/>
        <switch id="G.COLP6_G.COL6TR611SA.1" name="G.COL6TR611SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="G.COLP6_G.COL6TR612SA.1" name="G.COL6TR612SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="G.COLP6_G.COL6TR613SA.1" name="G.COL6TR613SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="G.COLP6_G.COL6TR614SA.1" name="G.COL6TR614SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="G.COLP6_G.COL6TR615SA.1" name="G.COL6TR615SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="G.COLP6_G.COL6TR616SA.1" name="G.COL6TR616SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="G.COLP6_G.COL6WARAN.1SA.1" name="G.COL6WARAN.1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="G.COLP6_G.COL6WARAN.2SA.1" name="G.COL6WARAN.2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="G.COLP6_G.COL6TR611SA.2" name="G.COL6TR611SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="G.COLP6_G.COL6TR612SA.2" name="G.COL6TR612SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="G.COLP6_G.COL6TR613SA.2" name="G.COL6TR613SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="G.COLP6_G.COL6TR614SA.2" name="G.COL6TR614SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="G.COLP6_G.COL6TR615SA.2" name="G.COL6TR615SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="G.COLP6_G.COL6TR616SA.2" name="G.COL6TR616SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="G.COLP6_G.COL6WARAN.1SA.2" name="G.COL6WARAN.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="G.COLP6_G.COL6WARAN.2SA.2" name="G.COL6WARAN.2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="G.COLP6_G.COL6TR611DJ" name="G.COL6TR611DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="G.COLP6_G.COL6TR612DJ" name="G.COL6TR612DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="G.COLP6_G.COL6TR613DJ" name="G.COL6TR613DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="G.COLP6_G.COL6TR614DJ" name="G.COL6TR614DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="G.COLP6_G.COL6TR615DJ" name="G.COL6TR615DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="G.COLP6_G.COL6TR616DJ" name="G.COL6TR616DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="G.COLP6_G.COL6WARAN.1DJ" name="G.COL6WARAN.1DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="G.COLP6_G.COL6WARAN.2DJ" name="G.COL6WARAN.2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="G.COL6Y611" loadType="UNDEFINED" p0="146.64002990722656" q0="66.5308837890625" node="3" p="146.64002990722656" q="66.5308837890625"/>
      <load id="G.COL6Y612" loadType="UNDEFINED" p0="146.64002990722656" q0="66.5308837890625" node="5" p="146.64002990722656" q="66.5308837890625"/>
      <load id="G.COL6Y613" loadType="UNDEFINED" p0="146.64002990722656" q0="66.5308837890625" node="7" p="146.64002990722656" q="66.5308837890625"/>
      <load id="G.COL6Y614" loadType="UNDEFINED" p0="5.8976130485534668" q0="3.1033506393432617" node="9" p="5.8976130485534668" q="3.1033506393432617"/>
      <load id="G.COL6Y615" loadType="UNDEFINED" p0="5.8976130485534668" q0="3.1033506393432617" node="11" p="5.8976130485534668" q="3.1033506393432617"/>
      <load id="G.COL6Y616" loadType="UNDEFINED" p0="5.8976130485534668" q0="3.1033506393432617" node="13" p="5.8976130485534668" q="3.1033506393432617"/>
    </voltageLevel>
  </substation>
  <substation id="G.SYN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="G.SYNP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="40">
        <busbarSection id="G.SYNP4_1.1" name="1.1" node="0" v="94.7529296875" angle="4.3820679445803528"/>
        <busbarSection id="G.SYNP4_1.2" name="1.2" node="1" v="94.7529296875" angle="4.3820679445803528"/>
        <busbarSection id="G.SYNP4_2.1" name="2.1" node="2" v="94.7529296875" angle="4.3820679445803528"/>
        <busbarSection id="G.SYNP4_2.2" name="2.2" node="3" v="94.7529296875" angle="4.3820679445803528"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.1  SA.1" name="G.SYN   4USIN6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
        <switch id="G.SYNP4_G.SYN   4TR417    SA.1" name="G.SYN   4TR417    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="G.SYNP4_G.SYN   4TR418    SA.1" name="G.SYN   4TR418    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="G.SYNP4_G.SYN   4TR641    SA.1" name="G.SYN   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="G.SYNP4_G.SYN   4SEC..12  SS.1.12" name="G.SYN   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="G.SYNP4_G.SYN   4GRAVE.1  SA.1" name="G.SYN   4GRAVE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="G.SYNP4_G.SYN   4TR643    SA.1" name="G.SYN   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id="G.SYNP4_G.SYN   4ZCOU8.1  SA.1" name="G.SYN   4ZCOU8.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="38"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.1  SA.1" name="G.SYN   4RUYTI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.2  SA.1" name="G.SYN   4RUYTI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.2  SA.1" name="G.SYN   4USIN6.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="36"/>
        <switch id="G.SYNP4_G.SYN   4NOORD.1  SA.1" name="G.SYN   4NOORD.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.1  SA.1" name="G.SYN   4FORTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.2  SA.1" name="G.SYN   4FORTE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="G.SYNP4_G.SYN   4TR416    SA.1" name="G.SYN   4TR416    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="G.SYNP4_G.SYN   4TR642    SA.1" name="G.SYN   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="G.SYNP4_G.SYN   4A.LI6.1  SA.1" name="G.SYN   4A.LI6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="G.SYNP4_G.SYN   4COUPL.1  SA.1" name="G.SYN   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.1  SA.2" name="G.SYN   4USIN6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="34"/>
        <switch id="G.SYNP4_G.SYN   4TR417    SA.2" name="G.SYN   4TR417    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="G.SYNP4_G.SYN   4TR418    SA.2" name="G.SYN   4TR418    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="G.SYNP4_G.SYN   4TR641    SA.2" name="G.SYN   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="G.SYNP4_G.SYN   4SEC..12  SS.2.12" name="G.SYN   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="G.SYNP4_G.SYN   4GRAVE.1  SA.2" name="G.SYN   4GRAVE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="G.SYNP4_G.SYN   4TR643    SA.2" name="G.SYN   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id="G.SYNP4_G.SYN   4ZCOU8.1  SA.2" name="G.SYN   4ZCOU8.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="38"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.1  SA.2" name="G.SYN   4RUYTI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.2  SA.2" name="G.SYN   4RUYTI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.2  SA.2" name="G.SYN   4USIN6.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="36"/>
        <switch id="G.SYNP4_G.SYN   4NOORD.1  SA.2" name="G.SYN   4NOORD.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.1  SA.2" name="G.SYN   4FORTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.2  SA.2" name="G.SYN   4FORTE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="G.SYNP4_G.SYN   4TR416    SA.2" name="G.SYN   4TR416    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="G.SYNP4_G.SYN   4A.LI6.1  SA.2" name="G.SYN   4A.LI6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="G.SYNP4_G.SYN   4COUPL.1  SA.2" name="G.SYN   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="G.SYNP4_G.SYN   4TR642    SA.2" name="G.SYN   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="G.SYNP4_G.SYN   4A.LI6.1  DJ" name="G.SYN   4A.LI6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="G.SYNP4_G.SYN   4COUPL.1  DJ" name="G.SYN   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.1  DJ" name="G.SYN   4FORTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="G.SYNP4_G.SYN   4FORTE.2  DJ" name="G.SYN   4FORTE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="G.SYNP4_G.SYN   4GRAVE.1  DJ" name="G.SYN   4GRAVE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="G.SYNP4_G.SYN   4NOORD.1  DJ" name="G.SYN   4NOORD.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.1  DJ" name="G.SYN   4RUYTI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="G.SYNP4_G.SYN   4RUYTI.2  DJ" name="G.SYN   4RUYTI.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="G.SYNP4_G.SYN   4TR416    DJ.HT" name="G.SYN   4TR416    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="G.SYNP4_G.SYN   4TR417    DJ.HT" name="G.SYN   4TR417    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="G.SYNP4_G.SYN   4TR418    DJ.HT" name="G.SYN   4TR418    DJ.HT" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="G.SYNP4_G.SYN   4TR418    DJ.BT.G.SYN4TR418" name="G.SYN   4TR418    DJ.BT.G.SYN4TR418" kind="BREAKER" retained="true" open="false" node1="26" node2="25"/>
        <switch id="G.SYNP4_G.SYN   4TR418    DJ.BT.G.SYNIN1" name="G.SYN   4TR418    DJ.BT.G.SYNIN1" kind="BREAKER" retained="true" open="false" node1="27" node2="25"/>
        <switch id="G.SYNP4_G.SYN   4TR641    DJ" name="G.SYN   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="G.SYNP4_G.SYN   4TR642    DJ" name="G.SYN   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="G.SYNP4_G.SYN   4TR643    DJ" name="G.SYN   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.1  DJ" name="G.SYN   4USIN6.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="G.SYNP4_G.SYN   4USIN6.2  DJ" name="G.SYN   4USIN6.2  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="G.SYNP4_G.SYN   4ZCOU8.1  DJ" name="G.SYN   4ZCOU8.1  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
      </nodeBreakerTopology>
      <generator id="G.SYNIN1" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="94.752891540527344" node="27" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="G.SYN4Y416" loadType="UNDEFINED" p0="8.1973428726196289" q0="-1.1301295757293701" node="21" p="8.1973428726196289" q="-1.1301295757293701"/>
      <load id="G.SYN4Y417" loadType="UNDEFINED" p0="8.1973428726196289" q0="-1.1301295757293701" node="23" p="8.1973428726196289" q="-1.1301295757293701"/>
      <load id="G.SYN4Y418" loadType="UNDEFINED" p0="8.1973428726196289" q0="-1.1301295757293701" node="26" p="8.1973428726196289" q="-1.1301295757293701">
        <property name="VECTCodeOITransfoDistrib" value="G.SYN-Y418"/>
      </load>
    </voltageLevel>
    <voltageLevel id="G.SYNP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="42">
        <busbarSection id="G.SYNP6_1.2" name="1.2" node="0" v="233.50843811035156" angle="6.7954922359159093"/>
        <busbarSection id="G.SYNP6_1.1" name="1.1" node="1" v="233.50843811035156" angle="6.7954922359159093"/>
        <busbarSection id="G.SYNP6_2.2" name="2.2" node="2" v="233.50843811035156" angle="6.7954922359159093"/>
        <busbarSection id="G.SYNP6_2.1" name="2.1" node="3" v="233.50843811035156" angle="6.7954922359159093"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.1  SA.1" name="G.SYN   6WESTH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.2  SA.1" name="G.SYN   6WESTH.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="38"/>
        <switch id="G.SYNP6_G.SYN   6TR642    SA.1" name="G.SYN   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.3  SA.1" name="G.SYN   6WARAN.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
        <switch id="G.SYNP6_G.SYN   6TR641    SA.1" name="G.SYN   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="G.SYNP6_G.SYN   6HOLQU.1  SA.1" name="G.SYN   6HOLQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="G.SYNP6_G.SYN   6SEC..12  SS.1.21" name="G.SYN   6SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="G.SYNP6_G.SYN   6ROZEB.1  SA.1" name="G.SYN   6ROZEB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.2  SA.1" name="G.SYN   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="G.SYNP6_G.SYN   6A.LI6.1  SA.1" name="G.SYN   6A.LI6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.2  SA.1" name="G.SYN   6WARAN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.1  SA.1" name="G.SYN   6BRAEK.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.1  SA.1" name="G.SYN   6FOUTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.2  SA.1" name="G.SYN   6FOUTE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.2  SA.1" name="G.SYN   6BRAEK.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="G.SYNP6_G.SYN   6Q.ECL.1  SA.1" name="G.SYN   6Q.ECL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="G.SYNP6_G.SYN   6TR643    SA.1" name="G.SYN   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.1  SA.1" name="G.SYN   6WARAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="G.SYNP6_G.SYN   6ZQ.EC.1  SA.1" name="G.SYN   6ZQ.EC.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="40"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.1  SA.1" name="G.SYN   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.2  SA.2" name="G.SYN   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.1  SA.2" name="G.SYN   6WESTH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.2  SA.2" name="G.SYN   6WESTH.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="38"/>
        <switch id="G.SYNP6_G.SYN   6TR642    SA.2" name="G.SYN   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.3  SA.2" name="G.SYN   6WARAN.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="34"/>
        <switch id="G.SYNP6_G.SYN   6TR641    SA.2" name="G.SYN   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="G.SYNP6_G.SYN   6HOLQU.1  SA.2" name="G.SYN   6HOLQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="G.SYNP6_G.SYN   6ROZEB.1  SA.2" name="G.SYN   6ROZEB.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="G.SYNP6_G.SYN   6SEC..12  SS.2.21" name="G.SYN   6SEC..12  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="G.SYNP6_G.SYN   6A.LI6.1  SA.2" name="G.SYN   6A.LI6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.2  SA.2" name="G.SYN   6WARAN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="32"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.1  SA.2" name="G.SYN   6BRAEK.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.1  SA.2" name="G.SYN   6FOUTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.2  SA.2" name="G.SYN   6FOUTE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.2  SA.2" name="G.SYN   6BRAEK.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="G.SYNP6_G.SYN   6Q.ECL.1  SA.2" name="G.SYN   6Q.ECL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.1  SA.2" name="G.SYN   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="G.SYNP6_G.SYN   6TR643    SA.2" name="G.SYN   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.1  SA.2" name="G.SYN   6WARAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="G.SYNP6_G.SYN   6ZQ.EC.1  SA.2" name="G.SYN   6ZQ.EC.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="40"/>
        <switch id="G.SYNP6_G.SYN   6A.LI6.1  DJ" name="G.SYN   6A.LI6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.1  DJ" name="G.SYN   6BRAEK.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="G.SYNP6_G.SYN   6BRAEK.2  DJ" name="G.SYN   6BRAEK.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.1  DJ" name="G.SYN   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="G.SYNP6_G.SYN   6COUPL.2  DJ" name="G.SYN   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.1  DJ" name="G.SYN   6FOUTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="G.SYNP6_G.SYN   6FOUTE.2  DJ" name="G.SYN   6FOUTE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="G.SYNP6_G.SYN   6HOLQU.1  DJ" name="G.SYN   6HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="G.SYNP6_G.SYN   6Q.ECL.1  DJ" name="G.SYN   6Q.ECL.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="G.SYNP6_G.SYN   6ROZEB.1  DJ" name="G.SYN   6ROZEB.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="G.SYNP6_G.SYN   6TR641    DJ" name="G.SYN   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="G.SYNP6_G.SYN   6TR642    DJ" name="G.SYN   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="G.SYNP6_G.SYN   6TR643    DJ" name="G.SYN   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.1  DJ" name="G.SYN   6WARAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.2  DJ" name="G.SYN   6WARAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="G.SYNP6_G.SYN   6WARAN.3  DJ" name="G.SYN   6WARAN.3  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.1  DJ" name="G.SYN   6WESTH.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="G.SYNP6_G.SYN   6WESTH.2  DJ" name="G.SYN   6WESTH.2  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="G.SYNP6_G.SYN   6ZQ.EC.1  DJ" name="G.SYN   6ZQ.EC.1  DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="G.SYNY641" r="1.649999737739563" x="55.299991607666016" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="G.SYNP4" node1="29" voltageLevelId2="G.SYNP6" node2="25" p1="-41.411094665527344" q1="-1.636859655380249" p2="41.463466644287109" q2="3.3921473026275635">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="94.752891540527344">
        <terminalRef id="G.SYNY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="G.SYNY642" r="1.630000114440918" x="55.299999237060547" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="G.SYNP4" node1="31" voltageLevelId2="G.SYNP6" node2="27" p1="-41.632110595703125" q1="16.566740036010742" p2="41.6904296875" q2="-14.58814811706543">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="94.752891540527344">
        <terminalRef id="G.SYNY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="G.SYNY643" r="2.0299999713897705" x="62.740005493164062" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="G.SYNP4" node1="33" voltageLevelId2="G.SYNP6" node2="29" p1="-36.585968017578125" q1="7.4983749389648438" p2="36.637241363525391" q2="-5.9136466979980469">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="94.752891540527344">
        <terminalRef id="G.SYNY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="GANDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="GANDRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="GANDRP6_1" name="1" node="0" v="238.19610595703125" angle="18.713505967257259"/>
        <switch id="GANDRP6_GANDR6ZGAN5.1SA.1F" name="GANDR6ZGAN5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="GANDRP6_GANDR6INJSA.1F" name="GANDR6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="GANDRP6_GANDR6INJDJF" name="GANDR6INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="GANDRP6_GANDR6ZGAN5.1DJ" name="GANDR6ZGAN5.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="GANDR6INJ" loadType="UNDEFINED" p0="6.2326645851135254" q0="1.575940728187561" node="1" p="6.2326645851135254" q="1.575940728187561"/>
    </voltageLevel>
  </substation>
  <substation id="GANNE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="GANNEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="GANNEP3_1" name="1" node="0" v="64.000007629394531" angle="-4.9815177895392289"/>
        <switch id="GANNEP3_GANNE   3VALES.2  SA.1" name="GANNE   3VALES.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="GANNEP3_GANNE   3ZGANN.1  SA.1" name="GANNE   3ZGANN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id="GANNEP3_GANNE33TR311SA.1F" name="GANNE33TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="GANNEP3_GANNE   3TR311    DJ.HT" name="GANNE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="GANNEP3_GANNE3VALES.2DJF" name="GANNE3VALES.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="GANNEP3_GANNE   3ZGANN.1  DJ" name="GANNE   3ZGANN.1  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="GANNE3TR311" loadType="UNDEFINED" p0="-0.059826575219631195" q0="11.198424339294434" node="2" p="-0.059826575219631195" q="11.198424339294434"/>
    </voltageLevel>
  </substation>
  <substation id="GAREN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GARENP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="GARENP4_1.4" name="1.4" node="0" v="95.504425048828125" angle="3.0348201744279191"/>
        <busbarSection id="GARENP4_1.5" name="1.5" node="1" v="95.504425048828125" angle="3.0348201744279191"/>
        <switch id="GARENP4_GAREN4RIDEN.1SA.1F" name="GAREN4RIDEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="GARENP4_GAREN4ATTAQ.2SA.1F" name="GAREN4ATTAQ.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="GARENP4_GAREN4TR413SA.1F" name="GAREN4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="GARENP4_GAREN   4CBO.1    SRB.1.45" name="GAREN   4CBO.1    SRB.1.45" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GARENP4_GAREN4ATTAQ.1SA.1F" name="GAREN4ATTAQ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="GARENP4_GAREN4TR411SA.1F" name="GAREN4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="GARENP4_GAREN4GUER6.1SA.1F" name="GAREN4GUER6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="GARENP4_GAREN   4ATTAQ.1  DJ" name="GAREN   4ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GARENP4_GAREN   4ATTAQ.2  DJ" name="GAREN   4ATTAQ.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GARENP4_GAREN   4GUER6.1  DJ" name="GAREN   4GUER6.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GARENP4_GAREN   4RIDEN.1  DJ" name="GAREN   4RIDEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GARENP4_GAREN   4TR411    DJ.HT" name="GAREN   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GARENP4_GAREN   4TR411    DJ.BT.GAREN4TR411" name="GAREN   4TR411    DJ.BT.GAREN4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="GARENP4_GAREN   4TR411    DJ.BT.GARENINA" name="GAREN   4TR411    DJ.BT.GARENINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="GARENP4_GAREN   4TR413    DJ.HT" name="GAREN   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <load id="GAREN4Y411" loadType="UNDEFINED" p0="12.972705841064453" q0="2.127678394317627" node="12" p="12.972705841064453" q="2.127678394317627">
        <property name="VECTCodeOITransfoDistrib" value="GAREN-Y411"/>
      </load>
      <load id="GAREN4Y413" loadType="UNDEFINED" p0="12.972705841064453" q0="2.127678394317627" node="15" p="12.972705841064453" q="2.127678394317627"/>
      <shunt id="GARENINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="GAREN-Y411"/>
        <property name="qMax" value="14.8837"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="GAUC5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GAUC5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="GAUC5P3_1" name="1" node="0" v="65.708221435546875" angle="3.8933440038038452"/>
        <busbarSection id="GAUC5P3_2" name="2" node="1" v="65.708221435546875" angle="3.8933440038038452"/>
        <switch id="GAUC5P3_GAUC5   3ROISE.1  SA.1" name="GAUC5   3ROISE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="GAUC5P3_GAUC5   3TR313    SA.1" name="GAUC5   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.1  SA.1" name="GAUC5   3SETIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="GAUC5P3_GAUC5   3TR312    SA.1" name="GAUC5   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.2  SA.1" name="GAUC5   3SETIE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="GAUC5P3_GAUC5   3TR311    SA.1" name="GAUC5   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="GAUC5P3_GAUC5   3ROISE.1  SA.2" name="GAUC5   3ROISE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GAUC5P3_GAUC5   3TR313    SA.2" name="GAUC5   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.1  SA.2" name="GAUC5   3SETIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="GAUC5P3_GAUC5   3TR312    SA.2" name="GAUC5   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.2  SA.2" name="GAUC5   3SETIE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="GAUC5P3_GAUC5   3TR311    SA.2" name="GAUC5   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="GAUC5P3_GAUC5   3ROISE.1  DJ" name="GAUC5   3ROISE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.1  DJ" name="GAUC5   3SETIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GAUC5P3_GAUC5   3SETIE.2  DJ" name="GAUC5   3SETIE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GAUC5P3_GAUC5   3TR311    DJ.HT" name="GAUC5   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GAUC5P3_GAUC5   3TR311    DJ.BT.GAUC53TR311" name="GAUC5   3TR311    DJ.BT.GAUC53TR311" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="GAUC5P3_GAUC5   3TR311    DJ.BT.GAUC5IN2" name="GAUC5   3TR311    DJ.BT.GAUC5IN2" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="GAUC5P3_GAUC5   3TR312    DJ.HT" name="GAUC5   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="GAUC5P3_GAUC5   3TR312    DJ.BT.GAUC53TR312" name="GAUC5   3TR312    DJ.BT.GAUC53TR312" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="GAUC5P3_GAUC5   3TR312    DJ.BT.GAUC5INA" name="GAUC5   3TR312    DJ.BT.GAUC5INA" kind="BREAKER" retained="true" open="true" node1="15" node2="13"/>
        <switch id="GAUC5P3_GAUC5   3TR312    DJ.BT.GAUC5IN3" name="GAUC5   3TR312    DJ.BT.GAUC5IN3" kind="BREAKER" retained="true" open="false" node1="16" node2="13"/>
        <switch id="GAUC5P3_GAUC5   3TR313    DJ.HT" name="GAUC5   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id="GAUC5P3_GAUC5   3TR313    DJ.BT.GAUC53TR313" name="GAUC5   3TR313    DJ.BT.GAUC53TR313" kind="BREAKER" retained="true" open="false" node1="19" node2="18"/>
        <switch id="GAUC5P3_GAUC5   3TR313    DJ.BT.GAUC5IN1" name="GAUC5   3TR313    DJ.BT.GAUC5IN1" kind="BREAKER" retained="true" open="false" node1="20" node2="18"/>
      </nodeBreakerTopology>
      <generator id="GAUC5IN2" energySource="WIND" minP="0" maxP="29.200000762939453" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="65.708213806152344" node="11" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="29.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GAUC5IN3" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="65.708213806152344" node="16" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="GAUC5IN1" energySource="WIND" minP="0" maxP="20.219999313354492" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="65.708213806152344" node="20" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20.219999313354492" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="GAUC53Y311" loadType="UNDEFINED" p0="12.244455337524414" q0="1.4293884038925171" node="10" p="12.244455337524414" q="1.4293884038925171">
        <property name="VECTCodeOITransfoDistrib" value="GAUC5-Y311"/>
      </load>
      <load id="GAUC53Y312" loadType="UNDEFINED" p0="12.244455337524414" q0="1.4293884038925171" node="14" p="12.244455337524414" q="1.4293884038925171">
        <property name="VECTCodeOITransfoDistrib" value="GAUC5-Y312"/>
      </load>
      <load id="GAUC53Y313" loadType="UNDEFINED" p0="12.244455337524414" q0="1.4293884038925171" node="19" p="12.244455337524414" q="1.4293884038925171">
        <property name="VECTCodeOITransfoDistrib" value="GAUC5-Y313"/>
      </load>
      <shunt id="GAUC5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="GAUC5-Y312"/>
        <property name="qMax" value="10.6091"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="GAVRE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GAVREP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="46">
        <busbarSection id="GAVREP4_1B" name="1B" node="0" v="95.161651611328125" angle="3.8912940932791953"/>
        <busbarSection id="GAVREP4_1A" name="1A" node="1" v="95.161651611328125" angle="3.8912940932791953"/>
        <busbarSection id="GAVREP4_2B" name="2B" node="2" v="95.257171630859375" angle="3.6160609485029531"/>
        <busbarSection id="GAVREP4_2A" name="2A" node="3" v="95.257171630859375" angle="3.6160609485029531"/>
        <switch id="GAVREP4_GAVRE   4HENIN.1  SA.1" name="GAVRE   4HENIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="GAVREP4_GAVRE   4M.JUL.1  SA.1" name="GAVRE   4M.JUL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="GAVREP4_GAVRE   4TR741    SA.1" name="GAVRE   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="40"/>
        <switch id="GAVREP4_GAVRE   4ZFTAI.1  SA.1" name="GAVRE   4ZFTAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="44"/>
        <switch id="GAVREP4_GAVRE   4SCARP.1  SA.1" name="GAVRE   4SCARP.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.1  SA.1" name="GAVRE   4ESQUE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.1  SA.1" name="GAVRE   4AVIO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="GAVREP4_GAVRE   4TRO.1BA  SA.1B" name="GAVRE   4TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="35"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.2  SA.1" name="GAVRE   4MOFFL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="GAVREP4_GAVRE   4COUPL.B  SA.1" name="GAVRE   4COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.2  SA.1" name="GAVRE   4ESQUE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.2  SA.1" name="GAVRE   4AVIO5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="GAVREP4_GAVRE   4FTAI6.1  SA.1" name="GAVRE   4FTAI6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="GAVREP4_GAVRE   4SCARP.2  SA.1" name="GAVRE   4SCARP.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="GAVREP4_GAVRE   4ARRAS.2  SA.1" name="GAVRE   4ARRAS.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="GAVREP4_GAVRE   4TR742    SA.1" name="GAVRE   4TR742    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="42"/>
        <switch id="GAVREP4_GAVRE   4HENIN.2  SA.1" name="GAVRE   4HENIN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="GAVREP4_GAVRE   4TR642    SA.1" name="GAVRE   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="38"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.1  SA.1" name="GAVRE   4MOFFL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="GAVREP4_GAVRE   4TRO.1BA  SA.1A" name="GAVRE   4TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="34" node2="1"/>
        <switch id="GAVREP4_GAVRE   4COUPL.A  SA.1" name="GAVRE   4COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="GAVREP4_GAVRE   4COUPL.B  SA.2" name="GAVRE   4COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="GAVREP4_GAVRE   4HENIN.1  SA.2" name="GAVRE   4HENIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="GAVREP4_GAVRE   4M.JUL.1  SA.2" name="GAVRE   4M.JUL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="GAVREP4_GAVRE   4TR741    SA.2" name="GAVRE   4TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="40"/>
        <switch id="GAVREP4_GAVRE   4ZFTAI.1  SA.2" name="GAVRE   4ZFTAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="44"/>
        <switch id="GAVREP4_GAVRE   4SCARP.1  SA.2" name="GAVRE   4SCARP.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.1  SA.2" name="GAVRE   4ESQUE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.1  SA.2" name="GAVRE   4AVIO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="GAVREP4_GAVRE   4TRO.2BA  SA.2B" name="GAVRE   4TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="37"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.2  SA.2" name="GAVRE   4MOFFL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.2  SA.2" name="GAVRE   4ESQUE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.2  SA.2" name="GAVRE   4AVIO5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="GAVREP4_GAVRE   4FTAI6.1  SA.2" name="GAVRE   4FTAI6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="GAVREP4_GAVRE   4SCARP.2  SA.2" name="GAVRE   4SCARP.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="GAVREP4_GAVRE   4ARRAS.2  SA.2" name="GAVRE   4ARRAS.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="GAVREP4_GAVRE   4TR742    SA.2" name="GAVRE   4TR742    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="42"/>
        <switch id="GAVREP4_GAVRE   4HENIN.2  SA.2" name="GAVRE   4HENIN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="GAVREP4_GAVRE   4TR642    SA.2" name="GAVRE   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="38"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.1  SA.2" name="GAVRE   4MOFFL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="GAVREP4_GAVRE   4COUPL.A  SA.2" name="GAVRE   4COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="GAVREP4_GAVRE   4TRO.2BA  SA.2A" name="GAVRE   4TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="36" node2="3"/>
        <switch id="GAVREP4_GAVRE   4ARRAS.2  DJ" name="GAVRE   4ARRAS.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.1  DJ" name="GAVRE   4AVIO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GAVREP4_GAVRE   4AVIO5.2  DJ" name="GAVRE   4AVIO5.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GAVREP4_GAVRE   4COUPL.A  DJ" name="GAVRE   4COUPL.A  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="GAVREP4_GAVRE   4COUPL.B  DJ" name="GAVRE   4COUPL.B  DJ" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.1  DJ" name="GAVRE   4ESQUE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="GAVREP4_GAVRE   4ESQUE.2  DJ" name="GAVRE   4ESQUE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="GAVREP4_GAVRE   4FTAI6.1  DJ" name="GAVRE   4FTAI6.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="GAVREP4_GAVRE   4HENIN.1  DJ" name="GAVRE   4HENIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="GAVREP4_GAVRE   4HENIN.2  DJ" name="GAVRE   4HENIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="GAVREP4_GAVRE   4M.JUL.1  DJ" name="GAVRE   4M.JUL.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.1  DJ" name="GAVRE   4MOFFL.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="GAVREP4_GAVRE   4MOFFL.2  DJ" name="GAVRE   4MOFFL.2  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="GAVREP4_GAVRE   4SCARP.1  DJ" name="GAVRE   4SCARP.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="GAVREP4_GAVRE   4SCARP.2  DJ" name="GAVRE   4SCARP.2  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="GAVREP4_GAVRE   4TRO.1BA  DJ" name="GAVRE   4TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="35" node2="34"/>
        <switch id="GAVREP4_GAVRE   4TRO.2BA  DJ" name="GAVRE   4TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="37" node2="36"/>
        <switch id="GAVREP4_GAVRE   4TR642    DJ" name="GAVRE   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="GAVREP4_GAVRE   4TR741    DJ" name="GAVRE   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="GAVREP4_GAVRE   4TR742    DJ" name="GAVRE   4TR742    DJ" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
        <switch id="GAVREP4_GAVRE   4ZFTAI.1  DJ" name="GAVRE   4ZFTAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="GAVREP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="GAVREP6_1" name="1" node="0" v="239.12387084960938" angle="5.7933899327800873"/>
        <busbarSection id="GAVREP6_2" name="2" node="1" v="239.12387084960938" angle="5.7933899327800873"/>
        <switch id="GAVREP6_GAVRE   6TR642    SA.1" name="GAVRE   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="GAVREP6_GAVRE   6AT761    SA.1" name="GAVRE   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="GAVREP6_GAVRE   6ETINC.1  SA.1" name="GAVRE   6ETINC.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="GAVREP6_GAVRE   6ETINC.2  SA.1" name="GAVRE   6ETINC.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="GAVREP6_GAVRE   6VENDI.2  SA.1" name="GAVRE   6VENDI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="GAVREP6_GAVRE   6PERTA.1  SA.1" name="GAVRE   6PERTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="GAVREP6_GAVRE   6VENDI.1  SA.1" name="GAVRE   6VENDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="GAVREP6_GAVRE   6DECHY.1  SA.1" name="GAVRE   6DECHY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="GAVREP6_GAVRE   6COUPL    SA.1" name="GAVRE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="GAVREP6_GAVRE   6COUPL    SA.2" name="GAVRE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="GAVREP6_GAVRE   6TR642    SA.2" name="GAVRE   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="GAVREP6_GAVRE   6AT761    SA.2" name="GAVRE   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GAVREP6_GAVRE   6ETINC.1  SA.2" name="GAVRE   6ETINC.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="GAVREP6_GAVRE   6ETINC.2  SA.2" name="GAVRE   6ETINC.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="GAVREP6_GAVRE   6VENDI.2  SA.2" name="GAVRE   6VENDI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="GAVREP6_GAVRE   6PERTA.1  SA.2" name="GAVRE   6PERTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="GAVREP6_GAVRE   6VENDI.1  SA.2" name="GAVRE   6VENDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="GAVREP6_GAVRE   6DECHY.1  SA.2" name="GAVRE   6DECHY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="GAVREP6_GAVRE   6AT761    DJ" name="GAVRE   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GAVREP6_GAVRE   6COUPL    DJ" name="GAVRE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GAVREP6_GAVRE   6DECHY.1  DJ" name="GAVRE   6DECHY.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GAVREP6_GAVRE   6ETINC.1  DJ" name="GAVRE   6ETINC.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GAVREP6_GAVRE   6ETINC.2  DJ" name="GAVRE   6ETINC.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GAVREP6_GAVRE   6PERTA.1  DJ" name="GAVRE   6PERTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="GAVREP6_GAVRE   6TR642    DJ" name="GAVRE   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="GAVREP6_GAVRE   6VENDI.1  DJ" name="GAVRE   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="GAVREP6_GAVRE   6VENDI.2  DJ" name="GAVRE   6VENDI.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="GAVREP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="GAVREP7_1" name="1" node="0" v="405.15695190429688" angle="8.312161781213451"/>
        <busbarSection id="GAVREP7_2" name="2" node="1" v="405.15695190429688" angle="8.312161781213451"/>
        <switch id="GAVREP7_GAVRE   7TR741    SA.1" name="GAVRE   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="GAVREP7_GAVRE   7TR742    SA.1" name="GAVRE   7TR742    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.1  SA.1" name="GAVRE   7CHEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="GAVREP7_GAVRE   7AVELI.1  SA.1" name="GAVRE   7AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="GAVREP7_GAVRE   7AT761    SA.1" name="GAVRE   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.2  SA.1" name="GAVRE   7CHEVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="GAVREP7_GAVRE   7COUPL    SA.1" name="GAVRE   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="GAVREP7_GAVRE   7TR741    SA.2" name="GAVRE   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="GAVREP7_GAVRE   7TR742    SA.2" name="GAVRE   7TR742    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.1  SA.2" name="GAVRE   7CHEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="GAVREP7_GAVRE   7AVELI.1  SA.2" name="GAVRE   7AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="GAVREP7_GAVRE   7AT761    SA.2" name="GAVRE   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="GAVREP7_GAVRE   7COUPL    SA.2" name="GAVRE   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.2  SA.2" name="GAVRE   7CHEVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="GAVREP7_GAVRE   7AT761    DJ" name="GAVRE   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GAVREP7_GAVRE   7AVELI.1  DJ" name="GAVRE   7AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.1  DJ" name="GAVRE   7CHEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GAVREP7_GAVRE   7CHEVA.2  DJ" name="GAVRE   7CHEVA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GAVREP7_GAVRE   7COUPL    DJ" name="GAVRE   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GAVREP7_GAVRE   7TR741    DJ" name="GAVRE   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="GAVREP7_GAVRE   7TR742    DJ" name="GAVRE   7TR742    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="GAVREY642" r="0.68999999761581421" x="47.090000152587891" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="GAVREP4" node1="39" voltageLevelId2="GAVREP6" node2="15" p1="-40.304981231689453" q1="2.3158533573150635" p2="40.324615478515625" q2="-0.9759373664855957">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="95.161659240722656">
        <terminalRef id="GAVREY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1110"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="GAVREY741" r="2.6500003337860107" x="144.10002136230469" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="GAVREP4" node1="41" voltageLevelId2="GAVREP7" node2="13" p1="-87.62567138671875" q1="3.4496195316314697" p2="87.750152587890625" q2="3.3195314407348633">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="95.161659240722656">
        <terminalRef id="GAVREY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1731.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2077.000244140625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="GAVREY742" r="2.6599998474121094" x="145.80000305175781" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="GAVREP4" node1="43" voltageLevelId2="GAVREP7" node2="15" p1="-91.338386535644531" q1="-6.0523495674133301" p2="91.477012634277344" q2="13.650348663330078">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="95.257164001464844">
        <terminalRef id="GAVREY742" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1731.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2077.000244140625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="GAVREY761" r="0.46000000834465027" x="39.5" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="GAVREP6" node1="3" voltageLevelId2="GAVREP7" node2="3" p1="-182.12789916992188" q1="-7.2023811340332031" p2="182.22158813476562" q2="15.248393058776855">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="GENN3" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="GENN3P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="GENN3P6_1" name="1" node="0" v="240.51446533203125" angle="-5.7917925222879507"/>
        <switch id="GENN3P6_GENN36GENN3.TG1SA.1F" name="GENN36GENN3.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="GENN3P6_GENN36FALLO.1SA.1F" name="GENN36FALLO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="GENN3P6_GENN36FALLO.1DJF" name="GENN36FALLO.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="GENN3P6_GENN3   6GROUPT1  COUPLEUR" name="GENN3   6GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <generator id="GENN36GENN3T1" energySource="THERMAL" minP="0" maxP="200" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="4" p="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-100" maxQ="190"/>
          <point p="200" minQ="-100" maxQ="190"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="GIVET" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GIVETP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="GIVETP3_1.2" name="1.2" node="0" v="66.559234619140625" angle="16.514950035700195"/>
        <busbarSection id="GIVETP3_1.1" name="1.1" node="1" v="66.559234619140625" angle="16.514950035700195"/>
        <switch id="GIVETP3_GIVET3TR312SA.1F" name="GIVET3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="GIVETP3_GIVET3CHOO5.1SA.1F" name="GIVET3CHOO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="GIVETP3_GIVET   3CBO.1    SS.1.21" name="GIVET   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GIVETP3_GIVET3TR311SA.1F" name="GIVET3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="GIVETP3_GIVET3ZFROM.1SA.1F" name="GIVET3ZFROM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="GIVETP3_GIVET   3CHOO5.1  DJ" name="GIVET   3CHOO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="GIVETP3_GIVET   3TR311    DJ.HT" name="GIVET   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GIVETP3_GIVET   3TR312    DJ.HT" name="GIVET   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GIVETP3_GIVET   3TR312    DJ.BT.GIVET3TR312" name="GIVET   3TR312    DJ.BT.GIVET3TR312" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="GIVETP3_GIVET   3TR312    DJ.BT.GIVETINA" name="GIVET   3TR312    DJ.BT.GIVETINA" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="GIVETP3_GIVET   3ZFROM.1  DJ" name="GIVET   3ZFROM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="GIVET3TR311" loadType="UNDEFINED" p0="5.8401074409484863" q0="0" node="5" p="5.8401074409484863" q="0"/>
      <load id="GIVET3TR312" loadType="UNDEFINED" p0="5.8401074409484863" q0="1.562100887298584" node="8" p="5.8401074409484863" q="1.562100887298584">
        <property name="VECTCodeOITransfoDistrib" value="GIVET-Y312"/>
      </load>
      <shunt id="GIVETINA" bPerSection="0.00029977323720231652" maximumSectionCount="1" currentSectionCount="1" node="9" q="-1.1898000240325928">
        <property name="VECTCodeOITransfoDistrib" value="GIVET-Y312"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="GOSNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GOSNAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="GOSNAP4_1.2" name="1.2" node="0" v="95.69793701171875" angle="2.4018402905032152"/>
        <busbarSection id="GOSNAP4_1.1" name="1.1" node="1" v="95.69793701171875" angle="2.4018402905032152"/>
        <busbarSection id="GOSNAP4_2.2" name="2.2" node="2" v="95.69793701171875" angle="2.4018402905032152"/>
        <busbarSection id="GOSNAP4_2.1" name="2.1" node="3" v="95.69793701171875" angle="2.4018402905032152"/>
        <switch id="GOSNAP4_GOSNA   4PERNE.1  SA.1" name="GOSNA   4PERNE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="GOSNAP4_GOSNA   4TR413    SA.1" name="GOSNA   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.2  SA.1" name="GOSNA   4BEUVR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="GOSNAP4_GOSNA   4SEC..21  SS.1.21" name="GOSNA   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GOSNAP4_GOSNA   4MAIE .1  SA.1" name="GOSNA   4MAIE .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="GOSNAP4_GOSNA   4GUARB.1  SA.1" name="GOSNA   4GUARB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="GOSNAP4_GOSNA   4TR412    SA.1" name="GOSNA   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.1  SA.1" name="GOSNA   4BEUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="GOSNAP4_GOSNA   4TR411    SA.1" name="GOSNA   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="GOSNAP4_GOSNA   4COUPL.1  SA.1" name="GOSNA   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="GOSNAP4_GOSNA   4PERNE.1  SA.2" name="GOSNA   4PERNE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="GOSNAP4_GOSNA   4TR413    SA.2" name="GOSNA   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.2  SA.2" name="GOSNA   4BEUVR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="GOSNAP4_GOSNA   4SEC..21  SS.2.21" name="GOSNA   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="GOSNAP4_GOSNA   4MAIE .1  SA.2" name="GOSNA   4MAIE .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="GOSNAP4_GOSNA   4GUARB.1  SA.2" name="GOSNA   4GUARB.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="GOSNAP4_GOSNA   4TR412    SA.2" name="GOSNA   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.1  SA.2" name="GOSNA   4BEUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="GOSNAP4_GOSNA   4TR411    SA.2" name="GOSNA   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="GOSNAP4_GOSNA   4COUPL.1  SA.2" name="GOSNA   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.1  DJ" name="GOSNA   4BEUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="GOSNAP4_GOSNA   4BEUVR.2  DJ" name="GOSNA   4BEUVR.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="GOSNAP4_GOSNA   4COUPL.1  DJ" name="GOSNA   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="GOSNAP4_GOSNA   4GUARB.1  DJ" name="GOSNA   4GUARB.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GOSNAP4_GOSNA   4MAIE .1  DJ" name="GOSNA   4MAIE .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="GOSNAP4_GOSNA   4PERNE.1  DJ" name="GOSNA   4PERNE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="GOSNAP4_GOSNA   4TR411    DJ.HT" name="GOSNA   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="GOSNAP4_GOSNA   4TR411    DJ.BT.GOSNA4TR411" name="GOSNA   4TR411    DJ.BT.GOSNA4TR411" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="GOSNAP4_GOSNA   4TR411    DJ.BT.GOSNAINA" name="GOSNA   4TR411    DJ.BT.GOSNAINA" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
        <switch id="GOSNAP4_GOSNA   4TR412    DJ.HT" name="GOSNA   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="GOSNAP4_GOSNA   4TR413    DJ.HT" name="GOSNA   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id="GOSNA4Y411" loadType="UNDEFINED" p0="12.810806274414062" q0="2.9166059494018555" node="18" p="12.810806274414062" q="2.9166059494018555">
        <property name="VECTCodeOITransfoDistrib" value="GOSNA-Y411"/>
      </load>
      <load id="GOSNA4Y412" loadType="UNDEFINED" p0="12.810806274414062" q0="2.9166059494018555" node="21" p="12.810806274414062" q="2.9166059494018555"/>
      <load id="GOSNA4Y413" loadType="UNDEFINED" p0="12.810806274414062" q0="2.9166059494018555" node="23" p="12.810806274414062" q="2.9166059494018555"/>
      <shunt id="GOSNAINA" bPerSection="0.00058533332776278257" maximumSectionCount="1" currentSectionCount="1" node="19" q="-4.7411999702453613">
        <property name="VECTCodeOITransfoDistrib" value="GOSNA-Y411"/>
        <property name="qMax" value="21.2183"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="GOUVI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="GOUVIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="GOUVIP6_1.1" name="1.1" node="0" v="241.12277221679688" angle="-3.62679074880222"/>
        <busbarSection id="GOUVIP6_1.2" name="1.2" node="1" v="241.12277221679688" angle="-3.62679074880222"/>
        <busbarSection id="GOUVIP6_1.3" name="1.3" node="2" v="241.12277221679688" angle="-3.62679074880222"/>
        <switch id="GOUVIP6_GOUVI6TR611SA.1F" name="GOUVI6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="GOUVIP6_GOUVI6P.GAS.1SA.1F" name="GOUVI6P.GAS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="GOUVIP6_GOUVI   6SEC..12  SS.1.12" name="GOUVI   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GOUVIP6_GOUVI   6SEC..23  SS.1.23" name="GOUVI   6SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GOUVIP6_GOUVI6CARRI.1SA.1F" name="GOUVI6CARRI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="GOUVIP6_GOUVI   6CARRI.1  SRB.1" name="GOUVI   6CARRI.1  SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="3" node2="4"/>
        <switch id="GOUVIP6_GOUVI   6P.GAS.1  SRB.1" name="GOUVI   6P.GAS.1  SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="6"/>
        <switch id="GOUVIP6_GOUVI   6TR611    DJ" name="GOUVI   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <load id="GOUVI6Y611" loadType="UNDEFINED" p0="24.113979339599609" q0="3.9802801609039307" node="8" p="24.113979339599609" q="3.9802801609039307"/>
    </voltageLevel>
  </substation>
  <substation id="GRAV5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GRAV5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="48">
        <busbarSection id="GRAV5P7_1.6" name="1.6" node="0" v="406.7633056640625" angle="13.44079288085147"/>
        <busbarSection id="GRAV5P7_1.5" name="1.5" node="1" v="406.75567626953125" angle="13.429931172523856"/>
        <busbarSection id="GRAV5P7_1.4" name="1.4" node="2" v="406.71917724609375" angle="13.454098089354654"/>
        <busbarSection id="GRAV5P7_1.3" name="1.3" node="3" v="406.82308959960938" angle="13.42630434207458"/>
        <busbarSection id="GRAV5P7_1.2" name="1.2" node="4" v="406.6038818359375" angle="13.413280025101011"/>
        <busbarSection id="GRAV5P7_1.1" name="1.1" node="5" v="406.75152587890625" angle="13.422566521051291"/>
        <switch id="GRAV5P7_GRAV57SE.1.65SS.1.65F" name="GRAV57SE.1.65SS.1.65F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="GRAV5P7_GRAV57WARAN.6SA.1F" name="GRAV57WARAN.6SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="41"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG6SA.1F" name="GRAV57GRAV5.TG6SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="22"/>
        <switch id="GRAV5P7_GRAV57SE.1.54SS.1.54F" name="GRAV57SE.1.54SS.1.54F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
        <switch id="GRAV5P7_GRAV57WARAN.5SA.1F" name="GRAV57WARAN.5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="39"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG5SA.1F" name="GRAV57GRAV5.TG5SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="19"/>
        <switch id="GRAV5P7_GRAV57SE.1.43SS.1.43F" name="GRAV57SE.1.43SS.1.43F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="3"/>
        <switch id="GRAV5P7_GRAV57WARAN.4SA.1F" name="GRAV57WARAN.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="37"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG4SA.1F" name="GRAV57GRAV5.TG4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="16"/>
        <switch id="GRAV5P7_GRAV57SE.1.32SS.1.32F" name="GRAV57SE.1.32SS.1.32F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="3" node2="4"/>
        <switch id="GRAV5P7_GRAV57WARAN.3SA.1F" name="GRAV57WARAN.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="35"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG3SA.1F" name="GRAV57GRAV5.TG3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="13"/>
        <switch id="GRAV5P7_GRAV57SE.1.21SS.1.21F" name="GRAV57SE.1.21SS.1.21F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="4" node2="5"/>
        <switch id="GRAV5P7_GRAV57WARAN.2SA.1F" name="GRAV57WARAN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="33"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG2SA.1F" name="GRAV57GRAV5.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="10"/>
        <switch id="GRAV5P7_GRAV57WARAN.9SA.1F" name="GRAV57WARAN.9SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="43"/>
        <switch id="GRAV5P7_GRAV57WARAN.1SA.1F" name="GRAV57WARAN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="31"/>
        <switch id="GRAV5P7_GRAV57GRAV5.TG1SA.1F" name="GRAV57GRAV5.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="7"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT1  COUPLEUR" name="GRAV5   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE1  DJ.GR" name="GRAV5   7GROUPE1  DJ.GR" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="GRAV5P7_GRAV57TS.1DJ" name="GRAV57TS.1DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="24"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT2  COUPLEUR" name="GRAV5   1GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE2  DJ.GR" name="GRAV5   7GROUPE2  DJ.GR" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="GRAV5P7_GRAV57TS.2DJ" name="GRAV57TS.2DJ" kind="BREAKER" retained="true" open="true" node1="11" node2="25"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT3  COUPLEUR" name="GRAV5   1GROUPT3  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE3  DJ.GR" name="GRAV5   7GROUPE3  DJ.GR" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="GRAV5P7_GRAV57TS.3DJ" name="GRAV57TS.3DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="26"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT4  COUPLEUR" name="GRAV5   1GROUPT4  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE4  DJ.GR" name="GRAV5   7GROUPE4  DJ.GR" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="GRAV5P7_GRAV57TS.4DJ" name="GRAV57TS.4DJ" kind="BREAKER" retained="true" open="true" node1="17" node2="27"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT5  COUPLEUR" name="GRAV5   1GROUPT5  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="20" node2="18"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE5  DJ.GR" name="GRAV5   7GROUPE5  DJ.GR" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="GRAV5P7_GRAV57TS.5DJ" name="GRAV57TS.5DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="28"/>
        <switch id="GRAV5P7_GRAV5   1GROUPT6  COUPLEUR" name="GRAV5   1GROUPT6  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="23" node2="21"/>
        <switch id="GRAV5P7_GRAV5   7GROUPE6  DJ.GR" name="GRAV5   7GROUPE6  DJ.GR" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="GRAV5P7_GRAV57TS.6DJ" name="GRAV57TS.6DJ" kind="BREAKER" retained="true" open="true" node1="23" node2="29"/>
        <switch id="GRAV5P7_GRAV57WARAN.1DJF" name="GRAV57WARAN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="31" node2="30"/>
        <switch id="GRAV5P7_GRAV57WARAN.2DJF" name="GRAV57WARAN.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="33" node2="32"/>
        <switch id="GRAV5P7_GRAV57WARAN.3DJF" name="GRAV57WARAN.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="35" node2="34"/>
        <switch id="GRAV5P7_GRAV57WARAN.4DJF" name="GRAV57WARAN.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="37" node2="36"/>
        <switch id="GRAV5P7_GRAV57WARAN.5DJF" name="GRAV57WARAN.5DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="39" node2="38"/>
        <switch id="GRAV5P7_GRAV57WARAN.6DJF" name="GRAV57WARAN.6DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="41" node2="40"/>
        <switch id="GRAV5P7_GRAV57WARAN.9DJF" name="GRAV57WARAN.9DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="43" node2="42"/>
        <switch id="GRAV5P7_Disj fict_GRAV5P7_1.6" name="Disj fict_GRAV5P7_1.6" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
        <switch id="GRAV5P7_Sect 1.6 fict_GRAV5P7_1.6" name="Sect 1.6 fict_GRAV5P7_1.6" kind="DISCONNECTOR" retained="false" open="false" node1="45" node2="0"/>
        <switch id="GRAV5P7_Disj fict_GRAV5P7_1.4" name="Disj fict_GRAV5P7_1.4" kind="BREAKER" retained="true" open="false" node1="46" node2="47"/>
        <switch id="GRAV5P7_Sect 1.4 fict_GRAV5P7_1.4" name="Sect 1.4 fict_GRAV5P7_1.4" kind="DISCONNECTOR" retained="false" open="false" node1="47" node2="2"/>
      </nodeBreakerTopology>
      <generator id="GRAV57GRAV5T1" energySource="NUCLEAR" minP="200" maxP="910" voltageRegulatorOn="true" targetP="901.78887939453125" targetQ="48.003379821777344" targetV="406.75155639648438" node="6" p="-901.78887939453125" q="-48.002250671386719">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GRAV57GRAV5T2" energySource="NUCLEAR" minP="230" maxP="910" voltageRegulatorOn="true" targetP="890.46893310546875" targetQ="18.176557540893555" targetV="406.6038818359375" node="9" p="-890.46893310546875" q="-18.175424575805664">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="230" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GRAV57GRAV5T3" energySource="NUCLEAR" minP="200" maxP="910" voltageRegulatorOn="true" targetP="909.80401611328125" targetQ="60.323127746582031" targetV="406.82308959960938" node="12" p="-909.80401611328125" q="-60.321994781494141">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GRAV57GRAV5T4" energySource="NUCLEAR" minP="200" maxP="910" voltageRegulatorOn="true" targetP="910" targetQ="40.1558837890625" targetV="406.71920776367188" node="15" p="-910" q="-40.154750823974609">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GRAV57GRAV5T5" energySource="NUCLEAR" minP="200" maxP="910" voltageRegulatorOn="true" targetP="909.802978515625" targetQ="48.221694946289062" targetV="406.75567626953125" node="18" p="-909.802978515625" q="-48.220561981201172">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GRAV57GRAV5T6" energySource="NUCLEAR" minP="200" maxP="910" voltageRegulatorOn="true" targetP="910" targetQ="48.465412139892578" targetV="406.7633056640625" node="21" p="-910" q="-48.464286804199219">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="200" minQ="-220" maxQ="470"/>
          <point p="910" minQ="-300" maxQ="390"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="GRAV57TS.1" loadType="UNDEFINED" p0="0" q0="0" node="24" p="0" q="0"/>
      <load id="GRAV57TS.2" loadType="UNDEFINED" p0="0" q0="0" node="25" p="0" q="0"/>
      <load id="GRAV57TS.3" loadType="UNDEFINED" p0="0" q0="0" node="26" p="0" q="0"/>
      <load id="GRAV57TS.4" loadType="UNDEFINED" p0="0" q0="0" node="27" p="0" q="0"/>
      <load id="GRAV57TS.5" loadType="UNDEFINED" p0="0" q0="0" node="28" p="0" q="0"/>
      <load id="GRAV57TS.6" loadType="UNDEFINED" p0="0" q0="0" node="29" p="0" q="0"/>
      <load id="fict_GRAV5P7_1.6" loadType="FICTITIOUS" p0="-7.8222260475158691" q0="0" node="44" p="-7.8222260475158691" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_GRAV5P7_1.4" loadType="FICTITIOUS" p0="-32.861602783203125" q0="0" node="46" p="-32.861602783203125" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="GRAVE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GRAVEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="GRAVEP4_1.3" name="1.3" node="0" v="94.891189575195312" angle="3.1780270432082838"/>
        <busbarSection id="GRAVEP4_1.2" name="1.2" node="1" v="94.891189575195312" angle="3.1780270432082838"/>
        <busbarSection id="GRAVEP4_1.1" name="1.1" node="2" v="94.891189575195312" angle="3.1780270432082838"/>
        <switch id="GRAVEP4_GRAVE4ATTAQ.1SA.1F" name="GRAVE4ATTAQ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="GRAVEP4_GRAVE4TR412SA.1F" name="GRAVE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="GRAVEP4_GRAVE   4CBO.1    SS.1.32" name="GRAVE   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GRAVEP4_GRAVE4TR413SA.1F" name="GRAVE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="GRAVEP4_GRAVE   4CBO.1    SS.1.21" name="GRAVE   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GRAVEP4_GRAVE4TR411SA.1F" name="GRAVE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="GRAVEP4_GRAVE4G.SYN.1SA.1F" name="GRAVE4G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="GRAVEP4_GRAVE   4ATTAQ.1  DJ" name="GRAVE   4ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="GRAVEP4_GRAVE   4G.SYN.1  DJ" name="GRAVE   4G.SYN.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="GRAVEP4_GRAVE   4TR411    DJ.HT" name="GRAVE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="GRAVEP4_GRAVE   4TR412    DJ.HT" name="GRAVE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="GRAVEP4_GRAVE   4TR413    DJ.HT" name="GRAVE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="GRAVEP4_GRAVE   4TR413    DJ.BT.GRAVE4TR413" name="GRAVE   4TR413    DJ.BT.GRAVE4TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="GRAVEP4_GRAVE   4TR413    DJ.BT.GRAVEINA" name="GRAVE   4TR413    DJ.BT.GRAVEINA" kind="BREAKER" retained="true" open="true" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <load id="GRAVE4Y411" loadType="UNDEFINED" p0="14.354408264160156" q0="0.14850272238254547" node="8" p="14.354408264160156" q="0.14850272238254547"/>
      <load id="GRAVE4Y412" loadType="UNDEFINED" p0="14.354408264160156" q0="0.14850272238254547" node="10" p="14.354408264160156" q="0.14850272238254547"/>
      <load id="GRAVE4Y413" loadType="UNDEFINED" p0="14.354408264160156" q0="0.14850272238254547" node="13" p="14.354408264160156" q="0.14850272238254547">
        <property name="VECTCodeOITransfoDistrib" value="GRAVE-Y413"/>
      </load>
      <shunt id="GRAVEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="14" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="GRAVE-Y413"/>
        <property name="qMax" value="5.89396"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="GREVA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GREVAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="GREVAP4_1" name="1" node="0" v="96.245841979980469" angle="6.4952990185915018"/>
        <switch id="GREVAP4_GREVA4MAUBE.1SA.1F" name="GREVA4MAUBE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="GREVAP4_GREVA4TR411SA.1F" name="GREVA4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="GREVAP4_GREVA4MAUBE.1DJF" name="GREVA4MAUBE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="GREVAP4_GREVA4TR411DJ" name="GREVA4TR411DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="GREVA4Y411" loadType="UNDEFINED" p0="5.9995336532592773" q0="0.016857108101248741" node="3" p="5.9995336532592773" q="0.016857108101248741"/>
    </voltageLevel>
  </substation>
  <substation id="GUER6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GUER6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="GUER6P4_1" name="1" node="0" v="95.508399963378906" angle="3.0318426388366166"/>
        <switch id="GUER6P4_GUER64TR411SA.1F" name="GUER64TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="GUER6P4_GUER64GAREN.1SA.1F" name="GUER64GAREN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="GUER6P4_GUER64GROUPT1SA.1F" name="GUER64GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="GUER6P4_GUER6   4GAREN.1  DJ" name="GUER6   4GAREN.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="GUER6P4_GUER6   4GROUPT1  DJ.HT" name="GUER6   4GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="GUER6P4_GUER6   1GROUPT1  COUPLEUR" name="GUER6   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="GUER6P4_GUER6   4TR411    DJ.HT" name="GUER6   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <generator id="GUER64GROUPE1" energySource="THERMAL" minP="1" maxP="54" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="5" p="-0">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="1" minQ="-10" maxQ="22"/>
          <point p="54" minQ="-10" maxQ="22"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="GUER64Y411" loadType="UNDEFINED" p0="2.0090184211730957" q0="-4.6186308860778809" node="7" p="2.0090184211730957" q="-4.6186308860778809"/>
    </voltageLevel>
  </substation>
  <substation id="GUIGN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="GUIGNP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="GUIGNP3_1.1" name="1.1" node="0" v="67.0194091796875" angle="8.0185917129498403"/>
        <busbarSection id="GUIGNP3_1.2" name="1.2" node="1" v="67.0194091796875" angle="8.0185917129498403"/>
        <busbarSection id="GUIGNP3_1.3" name="1.3" node="2" v="67.0194091796875" angle="8.0185917129498403"/>
        <switch id="GUIGNP3_GUIGN3TR311SA.1F" name="GUIGN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="GUIGNP3_GUIGN3ORMES.1SA.1F" name="GUIGN3ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="GUIGNP3_GUIGN   3CBO.1    SS.1.12" name="GUIGN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="GUIGNP3_GUIGN   3CBO.1    SS.1.23" name="GUIGN   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="GUIGNP3_GUIGN3TR313SA.1F" name="GUIGN3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="GUIGNP3_GUIGN3CERNA.1SA.1F" name="GUIGN3CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="GUIGNP3_GUIGN   3CERNA.1  DJ" name="GUIGN   3CERNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="GUIGNP3_GUIGN   3ORMES.1  DJ" name="GUIGN   3ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="GUIGNP3_GUIGN   3TR311    DJ.HT" name="GUIGN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="GUIGNP3_GUIGN   3TR311    DJ.BT.GUIGN3TR311" name="GUIGN   3TR311    DJ.BT.GUIGN3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="GUIGNP3_GUIGN   3TR311    DJ.BT.GUIGNIN1" name="GUIGN   3TR311    DJ.BT.GUIGNIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="GUIGNP3_GUIGN   3TR313    DJ.HT" name="GUIGN   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="GUIGNP3_GUIGN   3TR313    DJ.BT.GUIGN3TR313" name="GUIGN   3TR313    DJ.BT.GUIGN3TR313" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="GUIGNP3_GUIGN   3TR313    DJ.BT.GUIGNINA" name="GUIGN   3TR313    DJ.BT.GUIGNINA" kind="BREAKER" retained="true" open="true" node1="14" node2="12"/>
        <switch id="GUIGNP3_GUIGN   3TR313    DJ.BT.GUIGNIN2" name="GUIGN   3TR313    DJ.BT.GUIGNIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="12"/>
      </nodeBreakerTopology>
      <generator id="GUIGNIN1" energySource="WIND" minP="0" maxP="9" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="67.0194091796875" node="10" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="9" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="GUIGNIN2" energySource="WIND" minP="0" maxP="28.799999237060547" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="67.0194091796875" node="15" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="28.799999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="GUIGN3TR311" loadType="UNDEFINED" p0="12.965433120727539" q0="-2.4795951843261719" node="9" p="12.965433120727539" q="-2.4795951843261719">
        <property name="VECTCodeOITransfoDistrib" value="GUIGN-Y311"/>
      </load>
      <load id="GUIGN3TR313" loadType="UNDEFINED" p0="12.965433120727539" q0="-2.4795951843261719" node="13" p="12.965433120727539" q="-2.4795951843261719">
        <property name="VECTCodeOITransfoDistrib" value="GUIGN-Y313"/>
      </load>
      <shunt id="GUIGNINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="14" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="GUIGN-Y313"/>
        <property name="qMax" value="8.3349"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="H.LOG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="H.LOGP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="H.LOGP4_1" name="1" node="0" v="96.953475952148438" angle="2.9736306440878906"/>
        <switch id="H.LOGP4_H.LOG4H.VIN.1SA.1F" name="H.LOG4H.VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="H.LOGP4_H.LOG4INJSA.1F" name="H.LOG4INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="H.LOGP4_H.LOG4H.VIN.1DJ" name="H.LOG4H.VIN.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="1"/>
        <switch id="H.LOGP4_H.LOG4INJDJF" name="H.LOG4INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="H.LOG4INJ" loadType="UNDEFINED" p0="16.015050888061523" q0="3.9344930648803711" node="3" p="16.015050888061523" q="3.9344930648803711"/>
    </voltageLevel>
  </substation>
  <substation id="H.RIV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="H.RIVP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="H.RIVP3_1.1" name="1.1" node="0" v="66.3809814453125" angle="14.501956683514038"/>
        <busbarSection id="H.RIVP3_1.2" name="1.2" node="1" v="66.3809814453125" angle="14.501956683514038"/>
        <switch id="H.RIVP3_H.RIV3BOGNY.1SA.1F" name="H.RIV3BOGNY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="H.RIVP3_H.RIV3TR311SA.1F" name="H.RIV3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="H.RIVP3_H.RIV   3CBO.1    SS.1.12" name="H.RIV   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="H.RIVP3_H.RIV3CHOO5.1SA.1F" name="H.RIV3CHOO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="H.RIVP3_H.RIV3TR312SA.1F" name="H.RIV3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="H.RIVP3_H.RIV   3BOGNY.1  DJ" name="H.RIV   3BOGNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="H.RIVP3_H.RIV   3CHOO5.1  DJ" name="H.RIV   3CHOO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="H.RIVP3_H.RIV   3TR311    DJ.HT" name="H.RIV   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="H.RIVP3_H.RIV   3TR312    DJ.HT" name="H.RIV   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="H.RIVP3_H.RIV   3TR312    DJ.BT.H.RIV3TR312" name="H.RIV   3TR312    DJ.BT.H.RIV3TR312" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="H.RIVP3_H.RIV   3TR312    DJ.BT.H.RIVINA" name="H.RIV   3TR312    DJ.BT.H.RIVINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
      </nodeBreakerTopology>
      <load id="H.RIV3TR311" loadType="UNDEFINED" p0="2.0451304912567139" q0="-2.0246093273162842" node="7" p="2.0451304912567139" q="-2.0246093273162842"/>
      <load id="H.RIV3TR312" loadType="UNDEFINED" p0="2.0451304912567139" q0="-2.0246093273162842" node="10" p="2.0451304912567139" q="-2.0246093273162842">
        <property name="VECTCodeOITransfoDistrib" value="H.RIV-Y312"/>
      </load>
      <shunt id="H.RIVINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="H.RIV-Y312"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="H.SAN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="H.SANP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="H.SANP3_1.1" name="1.1" node="0" v="65.410530090332031" angle="-0.19514207976440798"/>
        <busbarSection id="H.SANP3_1.2" name="1.2" node="1" v="65.410530090332031" angle="-0.19514207976440798"/>
        <switch id="H.SANP3_H.SAN   3CBO.1    SS.1.12" name="H.SAN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="H.SANP3_H.SAN   3HARGI.1  SA.1" name="H.SAN   3HARGI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="H.SANP3_H.SAN3TR312SA.1F" name="H.SAN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="H.SANP3_H.SAN   3PERTA.1  SA.1" name="H.SAN   3PERTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="H.SANP3_H.SAN3TR311SA.1F" name="H.SAN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="H.SANP3_H.SAN   3HARGI.1  DJ" name="H.SAN   3HARGI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="H.SANP3_H.SAN   3PERTA.1  DJ" name="H.SAN   3PERTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="H.SANP3_H.SAN   3TR311    DJ.HT" name="H.SAN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="H.SANP3_H.SAN   3TR311    DJ.BT.H.SAN3TR311" name="H.SAN   3TR311    DJ.BT.H.SAN3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="H.SANP3_H.SAN   3TR311    DJ.BT.H.SANIN1" name="H.SAN   3TR311    DJ.BT.H.SANIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="H.SANP3_H.SAN   3TR312    DJ.HT" name="H.SAN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="H.SANP3_H.SAN   3TR312    DJ.BT.H.SAN3TR312" name="H.SAN   3TR312    DJ.BT.H.SAN3TR312" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="H.SANP3_H.SAN   3TR312    DJ.BT.H.SANIN2" name="H.SAN   3TR312    DJ.BT.H.SANIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
      </nodeBreakerTopology>
      <generator id="H.SANIN1" energySource="WIND" minP="0" maxP="35.25" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="65.4105224609375" node="9" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="H.SANIN2" energySource="WIND" minP="0" maxP="12.199999809265137" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="65.4105224609375" node="13" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12.199999809265137" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="H.SAN3TR311" loadType="UNDEFINED" p0="-0.42136090993881226" q0="-0.15563048422336578" node="8" p="-0.42136090993881226" q="-0.15563048422336578">
        <property name="VECTCodeOITransfoDistrib" value="H.SAN-Y311"/>
      </load>
      <load id="H.SAN3TR312" loadType="UNDEFINED" p0="-0.42136090993881226" q0="-0.15563048422336578" node="12" p="-0.42136090993881226" q="-0.15563048422336578">
        <property name="VECTCodeOITransfoDistrib" value="H.SAN-Y312"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="H.TOU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="H.TOUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="H.TOUP6_1" name="1" node="0" v="238.14175415039062" angle="18.623769234394342"/>
        <switch id="H.TOUP6_H.TOU6ZH.TO.1SA.1F" name="H.TOU6ZH.TO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="H.TOUP6_H.TOU6INJSA.1F" name="H.TOU6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="H.TOUP6_H.TOU6INJDJF" name="H.TOU6INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="H.TOUP6_H.TOU6ZH.TO.1DJ" name="H.TOU6ZH.TO.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="H.TOU6INJ" loadType="UNDEFINED" p0="-2.1089305877685547" q0="0.10980769991874695" node="1" p="-2.1089305877685547" q="0.10980769991874695"/>
    </voltageLevel>
  </substation>
  <substation id="H.VIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="H.VINP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="H.VINP4_1.1" name="1.1" node="0" v="97.042350769042969" angle="3.0325205351117401"/>
        <busbarSection id="H.VINP4_1.2" name="1.2" node="1" v="97.042350769042969" angle="3.0325205351117401"/>
        <busbarSection id="H.VINP4_2.1" name="2.1" node="2" v="97.042350769042969" angle="3.0325205351117401"/>
        <busbarSection id="H.VINP4_2.2" name="2.2" node="3" v="97.042350769042969" angle="3.0325205351117401"/>
        <switch id="H.VINP4_H.VIN   4CROIX.1  SA.1" name="H.VIN   4CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="H.VINP4_H.VIN   4H.LOG.1  SA.1" name="H.VIN   4H.LOG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="H.VINP4_H.VIN   4TR641    SA.1" name="H.VIN   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="H.VINP4_H.VIN   4BALLO.1  SA.1" name="H.VIN   4BALLO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="H.VINP4_H.VIN   4TR642    SA.1" name="H.VIN   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="H.VINP4_H.VIN   4ANSTA.1  SA.1" name="H.VIN   4ANSTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="H.VINP4_H.VIN   4SEC..12  SS.1.12" name="H.VIN   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="H.VINP4_H.VIN   4COUPL.1  SA.1" name="H.VIN   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="H.VINP4_H.VIN   4BALLO.2  SA.1" name="H.VIN   4BALLO.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="H.VINP4_H.VIN   4HEM  .1  SA.1" name="H.VIN   4HEM  .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="H.VINP4_H.VIN   4TR643    SA.1" name="H.VIN   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="H.VINP4_H.VIN   4COUPL.1  SA.2" name="H.VIN   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="H.VINP4_H.VIN   4CROIX.1  SA.2" name="H.VIN   4CROIX.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="H.VINP4_H.VIN   4H.LOG.1  SA.2" name="H.VIN   4H.LOG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="H.VINP4_H.VIN   4TR641    SA.2" name="H.VIN   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="H.VINP4_H.VIN   4BALLO.1  SA.2" name="H.VIN   4BALLO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="H.VINP4_H.VIN   4TR642    SA.2" name="H.VIN   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="H.VINP4_H.VIN   4ANSTA.1  SA.2" name="H.VIN   4ANSTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="H.VINP4_H.VIN   4SEC..12  SS.2.12" name="H.VIN   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="H.VINP4_H.VIN   4BALLO.2  SA.2" name="H.VIN   4BALLO.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="H.VINP4_H.VIN   4HEM  .1  SA.2" name="H.VIN   4HEM  .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="H.VINP4_H.VIN   4TR643    SA.2" name="H.VIN   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="H.VINP4_H.VIN   4ANSTA.1  DJ" name="H.VIN   4ANSTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="H.VINP4_H.VIN   4BALLO.1  DJ" name="H.VIN   4BALLO.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="H.VINP4_H.VIN   4BALLO.2  DJ" name="H.VIN   4BALLO.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="H.VINP4_H.VIN   4COUPL.1  DJ" name="H.VIN   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="H.VINP4_H.VIN   4CROIX.1  DJ" name="H.VIN   4CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="H.VINP4_H.VIN   4HEM  .1  DJ" name="H.VIN   4HEM  .1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="H.VINP4_H.VIN   4H.LOG.1  DJ" name="H.VIN   4H.LOG.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="H.VINP4_H.VIN   4TR641    DJ" name="H.VIN   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="H.VINP4_H.VIN   4TR642    DJ" name="H.VIN   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="H.VINP4_H.VIN   4TR643    DJ" name="H.VIN   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="H.VINP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="H.VINP6_1.1" name="1.1" node="0" v="238.91990661621094" angle="5.525393800316297"/>
        <busbarSection id="H.VINP6_1.2" name="1.2" node="1" v="238.91990661621094" angle="5.525393800316297"/>
        <busbarSection id="H.VINP6_2.1" name="2.1" node="2" v="238.91990661621094" angle="5.525393800316297"/>
        <busbarSection id="H.VINP6_2.2" name="2.2" node="3" v="238.91990661621094" angle="5.525393800316297"/>
        <switch id="H.VINP6_H.VIN   6HELLE.1  SA.1" name="H.VIN   6HELLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="H.VINP6_H.VIN   6CROIX.1  SA.1" name="H.VIN   6CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="H.VINP6_H.VIN   6TR641    SA.1" name="H.VIN   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="H.VINP6_H.VIN   6TR642    SA.1" name="H.VIN   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="H.VINP6_H.VIN   6WATTR.1  SA.1" name="H.VIN   6WATTR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="H.VINP6_H.VIN   6HANNA.1  SA.1" name="H.VIN   6HANNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="H.VINP6_H.VIN   6SEC..12  SS.1.12" name="H.VIN   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="H.VINP6_H.VIN   6ZHEL5.1  SA.1" name="H.VIN   6ZHEL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="H.VINP6_H.VIN   6COUPL.1  SA.1" name="H.VIN   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="H.VINP6_H.VIN   6WATTR.2  SA.1" name="H.VIN   6WATTR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="H.VINP6_H.VIN   6HANNA.2  SA.1" name="H.VIN   6HANNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="H.VINP6_H.VIN   6HELLE.2  SA.1" name="H.VIN   6HELLE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="H.VINP6_H.VIN   6CROIX.2  SA.1" name="H.VIN   6CROIX.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="H.VINP6_H.VIN   6TR643    SA.1" name="H.VIN   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="H.VINP6_H.VIN   6COUPL.1  SA.2" name="H.VIN   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="H.VINP6_H.VIN   6HELLE.1  SA.2" name="H.VIN   6HELLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="H.VINP6_H.VIN   6CROIX.1  SA.2" name="H.VIN   6CROIX.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="H.VINP6_H.VIN   6TR641    SA.2" name="H.VIN   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="H.VINP6_H.VIN   6TR642    SA.2" name="H.VIN   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="H.VINP6_H.VIN   6WATTR.1  SA.2" name="H.VIN   6WATTR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="H.VINP6_H.VIN   6HANNA.1  SA.2" name="H.VIN   6HANNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="H.VINP6_H.VIN   6SEC..12  SS.2.12" name="H.VIN   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="H.VINP6_H.VIN   6ZHEL5.1  SA.2" name="H.VIN   6ZHEL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="H.VINP6_H.VIN   6WATTR.2  SA.2" name="H.VIN   6WATTR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="H.VINP6_H.VIN   6HANNA.2  SA.2" name="H.VIN   6HANNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="H.VINP6_H.VIN   6HELLE.2  SA.2" name="H.VIN   6HELLE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="H.VINP6_H.VIN   6CROIX.2  SA.2" name="H.VIN   6CROIX.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="H.VINP6_H.VIN   6TR643    SA.2" name="H.VIN   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="H.VINP6_H.VIN   6COUPL.1  DJ" name="H.VIN   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="H.VINP6_H.VIN   6CROIX.1  DJ" name="H.VIN   6CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="H.VINP6_H.VIN   6CROIX.2  DJ" name="H.VIN   6CROIX.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="H.VINP6_H.VIN   6HANNA.1  DJ" name="H.VIN   6HANNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="H.VINP6_H.VIN   6HANNA.2  DJ" name="H.VIN   6HANNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="H.VINP6_H.VIN   6HELLE.1  DJ" name="H.VIN   6HELLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="H.VINP6_H.VIN   6HELLE.2  DJ" name="H.VIN   6HELLE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="H.VINP6_H.VIN   6TR641    DJ" name="H.VIN   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="H.VINP6_H.VIN   6TR642    DJ" name="H.VIN   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="H.VINP6_H.VIN   6TR643    DJ" name="H.VIN   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="H.VINP6_H.VIN   6WATTR.1  DJ" name="H.VIN   6WATTR.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="H.VINP6_H.VIN   6WATTR.2  DJ" name="H.VIN   6WATTR.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="H.VINP6_H.VIN   6ZHEL5.1  DJ" name="H.VIN   6ZHEL5.1  DJ" kind="BREAKER" retained="true" open="true" node1="28" node2="29"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="H.VINY641" r="1.5999999046325684" x="57.599990844726562" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="H.VINP4" node1="19" voltageLevelId2="H.VINP6" node2="19" p1="-42.855010986328125" q1="-9.6216831207275391" p2="42.910404205322266" q2="11.615821838378906">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="97.042350769042969">
        <terminalRef id="H.VINY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="H.VINY642" r="1.8300000429153442" x="61.599998474121094" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="H.VINP4" node1="21" voltageLevelId2="H.VINP6" node2="21" p1="-40.181114196777344" q1="-2.4344308376312256" p2="40.233573913574219" q2="4.200310230255127">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="97.042350769042969">
        <terminalRef id="H.VINY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="H.VINY643" r="1.8400001525878906" x="61.000003814697266" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="H.VINP4" node1="23" voltageLevelId2="H.VINP6" node2="23" p1="-40.576896667480469" q1="-2.4398503303527832" p2="40.630687713623047" q2="4.223050594329834">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="97.042350769042969">
        <terminalRef id="H.VINY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="HAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAM  P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="HAM  P3_1" name="1" node="0" v="65.161231994628906" angle="3.3565227246657541"/>
        <busbarSection id="HAM  P3_2" name="2" node="1" v="65.161231994628906" angle="3.3565227246657541"/>
        <switch id="HAM  P3_HAM     3ROISE.1  SA.1" name="HAM     3ROISE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="HAM  P3_HAM     3TR312    SA.1" name="HAM     3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
        <switch id="HAM  P3_HAM     3TR311    SA.1" name="HAM     3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="HAM  P3_HAM     3BXTO5.2  SA.1" name="HAM     3BXTO5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="HAM  P3_HAM     3BXTO5.1  SA.1" name="HAM     3BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="HAM  P3_HAM     3COUPL    SA.1" name="HAM     3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="HAM  P3_HAM     3COUPL    SA.2" name="HAM     3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="HAM  P3_HAM     3ROISE.1  SA.2" name="HAM     3ROISE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="HAM  P3_HAM     3TR312    SA.2" name="HAM     3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
        <switch id="HAM  P3_HAM     3TR311    SA.2" name="HAM     3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="HAM  P3_HAM     3BXTO5.2  SA.2" name="HAM     3BXTO5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="HAM  P3_HAM     3BXTO5.1  SA.2" name="HAM     3BXTO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="HAM  P3_HAM     3BXTO5.1  DJ" name="HAM     3BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HAM  P3_HAM     3BXTO5.2  DJ" name="HAM     3BXTO5.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HAM  P3_HAM     3COUPL    DJ" name="HAM     3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HAM  P3_HAM     3ROISE.1  DJ" name="HAM     3ROISE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HAM  P3_HAM     3TR311    DJ.HT" name="HAM     3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HAM  P3_HAM     3TR311    DJ.BT.HAM  3TR311" name="HAM     3TR311    DJ.BT.HAM  3TR311" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="HAM  P3_HAM     3TR311    DJ.BT.HAM__INA" name="HAM     3TR311    DJ.BT.HAM__INA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="HAM  P3_HAM     3TR311    DJ.BT.HAM  IN1" name="HAM     3TR311    DJ.BT.HAM  IN1" kind="BREAKER" retained="true" open="false" node1="14" node2="11"/>
        <switch id="HAM  P3_HAM     3TR312    DJ.HT" name="HAM     3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="HAM  P3_HAM     3TR312    DJ.BT.HAM  3TR312" name="HAM     3TR312    DJ.BT.HAM  3TR312" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="HAM  P3_HAM     3TR312    DJ.BT.HAM  IN2" name="HAM     3TR312    DJ.BT.HAM  IN2" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
      </nodeBreakerTopology>
      <generator id="HAM  IN1" energySource="WIND" minP="0" maxP="29.920000076293945" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="65.161231994628906" node="14" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="29.920000076293945" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="HAM  IN2" energySource="WIND" minP="0" maxP="24" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="65.161231994628906" node="18" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HAM3  Y311" loadType="UNDEFINED" p0="10.897870063781738" q0="2.2042598724365234" node="12" p="10.897870063781738" q="2.2042598724365234">
        <property name="VECTCodeOITransfoDistrib" value="HAM  -Y311"/>
      </load>
      <load id="HAM3  Y312" loadType="UNDEFINED" p0="10.897870063781738" q0="2.2042598724365234" node="17" p="10.897870063781738" q="2.2042598724365234">
        <property name="VECTCodeOITransfoDistrib" value="HAM  -Y312"/>
      </load>
      <shunt id="HAM__INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="HAM  -Y311"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HANNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HANNAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="HANNAP6_1" name="1" node="0" v="238.81761169433594" angle="5.4588284842126455"/>
        <busbarSection id="HANNAP6_2" name="2" node="1" v="238.89755249023438" angle="5.5065522966039939"/>
        <switch id="HANNAP6_HANNA6TR611SA.1F" name="HANNA6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="HANNAP6_HANNA6TR612SA.1F" name="HANNA6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="HANNAP6_HANNA6H.VIN.1SA.1F" name="HANNA6H.VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="HANNAP6_HANNA6TR611SA.2F" name="HANNA6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="HANNAP6_HANNA6TR612SA.2F" name="HANNA6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="HANNAP6_HANNA6H.VIN.2SA.2F" name="HANNA6H.VIN.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="HANNAP6_HANNA6H.VIN.1SL" name="HANNA6H.VIN.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="HANNAP6_HANNA6H.VIN.2SL" name="HANNA6H.VIN.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="HANNAP6_HANNA   6TR611    SRB.2" name="HANNA   6TR611    SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="8"/>
        <switch id="HANNAP6_HANNA   6TR611    SRB.1" name="HANNA   6TR611    SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="7" node2="8"/>
        <switch id="HANNAP6_HANNA   6TR611    SRB.2.HANNA6TR611" name="HANNA   6TR611    SRB.2.HANNA6TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="HANNAP6_HANNA   6TR611    SRB.2.HANNAINA" name="HANNA   6TR611    SRB.2.HANNAINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="HANNAP6_HANNA   6TR612    SRB.2" name="HANNA   6TR612    SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="11" node2="13"/>
        <switch id="HANNAP6_HANNA   6TR612    SRB.1" name="HANNA   6TR612    SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="HANNA6Y611" loadType="UNDEFINED" p0="16.119564056396484" q0="1.2883354425430298" node="9" p="16.119564056396484" q="1.2883354425430298">
        <property name="VECTCodeOITransfoDistrib" value="HANNA-Y611"/>
      </load>
      <load id="HANNA6Y612" loadType="UNDEFINED" p0="35.108547210693359" q0="6.6060242652893066" node="13" p="35.108547210693359" q="6.6060242652893066"/>
      <shunt id="HANNAINA" bPerSection="1.8469136193743907e-06" maximumSectionCount="1" currentSectionCount="1" node="10" q="-0.093500003218650818">
        <property name="VECTCodeOITransfoDistrib" value="HANNA-Y611"/>
        <property name="qMax" value="4.4982"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HARGI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HARGIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="HARGIP3_1.1" name="1.1" node="0" v="65.42376708984375" angle="-0.6762260804282858"/>
        <busbarSection id="HARGIP3_1.2" name="1.2" node="1" v="65.42376708984375" angle="-0.6762260804282858"/>
        <busbarSection id="HARGIP3_1.3" name="1.3" node="2" v="65.42376708984375" angle="-0.6762260804282858"/>
        <switch id="HARGIP3_HARGI3TR311SA.1F" name="HARGI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="HARGIP3_HARGI3ROYE .1SA.1F" name="HARGI3ROYE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="HARGIP3_HARGI   3CBO.1    SS.1.12" name="HARGI   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HARGIP3_HARGI3BRET5.1SA.1F" name="HARGI3BRET5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="HARGIP3_HARGI3TR312SA.1F" name="HARGI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="HARGIP3_HARGI   3CBO.1    SS.1.23" name="HARGI   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HARGIP3_HARGI   3H.SAN.1  SA.1" name="HARGI   3H.SAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="HARGIP3_HARGI   3BRET5.1  DJ" name="HARGI   3BRET5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HARGIP3_HARGI   3H.SAN.1  DJ" name="HARGI   3H.SAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HARGIP3_HARGI   3ROYE .1  DJ" name="HARGI   3ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HARGIP3_HARGI   3TR311    DJ.HT" name="HARGI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="HARGIP3_HARGI   3TR311    DJ.BT.HARGI3TR311" name="HARGI   3TR311    DJ.BT.HARGI3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="HARGIP3_HARGI   3TR311    DJ.BT.HARGIINA" name="HARGI   3TR311    DJ.BT.HARGIINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="HARGIP3_HARGI   3TR311    DJ.BT.HARGIIN1" name="HARGI   3TR311    DJ.BT.HARGIIN1" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="HARGIP3_HARGI   3TR312    DJ.HT" name="HARGI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HARGIP3_HARGI   3TR312    DJ.BT.HARGI3TR312" name="HARGI   3TR312    DJ.BT.HARGI3TR312" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="HARGIP3_HARGI   3TR312    DJ.BT.HARGIIN2" name="HARGI   3TR312    DJ.BT.HARGIIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
      </nodeBreakerTopology>
      <generator id="HARGIIN1" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="65.42376708984375" node="13" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="HARGIIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="65.42376708984375" node="17" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HARGI3Y311" loadType="UNDEFINED" p0="16.464912414550781" q0="-2.1075923442840576" node="11" p="16.464912414550781" q="-2.1075923442840576">
        <property name="VECTCodeOITransfoDistrib" value="HARGI-Y311"/>
      </load>
      <load id="HARGI3Y312" loadType="UNDEFINED" p0="16.464912414550781" q0="-2.1075923442840576" node="16" p="16.464912414550781" q="-2.1075923442840576">
        <property name="VECTCodeOITransfoDistrib" value="HARGI-Y312"/>
      </load>
      <shunt id="HARGIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="HARGI-Y311"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HAUBO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAUBOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="HAUBOP4_1" name="1" node="0" v="97.283424377441406" angle="3.1700246228219675"/>
        <switch id="HAUBOP4_HAUBO4PRRTT.1SA.1F" name="HAUBO4PRRTT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="HAUBOP4_HAUBO4GROUPT1SA.1F" name="HAUBO4GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="HAUBOP4_HAUBO   4GROUPT1  DJ.HT" name="HAUBO   4GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="HAUBOP4_HAUBO   1GROUPT1  COUPLEUR" name="HAUBO   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="HAUBOP4_HAUBO4INJDJF" name="HAUBO4INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="HAUBOP4_HAUBO4PRRTT.1DJF" name="HAUBO4PRRTT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="5"/>
      </nodeBreakerTopology>
      <generator id="HAUBO4GR1" energySource="THERMAL" minP="37" maxP="47" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="3" p="-0">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="37" minQ="-10" maxQ="22"/>
          <point p="47" minQ="-10" maxQ="22"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HAUBO4INJ" loadType="UNDEFINED" p0="13.07464599609375" q0="4.1055073738098145" node="4" p="13.07464599609375" q="4.1055073738098145"/>
    </voltageLevel>
  </substation>
  <substation id="HAUTM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAUTMP2" nominalV="42" lowVoltageLimit="38.999992370605469" highVoltageLimit="47.999996185302734" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="HAUTMP2_1" name="1" node="0" v="45.974910736083984" angle="8.6871613647619537"/>
        <switch id="HAUTMP2_HAUTM2MAUBE.1SA.1F" name="HAUTM2MAUBE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="HAUTMP2_HAUTM2TR1SA.1F" name="HAUTM2TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="HAUTMP2_HAUTM2TR2SA.1F" name="HAUTM2TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="HAUTMP2_HAUTM2MAUBE.1DJ" name="HAUTM2MAUBE.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="3"/>
        <switch id="HAUTMP2_HAUTM2MAUBE.1SL" name="HAUTM2MAUBE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="2"/>
        <switch id="HAUTMP2_HAUTM2TR1SL" name="HAUTM2TR1SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="HAUTMP2_HAUTM2TR2SL" name="HAUTM2TR2SL" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <load id="HAUTM2TR1" loadType="UNDEFINED" p0="0.7515217661857605" q0="-0.37400326132774353" node="5" p="0.7515217661857605" q="-0.37400326132774353"/>
      <load id="HAUTM2TR2" loadType="UNDEFINED" p0="0.7515217661857605" q0="-0.37400326132774353" node="7" p="0.7515217661857605" q="-0.37400326132774353"/>
    </voltageLevel>
  </substation>
  <substation id="HAYBE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAYBEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="HAYBEP3_1.2" name="1.2" node="0" v="66.043075561523438" angle="9.4209098042762065"/>
        <busbarSection id="HAYBEP3_1.1" name="1.1" node="1" v="66.043075561523438" angle="9.4209098042762065"/>
        <switch id="HAYBEP3_HAYBE3REVIN.1SA.1F" name="HAYBE3REVIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="HAYBEP3_HAYBE   3CBO.1    SS.1.21" name="HAYBE   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HAYBEP3_HAYBE3TR311SA.1F" name="HAYBE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="HAYBEP3_HAYBE3ZV.M5.1SA.1F" name="HAYBE3ZV.M5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="HAYBEP3_HAYBE   3REVIN.1  DJ" name="HAYBE   3REVIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HAYBEP3_HAYBE   3TR311    DJ.HT" name="HAYBE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HAYBEP3_HAYBE   3TR311    DJ.BT.HAYBE3TR311" name="HAYBE   3TR311    DJ.BT.HAYBE3TR311" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="HAYBEP3_HAYBE   3TR311    DJ.BT.HAYBEINA" name="HAYBE   3TR311    DJ.BT.HAYBEINA" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
        <switch id="HAYBEP3_HAYBE   3ZV.M5.1  DJ" name="HAYBE   3ZV.M5.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="HAYBE3TR311" loadType="UNDEFINED" p0="9.0729579925537109" q0="1.3680742979049683" node="6" p="9.0729579925537109" q="1.3680742979049683">
        <property name="VECTCodeOITransfoDistrib" value="HAYBE-Y311"/>
      </load>
      <shunt id="HAYBEINA" bPerSection="0.00029999998514540493" maximumSectionCount="1" currentSectionCount="1" node="7" q="-1.1906999349594116">
        <property name="VECTCodeOITransfoDistrib" value="HAYBE-Y311"/>
        <property name="qMax" value="1.1907"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HAYET" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAYETP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="HAYETP3_1" name="1" node="0" v="66.035079956054688" angle="2.9586710357016814"/>
        <switch id="HAYETP3_HAYET3MANO5.1SA.1F" name="HAYET3MANO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="HAYETP3_HAYET3HAYET.TG1SA.1F" name="HAYET3HAYET.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="HAYETP3_HAYET   3TR311    DJ.GR" name="HAYET   3TR311    DJ.GR" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="HAYETP3_HAYET3MANO5.1DJF" name="HAYET3MANO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <generator id="HAYET.TG1" energySource="WIND" minP="0" maxP="68" voltageRegulatorOn="true" targetP="10.999930381774902" targetQ="-0.1474253386259079" targetV="66.035079956054688" node="2" p="-10.999930381774902" q="0.14745597541332245">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-26" maxQ="24"/>
          <point p="68" minQ="-26" maxQ="24"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="HAZEB" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HAZEBP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="HAZEBP4_1.1" name="1.1" node="0" v="95.323196411132812" angle="2.6934974789123989"/>
        <busbarSection id="HAZEBP4_1.2" name="1.2" node="1" v="95.323196411132812" angle="2.6934974789123989"/>
        <busbarSection id="HAZEBP4_1.3" name="1.3" node="2" v="95.323196411132812" angle="2.6934974789123989"/>
        <switch id="HAZEBP4_HAZEB4HOLQU.1SA.1F" name="HAZEB4HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="HAZEBP4_HAZEB4TR411SA.1F" name="HAZEB4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="HAZEBP4_HAZEB   4CBO.1    SS.1.12" name="HAZEB   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HAZEBP4_HAZEB4GUARB.1SA.1F" name="HAZEB4GUARB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="HAZEBP4_HAZEB   4CBO.1    SS.1.23" name="HAZEB   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HAZEBP4_HAZEB4TR412SA.1F" name="HAZEB4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="HAZEBP4_HAZEB4BLARI.1SA.1F" name="HAZEB4BLARI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="HAZEBP4_HAZEB   4BLARI.1  DJ" name="HAZEB   4BLARI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HAZEBP4_HAZEB   4GUARB.1  DJ" name="HAZEB   4GUARB.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HAZEBP4_HAZEB   4HOLQU.1  DJ" name="HAZEB   4HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HAZEBP4_HAZEB   4TR411    DJ.HT" name="HAZEB   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="HAZEBP4_HAZEB   4TR411    DJ.BT.HAZEB4TR411" name="HAZEB   4TR411    DJ.BT.HAZEB4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="HAZEBP4_HAZEB   4TR411    DJ.BT.HAZEBINA" name="HAZEB   4TR411    DJ.BT.HAZEBINA" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="HAZEBP4_HAZEB   4TR412    DJ.HT" name="HAZEB   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="HAZEB4Y411" loadType="UNDEFINED" p0="13.270743370056152" q0="0.7185325026512146" node="11" p="13.270743370056152" q="0.7185325026512146">
        <property name="VECTCodeOITransfoDistrib" value="HAZEB-Y411"/>
      </load>
      <load id="HAZEB4Y412" loadType="UNDEFINED" p0="13.270743370056152" q0="0.7185325026512146" node="14" p="13.270743370056152" q="0.7185325026512146"/>
      <shunt id="HAZEBINA" bPerSection="1.1999999514955562e-05" maximumSectionCount="1" currentSectionCount="1" node="12" q="-0.097199998795986176">
        <property name="VECTCodeOITransfoDistrib" value="HAZEB-Y411"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HELLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HELLEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="HELLEP6_1.2" name="1.2" node="0" v="239.02281188964844" angle="5.5991184353305918"/>
        <busbarSection id="HELLEP6_1.1" name="1.1" node="1" v="239.02281188964844" angle="5.5991184353305918"/>
        <busbarSection id="HELLEP6_2.2" name="2.2" node="2" v="239.06088256835938" angle="5.6231602743222133"/>
        <busbarSection id="HELLEP6_2.1" name="2.1" node="3" v="239.02281188964844" angle="5.5991184353305918"/>
        <switch id="HELLEP6_HELLE   6H.VIN.1  SA.1" name="HELLE   6H.VIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="HELLEP6_HELLE   6TR611    SA.1" name="HELLE   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="HELLEP6_HELLE   6TR612    SA.1" name="HELLE   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="HELLEP6_HELLE   6SEC..21  SS.1.21" name="HELLE   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HELLEP6_HELLE   6ZHEL5.1  SA.1" name="HELLE   6ZHEL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="HELLEP6_HELLE   6M.LIL.1  SA.1" name="HELLE   6M.LIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="HELLEP6_HELLE   6TR613    SA.1" name="HELLE   6TR613    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="HELLEP6_HELLE   6M.LIL.2  SA.1" name="HELLE   6M.LIL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="HELLEP6_HELLE   6H.VIN.2  SA.1" name="HELLE   6H.VIN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="HELLEP6_HELLE   6AVELI.2  SA.1" name="HELLE   6AVELI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="HELLEP6_HELLE   6COUPL.1  SA.1" name="HELLE   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="HELLEP6_HELLE   6H.VIN.1  SA.2" name="HELLE   6H.VIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="HELLEP6_HELLE   6TR611    SA.2" name="HELLE   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="HELLEP6_HELLE   6TR612    SA.2" name="HELLE   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="HELLEP6_HELLE   6SEC..21  SS.2.21" name="HELLE   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="HELLEP6_HELLE   6ZHEL5.1  SA.2" name="HELLE   6ZHEL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="HELLEP6_HELLE   6M.LIL.1  SA.2" name="HELLE   6M.LIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="HELLEP6_HELLE   6TR613    SA.2" name="HELLE   6TR613    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="HELLEP6_HELLE   6M.LIL.2  SA.2" name="HELLE   6M.LIL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="HELLEP6_HELLE   6H.VIN.2  SA.2" name="HELLE   6H.VIN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="HELLEP6_HELLE   6COUPL.1  SA.2" name="HELLE   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="HELLEP6_HELLE   6AVELI.2  SA.2" name="HELLE   6AVELI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="HELLEP6_HELLE   6AVELI.2  DJ" name="HELLE   6AVELI.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HELLEP6_HELLE   6COUPL.1  DJ" name="HELLE   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HELLEP6_HELLE   6H.VIN.1  DJ" name="HELLE   6H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HELLEP6_HELLE   6H.VIN.2  DJ" name="HELLE   6H.VIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HELLEP6_HELLE   6M.LIL.1  DJ" name="HELLE   6M.LIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HELLEP6_HELLE   6M.LIL.2  DJ" name="HELLE   6M.LIL.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HELLEP6_HELLE   6TR611    DJ.HT" name="HELLE   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="HELLEP6_HELLE   6TR611    DJ.BT.HELLE6TR611" name="HELLE   6TR611    DJ.BT.HELLE6TR611" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="HELLEP6_HELLE   6TR611    DJ.BT.HELLEINA" name="HELLE   6TR611    DJ.BT.HELLEINA" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
        <switch id="HELLEP6_HELLE   6TR612    DJ.HT" name="HELLE   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="HELLEP6_HELLE   6TR613    DJ.HT" name="HELLE   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="HELLEP6_HELLE   6ZHEL5.1  DJ" name="HELLE   6ZHEL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <load id="HELLE6Y611" loadType="UNDEFINED" p0="33.922920227050781" q0="6.4496970176696777" node="18" p="33.922920227050781" q="6.4496970176696777">
        <property name="VECTCodeOITransfoDistrib" value="HELLE-Y611"/>
      </load>
      <load id="HELLE6Y612" loadType="UNDEFINED" p0="26.718696594238281" q0="1.5954444408416748" node="21" p="26.718696594238281" q="1.5954444408416748"/>
      <load id="HELLE6Y613" loadType="UNDEFINED" p0="21.580486297607422" q0="0" node="23" p="21.580486297607422" q="0"/>
      <shunt id="HELLEINA" bPerSection="0.00010900149209192023" maximumSectionCount="1" currentSectionCount="1" node="19" q="-5.5182003974914551">
        <property name="VECTCodeOITransfoDistrib" value="HELLE-Y611"/>
        <property name="qMax" value="26.7193"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HEM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HEM  P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="HEM  P4_1.4" name="1.4" node="0" v="96.846534729003906" angle="2.7667499771003166"/>
        <busbarSection id="HEM  P4_1.3" name="1.3" node="1" v="96.846534729003906" angle="2.7667499771003166"/>
        <busbarSection id="HEM  P4_1.2" name="1.2" node="2" v="96.846534729003906" angle="2.7667499771003166"/>
        <switch id="HEM  P4_HEM  4H.VIN.1SA.1F" name="HEM  4H.VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="HEM  P4_HEM     4CBO.1    SS.1.43" name="HEM     4CBO.1    SS.1.43" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HEM  P4_HEM  4TR411SA.1F" name="HEM  4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="HEM  P4_HEM     4CBO.1    SS.1.32" name="HEM     4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HEM  P4_HEM  4ANSTA.1SA.1F" name="HEM  4ANSTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="HEM  P4_HEM     4ANSTA.1  DJ" name="HEM     4ANSTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HEM  P4_HEM     4H.VIN.1  DJ" name="HEM     4H.VIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HEM  P4_HEM     4TR411    DJ.HT" name="HEM     4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HEM  P4_HEM     4TR411    DJ.BT.HEM  4TR411" name="HEM     4TR411    DJ.BT.HEM  4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="HEM  P4_HEM     4TR411    DJ.BT.HEM__INA" name="HEM     4TR411    DJ.BT.HEM__INA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
      </nodeBreakerTopology>
      <load id="HEM4  Y411" loadType="UNDEFINED" p0="15.004555702209473" q0="1.2449939250946045" node="9" p="15.004555702209473" q="1.2449939250946045">
        <property name="VECTCodeOITransfoDistrib" value="HEM  -Y411"/>
      </load>
      <shunt id="HEM__INA" bPerSection="1.2111109754187055e-05" maximumSectionCount="1" currentSectionCount="1" node="10" q="-0.098099991679191589">
        <property name="VECTCodeOITransfoDistrib" value="HEM  -Y411"/>
        <property name="qMax" value="10.5972"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HENIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HENINP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="HENINP4_1.1" name="1.1" node="0" v="95.097213745117188" angle="2.9680047026459153"/>
        <busbarSection id="HENINP4_1.2" name="1.2" node="1" v="95.097213745117188" angle="2.9680047026459153"/>
        <busbarSection id="HENINP4_2.1" name="2.1" node="2" v="95.097213745117188" angle="2.9680047026459153"/>
        <busbarSection id="HENINP4_2.2" name="2.2" node="3" v="95.097213745117188" angle="2.9680047026459153"/>
        <switch id="HENINP4_HENIN   4CARVI.1  SA.1" name="HENIN   4CARVI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="HENINP4_HENIN   4TR411    SA.1" name="HENIN   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="HENINP4_HENIN   4M.JUL.1  SA.1" name="HENIN   4M.JUL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="HENINP4_HENIN   4GAVRE.2  SA.1" name="HENIN   4GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="HENINP4_HENIN   4SEC..12  SS.1.12" name="HENIN   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HENINP4_HENIN   4COUPL.1  SA.1" name="HENIN   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="HENINP4_HENIN   4TR413    SA.1" name="HENIN   4TR413    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="HENINP4_HENIN   4TR412    SA.1" name="HENIN   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="HENINP4_HENIN   4GAVRE.1  SA.1" name="HENIN   4GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="HENINP4_HENIN   4ZCZRI.2  SA.1" name="HENIN   4ZCZRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="HENINP4_HENIN   4COUPL.1  SA.2" name="HENIN   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="HENINP4_HENIN   4CARVI.1  SA.2" name="HENIN   4CARVI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="HENINP4_HENIN   4TR411    SA.2" name="HENIN   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="HENINP4_HENIN   4M.JUL.1  SA.2" name="HENIN   4M.JUL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="HENINP4_HENIN   4GAVRE.2  SA.2" name="HENIN   4GAVRE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="HENINP4_HENIN   4SEC..12  SS.2.12" name="HENIN   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="HENINP4_HENIN   4TR413    SA.2" name="HENIN   4TR413    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="HENINP4_HENIN   4TR412    SA.2" name="HENIN   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="HENINP4_HENIN   4GAVRE.1  SA.2" name="HENIN   4GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="HENINP4_HENIN   4ZCZRI.2  SA.2" name="HENIN   4ZCZRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="HENINP4_HENIN   4CARVI.1  DJ" name="HENIN   4CARVI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HENINP4_HENIN   4COUPL.1  DJ" name="HENIN   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HENINP4_HENIN   4GAVRE.1  DJ" name="HENIN   4GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HENINP4_HENIN   4GAVRE.2  DJ" name="HENIN   4GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HENINP4_HENIN   4M.JUL.1  DJ" name="HENIN   4M.JUL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HENINP4_HENIN   4TR411    DJ.HT" name="HENIN   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HENINP4_HENIN   4TR411    DJ.BT.HENIN4TR411" name="HENIN   4TR411    DJ.BT.HENIN4TR411" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="HENINP4_HENIN   4TR411    DJ.BT.HENININA" name="HENIN   4TR411    DJ.BT.HENININA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="HENINP4_HENIN   4TR412    DJ.HT" name="HENIN   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="HENINP4_HENIN   4TR412    DJ.BT.HENIN4TR412" name="HENIN   4TR412    DJ.BT.HENIN4TR412" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="HENINP4_HENIN   4TR412    DJ.BT.HENININ1" name="HENIN   4TR412    DJ.BT.HENININ1" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
        <switch id="HENINP4_HENIN   4TR413    DJ.HT" name="HENIN   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="HENINP4_HENIN   4ZCZRI.2  DJ" name="HENIN   4ZCZRI.2  DJ" kind="BREAKER" retained="true" open="true" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <generator id="HENININ1" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="95.097213745117188" node="21" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HENIN4Y411" loadType="UNDEFINED" p0="18.703578948974609" q0="2.231766939163208" node="16" p="18.703578948974609" q="2.231766939163208">
        <property name="VECTCodeOITransfoDistrib" value="HENIN-Y411"/>
      </load>
      <load id="HENIN4Y412" loadType="UNDEFINED" p0="18.703578948974609" q0="2.231766939163208" node="20" p="18.703578948974609" q="2.231766939163208">
        <property name="VECTCodeOITransfoDistrib" value="HENIN-Y412"/>
      </load>
      <load id="HENIN4Y413" loadType="UNDEFINED" p0="18.703578948974609" q0="2.231766939163208" node="23" p="18.703578948974609" q="2.231766939163208"/>
      <shunt id="HENININA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="HENIN-Y411"/>
        <property name="qMax" value="20.2746"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HERS5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="HERS5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="HERS5P7_1.1" name="1.1" node="0" v="405.33609008789062" angle="1.7547554256122002"/>
        <busbarSection id="HERS5P7_1.2" name="1.2" node="1" v="405.33609008789062" angle="1.7547554256122002"/>
        <busbarSection id="HERS5P7_1.3" name="1.3" node="2" v="405.33609008789062" angle="1.7547554256122002"/>
        <switch id="HERS5P7_HERS5   7LATEN.1  SA.1" name="HERS5   7LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="HERS5P7_HERS5   7SNCF1    SA.1" name="HERS5   7SNCF1    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="HERS5P7_HERS5   7SEC..12  SS.1.12" name="HERS5   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HERS5P7_HERS5   7SEC..12  SS.1.23" name="HERS5   7SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HERS5P7_HERS5   7SNCF2    SA.1" name="HERS5   7SNCF2    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="HERS5P7_HERS5   7VLEVA.1  SA.1" name="HERS5   7VLEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
        <switch id="HERS5P7_HERS5   7LATEN.1  DJ" name="HERS5   7LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HERS5P7_HERS5   7SNCF1    DJ" name="HERS5   7SNCF1    DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HERS5P7_HERS5   7SNCF2    DJ" name="HERS5   7SNCF2    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HERS5P7_HERS5   7VLEVA.1  DJ" name="HERS5   7VLEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="HERS57SNCF1" loadType="UNDEFINED" p0="-0.65263515710830688" q0="-1.3658822774887085" node="6" p="-0.65263515710830688" q="-1.3658822774887085"/>
      <load id="HERS57SNCF2" loadType="UNDEFINED" p0="-0.65263515710830688" q0="-1.3658822774887085" node="8" p="-0.65263515710830688" q="-1.3658822774887085"/>
    </voltageLevel>
  </substation>
  <substation id="HESDI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HESDIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="HESDIP4_1.1" name="1.1" node="0" v="95.384979248046875" angle="2.9191827239020758"/>
        <busbarSection id="HESDIP4_1.2" name="1.2" node="1" v="95.384979248046875" angle="2.9191827239020758"/>
        <busbarSection id="HESDIP4_1.3" name="1.3" node="2" v="95.384979248046875" angle="2.9191827239020758"/>
        <switch id="HESDIP4_HESDI4ZHESD.1SA.1F" name="HESDI4ZHESD.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="16"/>
        <switch id="HESDIP4_HESDI4TR411SA.1F" name="HESDI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="HESDIP4_HESDI   4CBO.1    SS.1.12" name="HESDI   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HESDIP4_HESDI   4CBO.1    SS.1.23" name="HESDI   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HESDIP4_HESDI4DEPHS.1SA.1F" name="HESDI4DEPHS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="HESDIP4_HESDI4TR413SA.1F" name="HESDI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="12"/>
        <switch id="HESDIP4_HESDI4SORRU.1SA.1F" name="HESDI4SORRU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="HESDIP4_HESDI   4DEPHS.1  DJ" name="HESDI   4DEPHS.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HESDIP4_HESDI   4SORRU.1  DJ" name="HESDI   4SORRU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HESDIP4_HESDI   4TR411    DJ.HT" name="HESDI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HESDIP4_HESDI   4TR411    DJ.BT.HESDI4TR411" name="HESDI   4TR411    DJ.BT.HESDI4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="HESDIP4_HESDI   4TR411    DJ.BT.HESDIINA" name="HESDI   4TR411    DJ.BT.HESDIINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="HESDIP4_HESDI   4TR411    DJ.BT.HESDIIN1" name="HESDI   4TR411    DJ.BT.HESDIIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="HESDIP4_HESDI   4TR413    DJ.HT" name="HESDI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HESDIP4_HESDI   4TR413    DJ.BT.HESDI4TR413" name="HESDI   4TR413    DJ.BT.HESDI4TR413" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="HESDIP4_HESDI   4TR413    DJ.BT.HESDIIN2" name="HESDI   4TR413    DJ.BT.HESDIIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="HESDIP4_HESDI   4ZHESD.1  DJ" name="HESDI   4ZHESD.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <generator id="HESDIIN1" energySource="WIND" minP="0" maxP="8" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="95.384979248046875" node="11" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="8" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="HESDIIN2" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="95.384979248046875" node="15" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HESDI4Y411" loadType="UNDEFINED" p0="13.474857330322266" q0="-0.96827340126037598" node="9" p="13.474857330322266" q="-0.96827340126037598">
        <property name="VECTCodeOITransfoDistrib" value="HESDI-Y411"/>
      </load>
      <load id="HESDI4Y413" loadType="UNDEFINED" p0="13.474857330322266" q0="-0.96827340126037598" node="14" p="13.474857330322266" q="-0.96827340126037598">
        <property name="VECTCodeOITransfoDistrib" value="HESDI-Y413"/>
      </load>
      <shunt id="HESDIINA" bPerSection="0.00023777777096256614" maximumSectionCount="1" currentSectionCount="1" node="10" q="-1.9259999990463257">
        <property name="VECTCodeOITransfoDistrib" value="HESDI-Y411"/>
        <property name="qMax" value="10.9544"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HIRSO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HIRSOP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="HIRSOP3_1.2" name="1.2" node="0" v="66.895416259765625" angle="7.5236369321029892"/>
        <busbarSection id="HIRSOP3_1.1" name="1.1" node="1" v="66.895416259765625" angle="7.5236369321029892"/>
        <switch id="HIRSOP3_HIRSO3TR313SA.1F" name="HIRSO3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="HIRSOP3_HIRSO   3BUIRE.2  SA.1" name="HIRSO   3BUIRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="HIRSOP3_HIRSO   3CBO.1    SS.1.21" name="HIRSO   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HIRSOP3_HIRSO3TR311SA.1F" name="HIRSO3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="HIRSOP3_HIRSO   3BUIRE.1  SA.1" name="HIRSO   3BUIRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HIRSOP3_HIRSO   3BUIRE.1  DJ" name="HIRSO   3BUIRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HIRSOP3_HIRSO   3BUIRE.2  DJ" name="HIRSO   3BUIRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HIRSOP3_HIRSO   3TR311    DJ.HT" name="HIRSO   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HIRSOP3_HIRSO   3TR311    DJ.BT.HIRSO3TR311" name="HIRSO   3TR311    DJ.BT.HIRSO3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="HIRSOP3_HIRSO   3TR311    DJ.BT.HIRSOINA" name="HIRSO   3TR311    DJ.BT.HIRSOINA" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="HIRSOP3_HIRSO   3TR313    DJ.HT" name="HIRSO   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="HIRSO3Y311" loadType="UNDEFINED" p0="9.1379146575927734" q0="0.40799722075462341" node="8" p="9.1379146575927734" q="0.40799722075462341">
        <property name="VECTCodeOITransfoDistrib" value="HIRSO-Y311"/>
      </load>
      <load id="HIRSO3Y313" loadType="UNDEFINED" p0="9.1379146575927734" q0="0.40799722075462341" node="11" p="9.1379146575927734" q="0.40799722075462341"/>
      <shunt id="HIRSOINA" bPerSection="0.00015963718760758638" maximumSectionCount="1" currentSectionCount="1" node="9" q="-0.63359999656677246">
        <property name="VECTCodeOITransfoDistrib" value="HIRSO-Y311"/>
        <property name="qMax" value="7.38234"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="HOLQU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HOLQUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="HOLQUP4_1" name="1" node="0" v="95.753265380859375" angle="3.5860917859722297"/>
        <busbarSection id="HOLQUP4_2" name="2" node="1" v="95.753265380859375" angle="3.5860917859722297"/>
        <switch id="HOLQUP4_HOLQU   4MOTTE.1  SA.1" name="HOLQU   4MOTTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="HOLQUP4_HOLQU   4TR411    SA.1" name="HOLQU   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="HOLQUP4_HOLQU   4TR643    SA.1" name="HOLQU   4TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="HOLQUP4_HOLQU   4WARHE.1  SA.1" name="HOLQU   4WARHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="HOLQUP4_HOLQU   4TR642    SA.1" name="HOLQU   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="HOLQUP4_HOLQU   4TR412    SA.1" name="HOLQU   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="HOLQUP4_HOLQU   4RIETV.1  SA.1" name="HOLQU   4RIETV.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="HOLQUP4_HOLQU   4HAZEB.1  SA.1" name="HOLQU   4HAZEB.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="HOLQUP4_HOLQU   4ZCOU9.1  SA.1" name="HOLQU   4ZCOU9.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="HOLQUP4_HOLQU   4COUPL    SA.1" name="HOLQU   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="HOLQUP4_HOLQU   4COUPL    SA.2" name="HOLQU   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HOLQUP4_HOLQU   4MOTTE.1  SA.2" name="HOLQU   4MOTTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="HOLQUP4_HOLQU   4TR411    SA.2" name="HOLQU   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="HOLQUP4_HOLQU   4TR643    SA.2" name="HOLQU   4TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="HOLQUP4_HOLQU   4WARHE.1  SA.2" name="HOLQU   4WARHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="HOLQUP4_HOLQU   4TR642    SA.2" name="HOLQU   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="HOLQUP4_HOLQU   4TR412    SA.2" name="HOLQU   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="HOLQUP4_HOLQU   4RIETV.1  SA.2" name="HOLQU   4RIETV.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="HOLQUP4_HOLQU   4HAZEB.1  SA.2" name="HOLQU   4HAZEB.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="HOLQUP4_HOLQU   4ZCOU9.1  SA.2" name="HOLQU   4ZCOU9.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="HOLQUP4_HOLQU   4COUPL    DJ" name="HOLQU   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HOLQUP4_HOLQU   4HAZEB.1  DJ" name="HOLQU   4HAZEB.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HOLQUP4_HOLQU   4MOTTE.1  DJ" name="HOLQU   4MOTTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HOLQUP4_HOLQU   4RIETV.1  DJ" name="HOLQU   4RIETV.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HOLQUP4_HOLQU   4TR411    DJ.HT" name="HOLQU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HOLQUP4_HOLQU   4TR411    DJ.BT.HOLQU4TR411" name="HOLQU   4TR411    DJ.BT.HOLQU4TR411" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="HOLQUP4_HOLQU   4TR411    DJ.BT.HOLQUINA" name="HOLQU   4TR411    DJ.BT.HOLQUINA" kind="BREAKER" retained="true" open="true" node1="13" node2="11"/>
        <switch id="HOLQUP4_HOLQU   4TR412    DJ.HT" name="HOLQU   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HOLQUP4_HOLQU   4TR642    DJ" name="HOLQU   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="HOLQUP4_HOLQU   4TR643    DJ" name="HOLQU   4TR643    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="HOLQUP4_HOLQU   4WARHE.1  DJ" name="HOLQU   4WARHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="HOLQUP4_HOLQU   4ZCOU9.1  DJ" name="HOLQU   4ZCOU9.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id="HOLQU4Y411" loadType="UNDEFINED" p0="12.090571403503418" q0="-1.1254149675369263" node="12" p="12.090571403503418" q="-1.1254149675369263">
        <property name="VECTCodeOITransfoDistrib" value="HOLQU-Y411"/>
      </load>
      <load id="HOLQU4Y412" loadType="UNDEFINED" p0="12.090571403503418" q0="-1.1254149675369263" node="15" p="12.090571403503418" q="-1.1254149675369263"/>
      <shunt id="HOLQUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="13" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="HOLQU-Y411"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="HOLQUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="HOLQUP6_1.1" name="1.1" node="0" v="234.4449462890625" angle="6.5169985295846322"/>
        <busbarSection id="HOLQUP6_1.2" name="1.2" node="1" v="234.4449462890625" angle="6.5169985295846322"/>
        <busbarSection id="HOLQUP6_2.1" name="2.1" node="2" v="234.4449462890625" angle="6.5169985295846322"/>
        <busbarSection id="HOLQUP6_2.2" name="2.2" node="3" v="234.4449462890625" angle="6.5169985295846322"/>
        <switch id="HOLQUP6_HOLQU   6ZRUMI.2  SA.1" name="HOLQU   6ZRUMI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.1  SA.1" name="HOLQU   6LONG9.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="HOLQUP6_HOLQU   6WARAN.1  SA.1" name="HOLQU   6WARAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="HOLQUP6_HOLQU   6TR643    SA.1" name="HOLQU   6TR643    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="HOLQUP6_HOLQU   6SEC..12  SS.1.12" name="HOLQU   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HOLQUP6_HOLQU   6COUPL.1  SA.1" name="HOLQU   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.2  SA.1" name="HOLQU   6LONG9.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="HOLQUP6_HOLQU   6G.SYN.1  SA.1" name="HOLQU   6G.SYN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="HOLQUP6_HOLQU   6TR642    SA.1" name="HOLQU   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="HOLQUP6_HOLQU   6RUMIN.1  SA.1" name="HOLQU   6RUMIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="HOLQUP6_HOLQU   6ZWOES.1  SA.1" name="HOLQU   6ZWOES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="HOLQUP6_HOLQU   6COUPL.1  SA.2" name="HOLQU   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="HOLQUP6_HOLQU   6ZRUMI.2  SA.2" name="HOLQU   6ZRUMI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.1  SA.2" name="HOLQU   6LONG9.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="HOLQUP6_HOLQU   6WARAN.1  SA.2" name="HOLQU   6WARAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="HOLQUP6_HOLQU   6TR643    SA.2" name="HOLQU   6TR643    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="HOLQUP6_HOLQU   6SEC..12  SS.2.12" name="HOLQU   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.2  SA.2" name="HOLQU   6LONG9.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="HOLQUP6_HOLQU   6G.SYN.1  SA.2" name="HOLQU   6G.SYN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="HOLQUP6_HOLQU   6TR642    SA.2" name="HOLQU   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="HOLQUP6_HOLQU   6RUMIN.1  SA.2" name="HOLQU   6RUMIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="HOLQUP6_HOLQU   6ZWOES.1  SA.2" name="HOLQU   6ZWOES.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="HOLQUP6_HOLQU   6COUPL.1  DJ" name="HOLQU   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HOLQUP6_HOLQU   6G.SYN.1  DJ" name="HOLQU   6G.SYN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.1  DJ" name="HOLQU   6LONG9.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HOLQUP6_HOLQU   6LONG9.2  DJ" name="HOLQU   6LONG9.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HOLQUP6_HOLQU   6RUMIN.1  DJ" name="HOLQU   6RUMIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HOLQUP6_HOLQU   6TR642    DJ" name="HOLQU   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HOLQUP6_HOLQU   6TR643    DJ" name="HOLQU   6TR643    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="HOLQUP6_HOLQU   6WARAN.1  DJ" name="HOLQU   6WARAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="HOLQUP6_HOLQU   6ZRUMI.2  DJ" name="HOLQU   6ZRUMI.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="HOLQUP6_HOLQU   6ZWOES.1  DJ" name="HOLQU   6ZWOES.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="HOLQUY642" r="1.9499998092651367" x="57.099990844726562" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="HOLQUP4" node1="17" voltageLevelId2="HOLQUP6" node2="15" p1="-49.129478454589844" q1="3.5562779903411865" p2="49.215450286865234" q2="-1.0388869047164917">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="95.753227233886719">
        <terminalRef id="HOLQUY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="HOLQUY643" r="2.0800001621246338" x="60.810012817382812" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="HOLQUP4" node1="19" voltageLevelId2="HOLQUP6" node2="17" p1="-45.940925598144531" q1="-7.6326789855957031" p2="46.024936676025391" q2="10.088869094848633">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="95.753227233886719">
        <terminalRef id="HOLQUY643" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="776.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="931.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="HORDA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HORDAP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="HORDAP1_1" name="1" node="0" v="21.045137405395508" angle="5.2539723279837451"/>
        <switch id="HORDAP1_HORDA1GROUPT1SA.1F" name="HORDA1GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="HORDAP1_HORDA1TR412SA.1F" name="HORDA1TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="HORDAP1_HORDA1INJSA.1F" name="HORDA1INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="HORDAP1_L.SSA   1GROUPT1  COUPLEUR" name="L.SSA   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="HORDAP1_HORDA1INJDJF" name="HORDA1INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="HORDAP1_HORDA1TR412DJF" name="HORDA1TR412DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="L.SSA.TG1" energySource="THERMAL" minP="1" maxP="3.2000000476837158" voltageRegulatorOn="true" targetP="3" targetQ="1" targetV="21.045137405395508" node="2" p="-3" q="-0.99999284744262695">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="1" minQ="-1" maxQ="1"/>
          <point p="3.2000000476837158" minQ="-1" maxQ="1"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="HORDA1INJ" loadType="UNDEFINED" p0="9.9973850250244141" q0="2.7777011394500732" node="4" p="9.9973850250244141" q="2.7777011394500732"/>
    </voltageLevel>
    <voltageLevel id="HORDAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="HORDAP3_1.3" name="1.3" node="0" v="66.42559814453125" angle="4.7844010914136001"/>
        <busbarSection id="HORDAP3_1.2" name="1.2" node="1" v="66.42559814453125" angle="4.7844010914136001"/>
        <busbarSection id="HORDAP3_1.1" name="1.1" node="2" v="66.42559814453125" angle="4.7844010914136001"/>
        <switch id="HORDAP3_HORDA   3CAMBR.1  SA.1" name="HORDA   3CAMBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="HORDAP3_HORDA3TR312SA.1F" name="HORDA3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="HORDAP3_HORDA   3SEC..23  SS.1.32" name="HORDA   3SEC..23  SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HORDAP3_HORDA3AT432SA.1F" name="HORDA3AT432SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="HORDAP3_HORDA   3SEC..12  SS.1.21" name="HORDA   3SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HORDAP3_HORDA3TR313SA.1F" name="HORDA3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="HORDAP3_HORDA   3FAMAR.1  SA.HT.1" name="HORDA   3FAMAR.1  SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="HORDAP3_HORDA   3AT432    DJ" name="HORDA   3AT432    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="HORDAP3_HORDA   3CAMBR.1  DJ" name="HORDA   3CAMBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="HORDAP3_HORDA   3FAMAR.1  DJ" name="HORDA   3FAMAR.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="HORDAP3_HORDA   3TR312    DJ.HT" name="HORDA   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="HORDAP3_HORDA   3TR313    DJ" name="HORDA   3TR313    DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="HORDA3Y312" loadType="UNDEFINED" p0="3.324887752532959" q0="2.2142388820648193" node="10" p="3.324887752532959" q="2.2142388820648193"/>
      <load id="HORDA3Y313" loadType="UNDEFINED" p0="0" q0="0" node="12" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id="HORDAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="HORDAP4_1.1" name="1.1" node="0" v="95.495948791503906" angle="6.9448168197584899"/>
        <busbarSection id="HORDAP4_1.2" name="1.2" node="1" v="95.495948791503906" angle="6.9448168197584899"/>
        <busbarSection id="HORDAP4_2.1" name="2.1" node="2" v="95.495948791503906" angle="6.9448168197584899"/>
        <busbarSection id="HORDAP4_2.2" name="2.2" node="3" v="95.495948791503906" angle="6.9448168197584899"/>
        <switch id="HORDAP4_HORDA   4TR411    SA.1" name="HORDA   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="HORDAP4_HORDA   4MASTA.1  SA.1" name="HORDA   4MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="HORDAP4_HORDA   4SEC..12  SS.1.12" name="HORDA   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HORDAP4_HORDA   4TR412    SA.1" name="HORDA   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="HORDAP4_HORDA   4PREMY.1  SA.1" name="HORDA   4PREMY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="HORDAP4_HORDA   4COUPL.1  SA.1" name="HORDA   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="HORDAP4_HORDA   4MASTA.2  SA.1" name="HORDA   4MASTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="HORDAP4_HORDA   4AT432    SA.1" name="HORDA   4AT432    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="HORDAP4_HORDA   4COUPL.1  SA.2" name="HORDA   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="HORDAP4_HORDA   4TR412    SA.2" name="HORDA   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="HORDAP4_HORDA   4TR411    SA.2" name="HORDA   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="HORDAP4_HORDA   4MASTA.1  SA.2" name="HORDA   4MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="HORDAP4_HORDA   4SEC..12  SS.2.12" name="HORDA   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="HORDAP4_HORDA   4PREMY.1  SA.2" name="HORDA   4PREMY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="HORDAP4_HORDA   4MASTA.2  SA.2" name="HORDA   4MASTA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="HORDAP4_HORDA   4AT432    SA.2" name="HORDA   4AT432    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="HORDAP4_HORDA   4AT432    DJ" name="HORDA   4AT432    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HORDAP4_HORDA   4COUPL.1  DJ" name="HORDA   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HORDAP4_HORDA   4MASTA.1  DJ" name="HORDA   4MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HORDAP4_HORDA   4MASTA.2  DJ" name="HORDA   4MASTA.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HORDAP4_HORDA   4PREMY.1  DJ" name="HORDA   4PREMY.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HORDAP4_HORDA   4TR411    DJ.HT" name="HORDA   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HORDAP4_HORDA   4TR411    DJ.BT.HORDA4TR411" name="HORDA   4TR411    DJ.BT.HORDA4TR411" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="HORDAP4_HORDA   4TR411    DJ.BT.HORDAINA" name="HORDA   4TR411    DJ.BT.HORDAINA" kind="BREAKER" retained="true" open="true" node1="17" node2="15"/>
        <switch id="HORDAP4_HORDA   4TR412    DJ" name="HORDA   4TR412    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="HORDA4Y411" loadType="UNDEFINED" p0="27.197805404663086" q0="1.6662554740905762" node="16" p="27.197805404663086" q="1.6662554740905762">
        <property name="VECTCodeOITransfoDistrib" value="HORDA-Y411"/>
      </load>
      <shunt id="HORDAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="HORDA-Y411"/>
        <property name="qMax" value="1.78605"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="HORDAY412" r="0.45000001788139343" x="38.250007629394531" g="0" b="0" ratedU1="20" ratedU2="90" voltageLevelId1="HORDAP1" node1="6" voltageLevelId2="HORDAP4" node2="19" p1="-6.9973845481872559" q1="-1.7777081727981567" p2="7" q2="2.0000073909759521">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="HORDAY432" r="0.46000000834465027" x="9.4099998474121094" g="0" b="0" ratedU1="63" ratedU2="90" voltageLevelId1="HORDAP3" node1="4" voltageLevelId2="HORDAP4" node2="5" p1="-36.509559631347656" q1="-6.4499940872192383" p2="36.5802001953125" q2="7.8950514793395996">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="HORNA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HORNAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="6">
        <busbarSection id="HORNAP6_1" name="1" node="0" v="238.29486083984375" angle="7.125795915309495"/>
        <busbarSection id="HORNAP6_2" name="2" node="1" v="238.29486083984375" angle="7.125795915309495"/>
        <switch id="HORNAP6_HORNA   6VALEN.1  SA.HT.1" name="HORNA   6VALEN.1  SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="HORNAP6_HORNA   6G.CAI.2  SA.HT.1" name="HORNA   6G.CAI.2  SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="HORNAP6_HORNA   6VALEN.1  SA.HT.2" name="HORNA   6VALEN.1  SA.HT.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="HORNAP6_HORNA   6G.CAI.2  SA.HT.2" name="HORNA   6G.CAI.2  SA.HT.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="HORNAP6_HORNA   6G.CAI.2  DJ" name="HORNA   6G.CAI.2  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HORNAP6_HORNA   6VALEN.1  DJ" name="HORNA   6VALEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="HOUDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="HOUDRP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="HOUDRP7_1" name="1" node="0" v="404.4996337890625" angle="14.068054402336992"/>
        <busbarSection id="HOUDRP7_2" name="2" node="1" v="404.4996337890625" angle="14.068054402336992"/>
        <switch id="HOUDRP7_HOUDR   7N.MAI.1  SA.1" name="HOUDR   7N.MAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.1  SA.1" name="HOUDR   7BEZAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="HOUDRP7_HOUDR   7LOGEL.1  SA.1" name="HOUDR   7LOGEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.2  SA.1" name="HOUDR   7BEZAU.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.1  SA.1" name="HOUDR   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="HOUDRP7_HOUDR   7VINCE.1  SA.1" name="HOUDR   7VINCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.2  SA.1" name="HOUDR   7M.SEI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="HOUDRP7_HOUDR7INJ1SA.1" name="HOUDR7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="HOUDRP7_HOUDR7INJ2SA.1" name="HOUDR7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.1SA.1" name="HOUDR7SUPP2.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.2SA.1" name="HOUDR7SUPP2.2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="HOUDRP7_HOUDR   7COUPL    SA.1" name="HOUDR   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="HOUDRP7_HOUDR   7N.MAI.1  SA.2" name="HOUDR   7N.MAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.1  SA.2" name="HOUDR   7BEZAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="HOUDRP7_HOUDR   7LOGEL.1  SA.2" name="HOUDR   7LOGEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.2  SA.2" name="HOUDR   7BEZAU.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.1  SA.2" name="HOUDR   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="HOUDRP7_HOUDR   7VINCE.1  SA.2" name="HOUDR   7VINCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.2  SA.2" name="HOUDR   7M.SEI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="HOUDRP7_HOUDR   7COUPL    SA.2" name="HOUDR   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="HOUDRP7_HOUDR7INJ1SA.2" name="HOUDR7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="HOUDRP7_HOUDR7INJ2SA.2" name="HOUDR7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.1SA.2" name="HOUDR7SUPP2.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.2SA.2" name="HOUDR7SUPP2.2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.1  DJ" name="HOUDR   7BEZAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HOUDRP7_HOUDR   7BEZAU.2  DJ" name="HOUDR   7BEZAU.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="HOUDRP7_HOUDR   7COUPL    DJ" name="HOUDR   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HOUDRP7_HOUDR7INJ1DJ" name="HOUDR7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="HOUDRP7_HOUDR7INJ2DJ" name="HOUDR7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="HOUDRP7_HOUDR   7LOGEL.1  DJ" name="HOUDR   7LOGEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.1  DJ" name="HOUDR   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="HOUDRP7_HOUDR   7M.SEI.2  DJ" name="HOUDR   7M.SEI.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="HOUDRP7_HOUDR   7N.MAI.1  DJ" name="HOUDR   7N.MAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.1DJ" name="HOUDR7SUPP2.1DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="HOUDRP7_HOUDR7SUPP2.2DJ" name="HOUDR7SUPP2.2DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="HOUDRP7_HOUDR   7VINCE.1  DJ" name="HOUDR   7VINCE.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="HOUDRP7_Disj fict_HOUDRP7_1" name="Disj fict_HOUDRP7_1" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="HOUDRP7_Sect 1 fict_HOUDRP7_1" name="Sect 1 fict_HOUDRP7_1" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="0"/>
        <switch id="HOUDRP7_Sect 2 fict_HOUDRP7_1" name="Sect 2 fict_HOUDRP7_1" kind="DISCONNECTOR" retained="false" open="true" node1="27" node2="1"/>
      </nodeBreakerTopology>
      <load id="HOUDR7INJ.1" loadType="UNDEFINED" p0="80" q0="-3.5628542900085449" node="9" p="80" q="-3.5628542900085449"/>
      <load id="HOUDR7INJ.2" loadType="UNDEFINED" p0="80" q0="-3.5628542900085449" node="11" p="80" q="-3.5628542900085449"/>
      <load id="HOUDR7LOGEL.1" loadType="UNDEFINED" p0="80" q0="-40" node="13" p="80" q="-40"/>
      <load id="HOUDR7N.MAI" loadType="UNDEFINED" p0="80" q0="40" node="19" p="80" q="40"/>
      <load id="HOUDR7VINCE.1" loadType="UNDEFINED" p0="80" q0="3" node="25" p="80" q="3"/>
      <load id="fict_HOUDRP7_1" loadType="FICTITIOUS" p0="321.6146240234375" q0="0" node="26" p="321.6146240234375" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="HURTE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="HURTEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="HURTEP3_1.1" name="1.1" node="0" v="65.691131591796875" angle="4.1956153061832291"/>
        <busbarSection id="HURTEP3_1.2" name="1.2" node="1" v="65.691131591796875" angle="4.1956153061832291"/>
        <switch id="HURTEP3_HURTE3FAMAR.1SA.1F" name="HURTE3FAMAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="HURTEP3_HURTE3INJ1SA.1F" name="HURTE3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="HURTEP3_HURTE3SE.1.12SS.1.12" name="HURTE3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="HURTEP3_HURTE3FAMAR.2SA.1F" name="HURTE3FAMAR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="HURTEP3_HURTE3INJ2SA.1F" name="HURTE3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="HURTEP3_HURTE3FAMAR.1DJ" name="HURTE3FAMAR.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="HURTEP3_HURTE3FAMAR.2DJ" name="HURTE3FAMAR.2DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="HURTEP3_HURTE3INJ1DJ" name="HURTE3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="HURTEP3_HURTE3INJ2DJ" name="HURTE3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="HURTE3INJ1" loadType="UNDEFINED" p0="7.9853343963623047" q0="1.9744688272476196" node="7" p="7.9853343963623047" q="1.9744688272476196"/>
      <load id="HURTE3INJ2" loadType="UNDEFINED" p0="7.9853343963623047" q0="1.9744688272476196" node="9" p="7.9853343963623047" q="1.9744688272476196"/>
    </voltageLevel>
  </substation>
  <substation id="ISBE5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ISBE5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ISBE5P6_1" name="1" node="0" v="235.1966552734375" angle="5.222486863457279"/>
        <switch id="ISBE5P6_ISBE56INJSA.1F" name="ISBE56INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ISBE5P6_ISBE56GUARB.1SA.1F" name="ISBE56GUARB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ISBE5P6_ISBE56GUARB.2SA.1F" name="ISBE56GUARB.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ISBE5P6_ISBE56GUARB.1DJ" name="ISBE56GUARB.1DJ" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="ISBE5P6_ISBE56GUARB.2DJ" name="ISBE56GUARB.2DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ISBE5P6_ISBE56INJDJ" name="ISBE56INJDJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="ISBE56INJ" loadType="UNDEFINED" p0="61.255405426025391" q0="17.9227294921875" node="6" p="61.255405426025391" q="17.9227294921875"/>
    </voltageLevel>
  </substation>
  <substation id="L.CHA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="L.CHAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="L.CHAP3_1.2" name="1.2" node="0" v="65.359642028808594" angle="2.6677107400312505"/>
        <busbarSection id="L.CHAP3_1.1" name="1.1" node="1" v="65.359642028808594" angle="2.6677107400312505"/>
        <switch id="L.CHAP3_L.CHA   3SEC..12  SS.1.21" name="L.CHA   3SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="L.CHAP3_L.CHA   3S.DAM.1  SA.1" name="L.CHA   3S.DAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="L.CHAP3_L.CHA   3ZFERE.1  SA.1" name="L.CHA   3ZFERE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="L.CHAP3_L.CHA   3TR631    SA.1" name="L.CHA   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="L.CHAP3_L.CHA   3SOISS.1  SA.1" name="L.CHA   3SOISS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="L.CHAP3_L.CHA   3S.DAM.1  DJ" name="L.CHA   3S.DAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="L.CHAP3_L.CHA   3SOISS.1  DJ" name="L.CHA   3SOISS.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="L.CHAP3_L.CHA   3TR631    DJ" name="L.CHA   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="L.CHAP3_L.CHA   3ZFERE.1  DJ" name="L.CHA   3ZFERE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="L.CHAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="L.CHAP6_1.2" name="1.2" node="0" v="238.78529357910156" angle="4.7537625703442155"/>
        <busbarSection id="L.CHAP6_1.1" name="1.1" node="1" v="238.78529357910156" angle="4.7537625703442155"/>
        <switch id="L.CHAP6_L.CHA   6BXTO5.1  SA.1" name="L.CHA   6BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="L.CHAP6_L.CHA   6S.DAM.1  SA.1" name="L.CHA   6S.DAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="L.CHAP6_L.CHA   6SEC..12  SS.1.21" name="L.CHA   6SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="L.CHAP6_L.CHA   6TR631    SA.1" name="L.CHA   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="L.CHAP6_L.CHA   6VEZIL.1  SA.1" name="L.CHA   6VEZIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="L.CHAP6_L.CHA   6BXTO5.1  DJ" name="L.CHA   6BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="L.CHAP6_L.CHA   6S.DAM.1  DJ" name="L.CHA   6S.DAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="L.CHAP6_L.CHA   6TR631    DJ" name="L.CHA   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="L.CHAP6_L.CHA   6VEZIL.1  DJ" name="L.CHA   6VEZIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="L.CHAY631" r="1.8600002527236938" x="61.209995269775391" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="L.CHAP3" node1="7" voltageLevelId2="L.CHAP6" node2="7" p1="-33.800807952880859" q1="-7.3373842239379883" p2="33.840606689453125" q2="8.6470241546630859">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.359634399414062">
        <terminalRef id="L.CHAY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="L.DEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="L.DELP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="L.DELP6_1" name="1" node="0" v="239.32247924804688" angle="5.5645414564310478"/>
        <switch id="L.DELP6_L.DEL6PRRTT.1SA.1F" name="L.DEL6PRRTT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="L.DELP6_L.DEL6TR1SA.1F" name="L.DEL6TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="L.DELP6_L.DEL6PRRTT.1SL" name="L.DEL6PRRTT.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="L.DELP6_L.DEL6TR1DJF" name="L.DEL6TR1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="L.DEL6TR1" loadType="UNDEFINED" p0="-0.13767927885055542" q0="-2.0107769966125488" node="4" p="-0.13767927885055542" q="-2.0107769966125488"/>
    </voltageLevel>
  </substation>
  <substation id="LAMO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LAMO5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="LAMO5P4_1" name="1" node="0" v="94.722023010253906" angle="2.5042769063541277"/>
        <switch id="LAMO5P4_LAMO5   4ZQUEN.1  SA.1" name="LAMO5   4ZQUEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="LAMO5P4_LAMO5   4VECQU.1  SA.1" name="LAMO5   4VECQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="LAMO5P4_LAMO54TR1SA.1" name="LAMO54TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LAMO5P4_LAMO54TR2SA.1" name="LAMO54TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="LAMO5P4_LAMO5   4TR411    DJ.HT" name="LAMO5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="LAMO5P4_LAMO5   4TR412    DJ.HT" name="LAMO5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="LAMO5P4_LAMO5   4VECQU.1  DJ" name="LAMO5   4VECQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="LAMO5P4_LAMO5   4ZQUEN.1  DJ" name="LAMO5   4ZQUEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <load id="LAMO54TR1" loadType="UNDEFINED" p0="1.9367539882659912" q0="-0.1722678542137146" node="2" p="1.9367539882659912" q="-0.1722678542137146"/>
      <load id="LAMO54TR2" loadType="UNDEFINED" p0="1.9367539882659912" q0="-0.1722678542137146" node="4" p="1.9367539882659912" q="-0.1722678542137146"/>
    </voltageLevel>
  </substation>
  <substation id="LANDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="LANDRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="LANDRP6_1" name="1" node="0" v="238.6180419921875" angle="18.924435869205595"/>
        <busbarSection id="LANDRP6_2" name="2" node="1" v="238.6180419921875" angle="18.924435869205595"/>
        <switch id="LANDRP6_LANDR   6MTOIS.1  SA.1" name="LANDR   6MTOIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="LANDRP6_LANDR   6MOULA.1  SA.1" name="LANDR   6MOULA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="LANDRP6_LANDR   6STENA.1  SA.1" name="LANDR   6STENA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="LANDRP6_LANDR   6ZH.TO.1  SA.1" name="LANDR   6ZH.TO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="LANDRP6_LANDR   6VIGY .1  SA.1" name="LANDR   6VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="LANDRP6_LANDR6INJ1SA.1" name="LANDR6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="LANDRP6_LANDR6INJ2SA.1" name="LANDR6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="LANDRP6_LANDR   6COUPL    SA.1" name="LANDR   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="LANDRP6_LANDR   6COUPL    SA.2" name="LANDR   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LANDRP6_LANDR   6MTOIS.1  SA.2" name="LANDR   6MTOIS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="LANDRP6_LANDR   6MOULA.1  SA.2" name="LANDR   6MOULA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="LANDRP6_LANDR   6STENA.1  SA.2" name="LANDR   6STENA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="LANDRP6_LANDR   6ZH.TO.1  SA.2" name="LANDR   6ZH.TO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="LANDRP6_LANDR   6VIGY .1  SA.2" name="LANDR   6VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="LANDRP6_LANDR6INJ1SA.2" name="LANDR6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="LANDRP6_LANDR6INJ2SA.2" name="LANDR6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="LANDRP6_LANDR   6COUPL    DJ" name="LANDR   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LANDRP6_LANDR6INJ1DJ" name="LANDR6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LANDRP6_LANDR6INJ2DJ" name="LANDR6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LANDRP6_LANDR   6MOULA.1  DJ" name="LANDR   6MOULA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LANDRP6_LANDR   6MTOIS.1  DJ" name="LANDR   6MTOIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LANDRP6_LANDR   6STENA.1  DJ" name="LANDR   6STENA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LANDRP6_LANDR   6VIGY .1  DJ" name="LANDR   6VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="LANDRP6_LANDR   6ZH.TO.1  DJ" name="LANDR   6ZH.TO.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="LANDR6INJ1" loadType="UNDEFINED" p0="21.326248168945312" q0="-1.6533558368682861" node="5" p="21.326248168945312" q="-1.6533558368682861"/>
      <load id="LANDR6INJ2" loadType="UNDEFINED" p0="21.326248168945312" q0="-1.6533558368682861" node="7" p="21.326248168945312" q="-1.6533558368682861"/>
    </voltageLevel>
  </substation>
  <substation id="LAON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LAON P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="LAON P3_1.2" name="1.2" node="0" v="64.178314208984375" angle="0.58762785472264234"/>
        <busbarSection id="LAON P3_1.1" name="1.1" node="1" v="64.178314208984375" angle="0.58762785472264234"/>
        <switch id="LAON P3_LAON 3TR312SA.1F" name="LAON 3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="LAON P3_LAON 3BXTO5.1SA.1F" name="LAON 3BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="LAON P3_LAON    3CBO.1    SS.1.21" name="LAON    3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LAON P3_LAON 3TR311SA.1F" name="LAON 3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="LAON P3_LAON 3PINON.1SA.1F" name="LAON 3PINON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="LAON P3_LAON    3BXTO5.1  DJ" name="LAON    3BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LAON P3_LAON    3PINON.1  DJ" name="LAON    3PINON.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LAON P3_LAON    3TR311    DJ.HT" name="LAON    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LAON P3_LAON    3TR311    DJ.BT.LAON 3TR311" name="LAON    3TR311    DJ.BT.LAON 3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="LAON P3_LAON    3TR311    DJ.BT.LAON_INA" name="LAON    3TR311    DJ.BT.LAON_INA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="LAON P3_LAON    3TR312    DJ.HT" name="LAON    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="LAON3 Y311" loadType="UNDEFINED" p0="10.739266395568848" q0="1.6249819993972778" node="8" p="10.739266395568848" q="1.6249819993972778">
        <property name="VECTCodeOITransfoDistrib" value="LAON -Y311"/>
      </load>
      <load id="LAON3 Y312" loadType="UNDEFINED" p0="10.739266395568848" q0="1.6249819993972778" node="11" p="10.739266395568848" q="1.6249819993972778"/>
      <shunt id="LAON_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="LAON -Y311"/>
        <property name="qMax" value="14.2884"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="LESTA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LESTAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="LESTAP6_1" name="1" node="0" v="238.63713073730469" angle="5.8024698155079726"/>
        <busbarSection id="LESTAP6_2" name="2" node="1" v="238.63174438476562" angle="5.8002892776154464"/>
        <switch id="LESTAP6_LESTA6DOUVR.2SA.1F" name="LESTA6DOUVR.2SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="4"/>
        <switch id="LESTAP6_LESTA6DOUVR.1SA.1F" name="LESTA6DOUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="LESTAP6_LESTA6INJ2SA.1F" name="LESTA6INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="8"/>
        <switch id="LESTAP6_LESTA6INJ1SA.1F" name="LESTA6INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="LESTAP6_LESTA6DOUVR.1SA.2F" name="LESTA6DOUVR.1SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
        <switch id="LESTAP6_LESTA6INJ1SA.2F" name="LESTA6INJ1SA.2F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="6"/>
        <switch id="LESTAP6_LESTA6DOUVR.2SA.2F" name="LESTA6DOUVR.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="LESTAP6_LESTA6INJ2SA.2F" name="LESTA6INJ2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="LESTAP6_LESTA6DOUVR.1DJ" name="LESTA6DOUVR.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LESTAP6_LESTA6DOUVR.2DJ" name="LESTA6DOUVR.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LESTAP6_LESTA6INJ1DJ" name="LESTA6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LESTAP6_LESTA6INJ2DJ" name="LESTA6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="LESTA6INJ1" loadType="UNDEFINED" p0="5.7004671096801758" q0="1.9457417726516724" node="7" p="5.7004671096801758" q="1.9457417726516724"/>
      <load id="LESTA6INJ2" loadType="UNDEFINED" p0="8.7003250122070312" q0="2.9450905323028564" node="9" p="8.7003250122070312" q="2.9450905323028564"/>
    </voltageLevel>
  </substation>
  <substation id="LESTR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LESTRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="LESTRP4_1.1" name="1.1" node="0" v="103.38439178466797" angle="6.1840630929264764"/>
        <busbarSection id="LESTRP4_1.2" name="1.2" node="1" v="103.38439178466797" angle="6.1840630929264764"/>
        <busbarSection id="LESTRP4_1.3" name="1.3" node="2" v="103.38439178466797" angle="6.1840630929264764"/>
        <busbarSection id="LESTRP4_1.4" name="1.4" node="3" v="103.38439178466797" angle="6.1840630929264764"/>
        <switch id="LESTRP4_LESTR4LESTR.TG1SA.1F" name="LESTR4LESTR.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="LESTRP4_LESTR4LESTR.TG2SA.1F" name="LESTR4LESTR.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="LESTRP4_LESTR4SE.1.12SS.1.12" name="LESTR4SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LESTRP4_LESTR4TR411SA.1F" name="LESTR4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="LESTRP4_LESTR4TR641SA.1F" name="LESTR4TR641SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="LESTRP4_LESTR4SE.1.23SS.1.23" name="LESTR4SE.1.23SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LESTRP4_LESTR4CREC6.1SA.1F" name="LESTR4CREC6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="LESTRP4_LESTR4SE.1.34SS.1.34" name="LESTR4SE.1.34SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="LESTRP4_LESTR4TR642SA.1F" name="LESTR4TR642SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="16"/>
        <switch id="LESTRP4_LESTR4TR412SA.1F" name="LESTR4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="12"/>
        <switch id="LESTRP4_LESTR   4CREC6.1  DJ.HT" name="LESTR   4CREC6.1  DJ.HT" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="LESTRP4_LESTR4LESTR.TG1COUPLEURF" name="LESTR4LESTR.TG1COUPLEURF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="LESTRP4_LESTR4LESTR.TG2COUPLEURF" name="LESTR4LESTR.TG2COUPLEURF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="9"/>
        <switch id="LESTRP4_LESTR4TR411DJ" name="LESTR4TR411DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LESTRP4_LESTR4TR412DJ" name="LESTR4TR412DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LESTRP4_LESTR   4TR641    DJ.HT" name="LESTR   4TR641    DJ.HT" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
        <switch id="LESTRP4_LESTR   4TR642    DJ.HT" name="LESTR   4TR642    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <generator id="LESTR4GROUPE1" energySource="THERMAL" minP="38" maxP="50" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="103.38438415527344" node="7" p="-0" q="-0">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="38" minQ="-8" maxQ="19"/>
          <point p="50" minQ="-8" maxQ="19"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LESTR4GROUPE2" energySource="THERMAL" minP="38" maxP="50" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="103.38438415527344" node="9" p="-0" q="-0">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="38" minQ="-8" maxQ="19"/>
          <point p="50" minQ="-8" maxQ="19"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="LESTR4Y411" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
      <load id="LESTR4Y412" loadType="UNDEFINED" p0="0" q0="0" node="13" p="0" q="0"/>
    </voltageLevel>
    <voltageLevel id="LESTRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="LESTRP6_1.1" name="1.1" node="0" v="237.26718139648438" angle="6.1840630929264764"/>
        <busbarSection id="LESTRP6_1.2" name="1.2" node="1" v="237.26718139648438" angle="6.1840630929264764"/>
        <switch id="LESTRP6_LESTR6CREC6.1SA.1F" name="LESTR6CREC6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="LESTRP6_LESTR6TR641SA.1F" name="LESTR6TR641SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="LESTRP6_LESTR6SE.1.12SS.1.12" name="LESTR6SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LESTRP6_LESTR6TR642SA.1F" name="LESTR6TR642SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="LESTRP6_LESTR6CREC6.1DJF" name="LESTR6CREC6.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="LESTRP6_LESTR   6TR641    DJ.HT" name="LESTR   6TR641    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LESTRP6_LESTR   6TR642    DJ.HT" name="LESTR   6TR642    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LESTRP6_Disj fict_LESTRP6_1.1" name="Disj fict_LESTRP6_1.1" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LESTRP6_Sect 1.1 fict_LESTRP6_1.1" name="Sect 1.1 fict_LESTRP6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_LESTRP6_1.1" loadType="FICTITIOUS" p0="42.256622314453125" q0="30.616498947143555" node="8" p="42.256622314453125" q="30.616498947143555">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id="LESTRY641" r="1.6099996566772461" x="51.309993743896484" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="LESTRP4" node1="15" voltageLevelId2="LESTRP6" node2="5" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="LESTRY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0210000276565552"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.9869999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88300001621246338"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84899997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.83700001239776611"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81400001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.80299997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.79100000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1123.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1347.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LESTRY642" r="1.6099998950958252" x="50.459995269775391" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="LESTRP4" node1="17" voltageLevelId2="LESTRP6" node2="7" p1="2.0431875213944295e-07" q1="6.4036803451017477e-06" p2="-2.0431875213944295e-07" q2="-6.4036798903543968e-06">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="103.38438415527344">
        <terminalRef id="LESTRY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0210000276565552"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99800002574920654"/>
        <step r="0" x="0" g="0" b="0" rho="0.9869999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.94099998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.92900002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90600001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.89499998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.88300001621246338"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84899997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.83700001239776611"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81400001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.80299997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.79100000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1122"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1347.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="LIART" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LIARTP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="LIARTP3_1.1" name="1.1" node="0" v="67.476936340332031" angle="9.6237134886595168"/>
        <busbarSection id="LIARTP3_1.2" name="1.2" node="1" v="67.476936340332031" angle="9.6237134886595168"/>
        <busbarSection id="LIARTP3_1.3" name="1.3" node="2" v="67.476936340332031" angle="9.6237134886595168"/>
        <switch id="LIARTP3_LIART3TR311SA.1F" name="LIART3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="LIARTP3_LIART3BUIRE.1SA.1F" name="LIART3BUIRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="LIARTP3_LIART   3CBO.1    SS.1.12" name="LIART   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LIARTP3_LIART   3CBO.1    SS.1.23" name="LIART   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LIARTP3_LIART3TR313SA.1F" name="LIART3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="LIARTP3_LIART3ZV.SE.1SA.1F" name="LIART3ZV.SE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="LIARTP3_LIART   3BUIRE.1  DJ" name="LIART   3BUIRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="LIARTP3_LIART   3TR311    DJ.HT" name="LIART   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="LIARTP3_LIART   3TR311    DJ.BT.LIART3TR311" name="LIART   3TR311    DJ.BT.LIART3TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="LIARTP3_LIART   3TR311    DJ.BT.LIARTIN1" name="LIART   3TR311    DJ.BT.LIARTIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="LIARTP3_LIART   3TR313    DJ.HT" name="LIART   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="LIARTP3_LIART   3TR313    DJ.BT.LIART3TR313" name="LIART   3TR313    DJ.BT.LIART3TR313" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="LIARTP3_LIART   3TR313    DJ.BT.LIARTIN2" name="LIART   3TR313    DJ.BT.LIARTIN2" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="LIARTP3_LIART   3ZV.SE.1  DJ" name="LIART   3ZV.SE.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="LIARTIN1" energySource="WIND" minP="0" maxP="15" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="67.476936340332031" node="8" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="15" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LIARTIN2" energySource="WIND" minP="0" maxP="28.5" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="67.476936340332031" node="12" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="28.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="LIART3Y311" loadType="UNDEFINED" p0="7.3395171165466309" q0="-1.9160337448120117" node="7" p="7.3395171165466309" q="-1.9160337448120117">
        <property name="VECTCodeOITransfoDistrib" value="LIART-Y311"/>
      </load>
      <load id="LIART3TR313" loadType="UNDEFINED" p0="7.3395171165466309" q0="-1.9160337448120117" node="11" p="7.3395171165466309" q="-1.9160337448120117">
        <property name="VECTCodeOITransfoDistrib" value="LIART-Y313"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="LINGU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LINGUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="LINGUP3_1.3" name="1.3" node="0" v="66.877388000488281" angle="8.8302768797621702"/>
        <busbarSection id="LINGUP3_1.2" name="1.2" node="1" v="66.877388000488281" angle="8.8302768797621702"/>
        <busbarSection id="LINGUP3_1.1" name="1.1" node="2" v="66.877388000488281" angle="8.8302768797621702"/>
        <switch id="LINGUP3_LINGU3ZLIN5.1SA.1F" name="LINGU3ZLIN5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="19"/>
        <switch id="LINGUP3_LINGU3CERNA.2SA.1F" name="LINGU3CERNA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="LINGUP3_LINGU3TR313SA.1F" name="LINGU3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="LINGUP3_LINGU   3CBO.1    SS.1.32" name="LINGU   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LINGUP3_LINGU3TR312SA.1F" name="LINGU3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="LINGUP3_LINGU3BETHE.1SA.1F" name="LINGU3BETHE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="LINGUP3_LINGU   3CBO.1    SS.1.21" name="LINGU   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LINGUP3_LINGU3BETHE.2SA.1F" name="LINGU3BETHE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="LINGUP3_LINGU3TR311SA.1F" name="LINGU3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="LINGUP3_LINGU3CERNA.1SA.1F" name="LINGU3CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="LINGUP3_LINGU   3BETHE.1  DJ" name="LINGU   3BETHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="LINGUP3_LINGU   3BETHE.2  DJ" name="LINGU   3BETHE.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="LINGUP3_LINGU   3CERNA.1  DJ" name="LINGU   3CERNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="LINGUP3_LINGU   3CERNA.2  DJ" name="LINGU   3CERNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="LINGUP3_LINGU   3TR311    DJ.HT" name="LINGU   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="LINGUP3_LINGU   3TR312    DJ.HT" name="LINGU   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="LINGUP3_LINGU   3TR313    DJ.HT" name="LINGU   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="LINGUP3_LINGU   3TR313    DJ.BT.LINGU3TR313" name="LINGU   3TR313    DJ.BT.LINGU3TR313" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="LINGUP3_LINGU   3TR313    DJ.BT.LINGUINA" name="LINGU   3TR313    DJ.BT.LINGUINA" kind="BREAKER" retained="true" open="true" node1="18" node2="16"/>
        <switch id="LINGUP3_LINGU   3ZLIN5.1  DJ" name="LINGU   3ZLIN5.1  DJ" kind="BREAKER" retained="true" open="true" node1="19" node2="20"/>
      </nodeBreakerTopology>
      <load id="LINGU3TR311" loadType="UNDEFINED" p0="12.409412384033203" q0="0.14708299934864044" node="12" p="12.409412384033203" q="0.14708299934864044"/>
      <load id="LINGU3TR312" loadType="UNDEFINED" p0="12.409412384033203" q0="0.14708299934864044" node="14" p="12.409412384033203" q="0.14708299934864044"/>
      <load id="LINGU3TR313" loadType="UNDEFINED" p0="12.409412384033203" q0="0.14708299934864044" node="17" p="12.409412384033203" q="0.14708299934864044">
        <property name="VECTCodeOITransfoDistrib" value="LINGU-Y313"/>
      </load>
      <shunt id="LINGUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="18" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="LINGU-Y313"/>
        <property name="qMax" value="22.68"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="LISLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LISLEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="LISLEP4_1.1" name="1.1" node="0" v="94.773551940917969" angle="15.101235773743664"/>
        <busbarSection id="LISLEP4_1.2" name="1.2" node="1" v="94.773551940917969" angle="15.101235773743664"/>
        <busbarSection id="LISLEP4_1.3" name="1.3" node="2" v="94.773551940917969" angle="15.101235773743664"/>
        <switch id="LISLEP4_LISLE   4CBO.1    SS.1.12" name="LISLE   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LISLEP4_LISLE4TR411SA.1F" name="LISLE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="LISLEP4_LISLE4MARLE.1SA.1F" name="LISLE4MARLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="LISLEP4_LISLE   4CBO.1    SS.1.23" name="LISLE   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LISLEP4_LISLE4TR414SA.1F" name="LISLE4TR414SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="20"/>
        <switch id="LISLEP4_LISLE4TR412SA.1F" name="LISLE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="LISLEP4_LISLE4BUIRE.1SA.1F" name="LISLE4BUIRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="LISLEP4_LISLE4TR413SA.1F" name="LISLE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="LISLEP4_LISLE   4BUIRE.1  DJ" name="LISLE   4BUIRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="LISLEP4_LISLE   4MARLE.1  DJ" name="LISLE   4MARLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="LISLEP4_LISLE   4TR411    DJ.HT" name="LISLE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="LISLEP4_LISLE   4TR411    DJ.BT.LISLE4TR411" name="LISLE   4TR411    DJ.BT.LISLE4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="LISLEP4_LISLE   4TR411    DJ.BT.LISLEIN1" name="LISLE   4TR411    DJ.BT.LISLEIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="LISLEP4_LISLE   4TR412    DJ.HT" name="LISLE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="LISLEP4_LISLE   4TR412    DJ.BT.LISLE4TR412" name="LISLE   4TR412    DJ.BT.LISLE4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="LISLEP4_LISLE   4TR412    DJ.BT.LISLEIN3" name="LISLE   4TR412    DJ.BT.LISLEIN3" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="LISLEP4_LISLE   4TR413    DJ.HT" name="LISLE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="LISLEP4_LISLE   4TR413    DJ.BT.LISLE4TR413" name="LISLE   4TR413    DJ.BT.LISLE4TR413" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="LISLEP4_LISLE   4TR413    DJ.BT.LISLEINA" name="LISLE   4TR413    DJ.BT.LISLEINA" kind="BREAKER" retained="true" open="true" node1="18" node2="16"/>
        <switch id="LISLEP4_LISLE   4TR413    DJ.BT.LISLEIN2" name="LISLE   4TR413    DJ.BT.LISLEIN2" kind="BREAKER" retained="true" open="false" node1="19" node2="16"/>
        <switch id="LISLEP4_LISLE   4TR414    DJ.HT" name="LISLE   4TR414    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="LISLEP4_LISLE   4TR414    DJ.BT.LISLE4TR414" name="LISLE   4TR414    DJ.BT.LISLE4TR414" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="LISLEP4_LISLE   4TR414    DJ.BT.LISLEIN4" name="LISLE   4TR414    DJ.BT.LISLEIN4" kind="BREAKER" retained="true" open="false" node1="23" node2="21"/>
      </nodeBreakerTopology>
      <generator id="LISLEIN1" energySource="WIND" minP="0" maxP="34" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="94.773567199707031" node="10" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LISLEIN3" energySource="WIND" minP="0" maxP="25" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="94.773567199707031" node="14" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LISLEIN2" energySource="WIND" minP="0" maxP="18.850000381469727" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="94.773567199707031" node="19" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18.850000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LISLEIN4" energySource="WIND" minP="0" maxP="24" voltageRegulatorOn="false" targetP="13" targetQ="0" targetV="94.773567199707031" node="23" p="-13" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="LISLE4TR411" loadType="UNDEFINED" p0="1.6464831829071045" q0="-0.83628571033477783" node="9" p="1.6464831829071045" q="-0.83628571033477783">
        <property name="VECTCodeOITransfoDistrib" value="LISLE-Y411"/>
      </load>
      <load id="LISLE4TR412" loadType="UNDEFINED" p0="1.6464831829071045" q0="-0.83628571033477783" node="13" p="1.6464831829071045" q="-0.83628571033477783">
        <property name="VECTCodeOITransfoDistrib" value="LISLE-Y412"/>
      </load>
      <load id="LISLE4TR413" loadType="UNDEFINED" p0="1.6464831829071045" q0="-0.83628571033477783" node="17" p="1.6464831829071045" q="-0.83628571033477783">
        <property name="VECTCodeOITransfoDistrib" value="LISLE-Y413"/>
      </load>
      <load id="LISLE4TR414" loadType="UNDEFINED" p0="1.6464831829071045" q0="-0.83628571033477783" node="22" p="1.6464831829071045" q="-0.83628571033477783">
        <property name="VECTCodeOITransfoDistrib" value="LISLE-Y414"/>
      </load>
      <shunt id="LISLEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="18" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="LISLE-Y413"/>
        <property name="qMax" value="1.1907"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="LONG9" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LONG9P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="LONG9P4_1.2" name="1.2" node="0" v="94.296424865722656" angle="3.5935106520713331"/>
        <busbarSection id="LONG9P4_1.1" name="1.1" node="1" v="94.296424865722656" angle="3.5935106520713331"/>
        <busbarSection id="LONG9P4_2.2" name="2.2" node="2" v="94.296424865722656" angle="3.5935106520713331"/>
        <busbarSection id="LONG9P4_2.1" name="2.1" node="3" v="94.296424865722656" angle="3.5935106520713331"/>
        <switch id="LONG9P4_LONG9   4LUMBR.1  SA.1" name="LONG9   4LUMBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="LONG9P4_LONG9   4ZARQ5.2  SA.1" name="LONG9   4ZARQ5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="LONG9P4_LONG9   4TR641    SA.1" name="LONG9   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="LONG9P4_LONG9   4SEC..21  SS.1.21" name="LONG9   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LONG9P4_LONG9   4COUPL.2  SA.1" name="LONG9   4COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="LONG9P4_LONG9   4ZARQU.1  SA.1" name="LONG9   4ZARQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="LONG9P4_LONG9   4TR642    SA.1" name="LONG9   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="LONG9P4_LONG9   4SSOME.2  SA.1" name="LONG9   4SSOME.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="LONG9P4_LONG9   4ZR.OM.1  SA.1" name="LONG9   4ZR.OM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="LONG9P4_LONG9   4COUPL.2  SA.2" name="LONG9   4COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="LONG9P4_LONG9   4LUMBR.1  SA.2" name="LONG9   4LUMBR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="LONG9P4_LONG9   4ZARQ5.2  SA.2" name="LONG9   4ZARQ5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="LONG9P4_LONG9   4TR641    SA.2" name="LONG9   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="LONG9P4_LONG9   4SEC..21  SS.2.21" name="LONG9   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="LONG9P4_LONG9   4ZARQU.1  SA.2" name="LONG9   4ZARQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="LONG9P4_LONG9   4TR642    SA.2" name="LONG9   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="LONG9P4_LONG9   4SSOME.2  SA.2" name="LONG9   4SSOME.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="LONG9P4_LONG9   4ZR.OM.1  SA.2" name="LONG9   4ZR.OM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="LONG9P4_LONG9   4COUPL.2  DJ" name="LONG9   4COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LONG9P4_LONG9   4LUMBR.1  DJ" name="LONG9   4LUMBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LONG9P4_LONG9   4SSOME.2  DJ" name="LONG9   4SSOME.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LONG9P4_LONG9   4TR641    DJ" name="LONG9   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LONG9P4_LONG9   4TR642    DJ" name="LONG9   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LONG9P4_LONG9   4ZARQU.1  DJ" name="LONG9   4ZARQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="LONG9P4_LONG9   4ZARQ5.2  DJ" name="LONG9   4ZARQ5.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="LONG9P4_LONG9   4ZR.OM.1  DJ" name="LONG9   4ZR.OM.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="LONG9P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="LONG9P6_1.1" name="1.1" node="0" v="234.29180908203125" angle="6.2253135935319452"/>
        <busbarSection id="LONG9P6_1.2" name="1.2" node="1" v="234.29180908203125" angle="6.2253135935319452"/>
        <busbarSection id="LONG9P6_2.1" name="2.1" node="2" v="234.29180908203125" angle="6.2253135935319452"/>
        <busbarSection id="LONG9P6_2.2" name="2.2" node="3" v="234.29180908203125" angle="6.2253135935319452"/>
        <switch id="LONG9P6_LONG9   6TR641    SA.1" name="LONG9   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="LONG9P6_LONG9   6HOLQU.1  SA.1" name="LONG9   6HOLQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="LONG9P6_LONG9   6SEC..12  SS.1.12" name="LONG9   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LONG9P6_LONG9   6COUPL.1  SA.1" name="LONG9   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="LONG9P6_LONG9   6HOLQU.2  SA.1" name="LONG9   6HOLQU.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="LONG9P6_LONG9   6TR642    SA.1" name="LONG9   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="LONG9P6_LONG9   6COUPL.1  SA.2" name="LONG9   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="LONG9P6_LONG9   6TR641    SA.2" name="LONG9   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="LONG9P6_LONG9   6HOLQU.1  SA.2" name="LONG9   6HOLQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="LONG9P6_LONG9   6SEC..12  SS.2.12" name="LONG9   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="LONG9P6_LONG9   6HOLQU.2  SA.2" name="LONG9   6HOLQU.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="LONG9P6_LONG9   6TR642    SA.2" name="LONG9   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="LONG9P6_LONG9   6COUPL.1  DJ" name="LONG9   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LONG9P6_LONG9   6HOLQU.1  DJ" name="LONG9   6HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LONG9P6_LONG9   6HOLQU.2  DJ" name="LONG9   6HOLQU.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LONG9P6_LONG9   6TR641    DJ" name="LONG9   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LONG9P6_LONG9   6TR642    DJ" name="LONG9   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="LONG9Y641" r="0.90000003576278687" x="46.600006103515625" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="LONG9P4" node1="11" voltageLevelId2="LONG9P6" node2="11" p1="-54.049163818359375" q1="2.4616622924804688" p2="54.097145080566406" q2="0.022732116281986237">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="94.296409606933594">
        <terminalRef id="LONG9Y641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
