        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1305.000244140625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="LONG9Y642" r="0.93000006675720215" x="47.500003814697266" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="LONG9P4" node1="13" voltageLevelId2="LONG9P6" node2="13" p1="-53.024158477783203" q1="2.4290881156921387" p2="53.071876525878906" q2="0.0082084443420171738">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="94.296409606933594">
        <terminalRef id="LONG9Y642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0290000438690186"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99400001764297485"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97100001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93500000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="0.92400002479553223"/>
        <step r="0" x="0" g="0" b="0" rho="0.91200000047683716"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.88899999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="0.87699997425079346"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.8190000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79600000381469727"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1305.000244140625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1566.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="LONNY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LONNYP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="LONNYP7_1B" name="1B" node="0" v="409.567626953125" angle="20.836699299059696"/>
        <busbarSection id="LONNYP7_1A" name="1A" node="1" v="409.567626953125" angle="20.836699299059696"/>
        <busbarSection id="LONNYP7_2B" name="2B" node="2" v="409.567626953125" angle="20.836699299059696"/>
        <busbarSection id="LONNYP7_2A" name="2A" node="3" v="409.567626953125" angle="20.836699299059696"/>
        <switch id="LONNYP7_LONNY   7MOULA.1  SA.1" name="LONNY   7MOULA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="LONNYP7_LONNY   7.ACHE.1  SA.1" name="LONNY   7.ACHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="LONNYP7_LONNY   7CHOO1.1  SA.1" name="LONNY   7CHOO1.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="LONNYP7_LONNY   7MAZUR.1  SA.1" name="LONNY   7MAZUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="LONNYP7_LONNY   7TRO.1BA  SA.1B" name="LONNY   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
        <switch id="LONNYP7_LONNY   7MASTA.3  SA.1" name="LONNY   7MASTA.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="LONNYP7_LONNY   7CAPEL.1  SA.1" name="LONNY   7CAPEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="LONNYP7_LONNY   7SEUIL.1  SA.1" name="LONNY   7SEUIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="LONNYP7_LONNY   7COUPL.B  SA.1" name="LONNY   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="LONNYP7_LONNY   7MAZUR.2  SA.1" name="LONNY   7MAZUR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="LONNYP7_LONNY   7CHOO2.2  SA.1" name="LONNY   7CHOO2.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="LONNYP7_LONNY   7MOULA.2  SA.1" name="LONNY   7MOULA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="LONNYP7_LONNY   7MASTA.2  SA.1" name="LONNY   7MASTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="LONNYP7_LONNY   7VESLE.1  SA.1" name="LONNY   7VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="LONNYP7_LONNY   7TRO.1BA  SA.1A" name="LONNY   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="30" node2="1"/>
        <switch id="LONNYP7_LONNY   7COUPL.A  SA.1" name="LONNY   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
        <switch id="LONNYP7_LONNY   7COUPL.B  SA.2" name="LONNY   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="LONNYP7_LONNY   7MOULA.1  SA.2" name="LONNY   7MOULA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="LONNYP7_LONNY   7.ACHE.1  SA.2" name="LONNY   7.ACHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="LONNYP7_LONNY   7CHOO1.1  SA.2" name="LONNY   7CHOO1.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="LONNYP7_LONNY   7MAZUR.1  SA.2" name="LONNY   7MAZUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="LONNYP7_LONNY   7TRO.2BA  SA.2B" name="LONNY   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="33"/>
        <switch id="LONNYP7_LONNY   7MASTA.3  SA.2" name="LONNY   7MASTA.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="LONNYP7_LONNY   7CAPEL.1  SA.2" name="LONNY   7CAPEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="LONNYP7_LONNY   7SEUIL.1  SA.2" name="LONNY   7SEUIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
        <switch id="LONNYP7_LONNY   7MAZUR.2  SA.2" name="LONNY   7MAZUR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="LONNYP7_LONNY   7CHOO2.2  SA.2" name="LONNY   7CHOO2.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="LONNYP7_LONNY   7MOULA.2  SA.2" name="LONNY   7MOULA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="LONNYP7_LONNY   7COUPL.A  SA.2" name="LONNY   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="LONNYP7_LONNY   7MASTA.2  SA.2" name="LONNY   7MASTA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="LONNYP7_LONNY   7VESLE.1  SA.2" name="LONNY   7VESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="LONNYP7_LONNY   7TRO.2BA  SA.2A" name="LONNY   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="3"/>
        <switch id="LONNYP7_LONNY   7.ACHE.1  DJ" name="LONNY   7.ACHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LONNYP7_LONNY   7CAPEL.1  DJ" name="LONNY   7CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LONNYP7_LONNY   7CHOO1.1  DJ" name="LONNY   7CHOO1.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LONNYP7_LONNY   7CHOO2.2  DJ" name="LONNY   7CHOO2.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LONNYP7_LONNY   7COUPL.A  DJ" name="LONNY   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LONNYP7_LONNY   7COUPL.B  DJ" name="LONNY   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="LONNYP7_LONNY   7MASTA.2  DJ" name="LONNY   7MASTA.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="LONNYP7_LONNY   7MASTA.3  DJ" name="LONNY   7MASTA.3  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="LONNYP7_LONNY   7MAZUR.1  DJ" name="LONNY   7MAZUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="LONNYP7_LONNY   7MAZUR.2  DJ" name="LONNY   7MAZUR.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="LONNYP7_LONNY   7MOULA.1  DJ" name="LONNY   7MOULA.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="LONNYP7_LONNY   7MOULA.2  DJ" name="LONNY   7MOULA.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="LONNYP7_LONNY   7SEUIL.1  DJ" name="LONNY   7SEUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="LONNYP7_LONNY   7TRO.1BA  DJ" name="LONNY   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="30"/>
        <switch id="LONNYP7_LONNY   7TRO.2BA  DJ" name="LONNY   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="32"/>
        <switch id="LONNYP7_LONNY   7VESLE.1  DJ" name="LONNY   7VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="LUMBR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LUMBRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="LUMBRP4_1.1" name="1.1" node="0" v="94.274200439453125" angle="2.9746075745826137"/>
        <busbarSection id="LUMBRP4_1.2" name="1.2" node="1" v="94.274200439453125" angle="2.9746075745826137"/>
        <switch id="LUMBRP4_LUMBR4DESVR.1SA.1F" name="LUMBR4DESVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="LUMBRP4_LUMBR4TR411SA.1F" name="LUMBR4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="LUMBRP4_LUMBR   4CBO.1    SS.1.12" name="LUMBR   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="LUMBRP4_LUMBR4LONG9.1SA.1F" name="LUMBR4LONG9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="LUMBRP4_LUMBR4TR412SA.1F" name="LUMBR4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="LUMBRP4_LUMBR   4DESVR.1  DJ" name="LUMBR   4DESVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LUMBRP4_LUMBR   4LONG9.1  DJ" name="LUMBR   4LONG9.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LUMBRP4_LUMBR   4TR411    DJ.HT" name="LUMBR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LUMBRP4_LUMBR   4TR411    DJ.BT.LUMBR4TR411" name="LUMBR   4TR411    DJ.BT.LUMBR4TR411" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="LUMBRP4_LUMBR   4TR411    DJ.BT.LUMBRINA" name="LUMBR   4TR411    DJ.BT.LUMBRINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="LUMBRP4_LUMBR   4TR411    DJ.BT.LUMBRIN1" name="LUMBR   4TR411    DJ.BT.LUMBRIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="LUMBRP4_LUMBR   4TR412    DJ.HT" name="LUMBR   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="LUMBRP4_LUMBR   4TR412    DJ.BT.LUMBR4TR412" name="LUMBR   4TR412    DJ.BT.LUMBR4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="LUMBRP4_LUMBR   4TR412    DJ.BT.LUMBRIN2" name="LUMBR   4TR412    DJ.BT.LUMBRIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="LUMBRIN1" energySource="WIND" minP="0" maxP="12.300000190734863" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="94.274169921875" node="10" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12.300000190734863" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="LUMBRIN2" energySource="WIND" minP="0" maxP="37.5" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="94.274169921875" node="14" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="37.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="LUMBR4Y411" loadType="UNDEFINED" p0="16.494064331054688" q0="-0.50890177488327026" node="8" p="16.494064331054688" q="-0.50890177488327026">
        <property name="VECTCodeOITransfoDistrib" value="LUMBR-Y411"/>
      </load>
      <load id="LUMBR4Y412" loadType="UNDEFINED" p0="16.494064331054688" q0="-0.50890177488327026" node="13" p="16.494064331054688" q="-0.50890177488327026">
        <property name="VECTCodeOITransfoDistrib" value="LUMBR-Y412"/>
      </load>
      <shunt id="LUMBRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="LUMBR-Y411"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="LUMES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="LUMESP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="LUMESP3_1" name="1" node="0" v="66.990310668945312" angle="15.210653696699977"/>
        <busbarSection id="LUMESP3_2" name="2" node="1" v="66.990310668945312" angle="15.210653696699977"/>
        <switch id="LUMESP3_LUMES   3TENDR.1  SA.1" name="LUMES   3TENDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="LUMESP3_LUMES   3TR631    SA.1" name="LUMES   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="LUMESP3_LUMES   3MOHON.1  SA.1" name="LUMES   3MOHON.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="LUMESP3_LUMES   3TENDR.1  SA.2" name="LUMES   3TENDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="LUMESP3_LUMES   3TR631    SA.2" name="LUMES   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="LUMESP3_LUMES   3MOHON.1  SA.2" name="LUMES   3MOHON.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LUMESP3_LUMES   3MOHON.1  DJ" name="LUMES   3MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LUMESP3_LUMES   3TENDR.1  DJ" name="LUMES   3TENDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LUMESP3_LUMES   3TR631    DJ" name="LUMES   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="LUMESP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="LUMESP6_1" name="1" node="0" v="239.75506591796875" angle="17.902082908954331"/>
        <busbarSection id="LUMESP6_2" name="2" node="1" v="239.75506591796875" angle="17.902082908954331"/>
        <switch id="LUMESP6_LUMES   6TR631    SA.1" name="LUMES   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="LUMESP6_LUMES   6MOHON.1  SA.1" name="LUMES   6MOHON.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="LUMESP6_LUMES   6MAZUR.1  SA.1" name="LUMES   6MAZUR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="LUMESP6_LUMES   6MOHON.3  SA.1" name="LUMES   6MOHON.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="LUMESP6_LUMES   6MAZUR.2  SA.1" name="LUMES   6MAZUR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="LUMESP6_LUMES   6AYVEL.1  SA.1" name="LUMES   6AYVEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="LUMESP6_LUMES   6AYVEL.2  SA.1" name="LUMES   6AYVEL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="LUMESP6_LUMES   6STENA.1  SA.1" name="LUMES   6STENA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="LUMESP6_LUMES   6COUPL    SA.1" name="LUMES   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="LUMESP6_LUMES   6COUPL    SA.2" name="LUMES   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="LUMESP6_LUMES   6TR631    SA.2" name="LUMES   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="LUMESP6_LUMES   6MOHON.1  SA.2" name="LUMES   6MOHON.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="LUMESP6_LUMES   6MAZUR.1  SA.2" name="LUMES   6MAZUR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="LUMESP6_LUMES   6MOHON.3  SA.2" name="LUMES   6MOHON.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="LUMESP6_LUMES   6MAZUR.2  SA.2" name="LUMES   6MAZUR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="LUMESP6_LUMES   6AYVEL.1  SA.2" name="LUMES   6AYVEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="LUMESP6_LUMES   6AYVEL.2  SA.2" name="LUMES   6AYVEL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="LUMESP6_LUMES   6STENA.1  SA.2" name="LUMES   6STENA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="LUMESP6_LUMES   6AYVEL.1  DJ" name="LUMES   6AYVEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="LUMESP6_LUMES   6AYVEL.2  DJ" name="LUMES   6AYVEL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="LUMESP6_LUMES   6COUPL    DJ" name="LUMES   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="LUMESP6_LUMES   6MAZUR.1  DJ" name="LUMES   6MAZUR.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="LUMESP6_LUMES   6MAZUR.2  DJ" name="LUMES   6MAZUR.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="LUMESP6_LUMES   6MOHON.1  DJ" name="LUMES   6MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="LUMESP6_LUMES   6MOHON.3  DJ" name="LUMES   6MOHON.3  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="LUMESP6_LUMES   6STENA.1  DJ" name="LUMES   6STENA.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="LUMESP6_LUMES   6TR631    DJ" name="LUMES   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="LUMESY631" r="2.0199999809265137" x="56.5" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="LUMESP3" node1="7" voltageLevelId2="LUMESP6" node2="19" p1="-47.791538238525391" q1="14.023136138916016" p2="47.876846313476562" q2="-11.637015342712402">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="66.990310668945312">
        <terminalRef id="LUMESY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="M.CAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.CAMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="M.CAMP3_1.1" name="1.1" node="0" v="66.330528259277344" angle="12.297757308155251"/>
        <busbarSection id="M.CAMP3_1.2" name="1.2" node="1" v="66.330528259277344" angle="12.297757308155251"/>
        <busbarSection id="M.CAMP3_1.3" name="1.3" node="2" v="66.330528259277344" angle="12.297757308155251"/>
        <switch id="M.CAMP3_M.CAM3TR312SA.1F" name="M.CAM3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="M.CAMP3_M.CAM3MOHON.1SA.1F" name="M.CAM3MOHON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="M.CAMP3_M.CAM   3CBO.1    SS.1.12" name="M.CAM   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="M.CAMP3_M.CAM3TR313SA.1F" name="M.CAM3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="M.CAMP3_M.CAM   3CBO.1    SS.1.23" name="M.CAM   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="M.CAMP3_M.CAM3REVIN.1SA.1F" name="M.CAM3REVIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="M.CAMP3_M.CAM   3MOHON.1  DJ" name="M.CAM   3MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="M.CAMP3_M.CAM   3REVIN.1  DJ" name="M.CAM   3REVIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="M.CAMP3_M.CAM   3TR312    DJ.HT" name="M.CAM   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="M.CAMP3_M.CAM   3TR312    DJ.BT.M.CAM3TR312" name="M.CAM   3TR312    DJ.BT.M.CAM3TR312" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="M.CAMP3_M.CAM   3TR312    DJ.BT.M.CAMINA" name="M.CAM   3TR312    DJ.BT.M.CAMINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="M.CAMP3_M.CAM   3TR313    DJ.HT" name="M.CAM   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="M.CAM3TR312" loadType="UNDEFINED" p0="8.5273094177246094" q0="1.4913535118103027" node="9" p="8.5273094177246094" q="1.4913535118103027">
        <property name="VECTCodeOITransfoDistrib" value="M.CAM-Y312"/>
      </load>
      <load id="M.CAM3TR313" loadType="UNDEFINED" p0="8.5273094177246094" q0="1.4913535118103027" node="12" p="8.5273094177246094" q="1.4913535118103027"/>
      <shunt id="M.CAMINA" bPerSection="0.00060725619550794363" maximumSectionCount="1" currentSectionCount="1" node="10" q="-2.4101998805999756">
        <property name="VECTCodeOITransfoDistrib" value="M.CAM-Y312"/>
        <property name="qMax" value="8.3349"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="M.FAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.FAMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="M.FAMP3_1.1" name="1.1" node="0" v="65.900466918945312" angle="4.5116959704039088"/>
        <busbarSection id="M.FAMP3_1.2" name="1.2" node="1" v="65.900466918945312" angle="4.5116959704039088"/>
        <switch id="M.FAMP3_M.FAM3FAMAR.1SA.1F" name="M.FAM3FAMAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="M.FAMP3_M.FAM3TR1SA.1" name="M.FAM3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="M.FAMP3_M.FAM3SE.1.12SS.1.12" name="M.FAM3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="M.FAMP3_M.FAM3TR2SA.1" name="M.FAM3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="M.FAMP3_M.FAM3FAMAR.1SL" name="M.FAM3FAMAR.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="M.FAMP3_M.FAM3TR1DJ" name="M.FAM3TR1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="M.FAMP3_M.FAM3TR2DJ" name="M.FAM3TR2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <load id="M.FAM3TR1" loadType="UNDEFINED" p0="0.49999538064002991" q0="0.50431758165359497" node="5" p="0.49999538064002991" q="0.50431758165359497"/>
      <load id="M.FAM3TR2" loadType="UNDEFINED" p0="0.49999538064002991" q0="0.50431758165359497" node="7" p="0.49999538064002991" q="0.50431758165359497"/>
    </voltageLevel>
  </substation>
  <substation id="M.JUL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.JULP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="M.JULP4_1.5" name="1.5" node="0" v="94.974403381347656" angle="2.805131371367557"/>
        <busbarSection id="M.JULP4_1.4" name="1.4" node="1" v="94.974403381347656" angle="2.805131371367557"/>
        <busbarSection id="M.JULP4_1.3" name="1.3" node="2" v="94.974403381347656" angle="2.805131371367557"/>
        <busbarSection id="M.JULP4_1.2" name="1.2" node="3" v="94.974403381347656" angle="2.805131371367557"/>
        <busbarSection id="M.JULP4_1.1" name="1.1" node="4" v="94.974403381347656" angle="2.805131371367557"/>
        <switch id="M.JULP4_M.JUL4HENIN.1SA.1F" name="M.JUL4HENIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="M.JULP4_M.JUL   4CBO.1    SS.1.54" name="M.JUL   4CBO.1    SS.1.54" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="M.JULP4_M.JUL   4CBO.1    SS.1.15" name="M.JUL   4CBO.1    SS.1.15" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="0"/>
        <switch id="M.JULP4_M.JUL4TR412SA.1F" name="M.JUL4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="M.JULP4_M.JUL   4CBO.1    SS.1.43" name="M.JUL   4CBO.1    SS.1.43" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="M.JULP4_M.JUL4GAVRE.1SA.1F" name="M.JUL4GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="M.JULP4_M.JUL   4CBO.1    SS.1.32" name="M.JUL   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="M.JULP4_M.JUL4TR411SA.1F" name="M.JUL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="9"/>
        <switch id="M.JULP4_M.JUL   4CBO.1    SS.1.21" name="M.JUL   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="M.JULP4_M.JUL   4GAVRE.1  DJ" name="M.JUL   4GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="M.JULP4_M.JUL   4HENIN.1  DJ" name="M.JUL   4HENIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="M.JULP4_M.JUL   4TR411    DJ.HT" name="M.JUL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="M.JULP4_M.JUL   4TR411    DJ.BT.M.JUL4TR411" name="M.JUL   4TR411    DJ.BT.M.JUL4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="M.JULP4_M.JUL   4TR411    DJ.BT.M.JULINA" name="M.JUL   4TR411    DJ.BT.M.JULINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="M.JULP4_M.JUL   4TR411    DJ.BT.M.JULIN1" name="M.JUL   4TR411    DJ.BT.M.JULIN1" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="M.JULP4_M.JUL   4TR412    DJ.HT" name="M.JUL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="M.JULIN1" energySource="SOLAR" minP="0" maxP="10.100000381469727" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="94.974403381347656" node="13" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10.100000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="M.JUL4Y411" loadType="UNDEFINED" p0="19.29948616027832" q0="4.2225561141967773" node="11" p="19.29948616027832" q="4.2225561141967773">
        <property name="VECTCodeOITransfoDistrib" value="M.JUL-Y411"/>
      </load>
      <load id="M.JUL4Y412" loadType="UNDEFINED" p0="19.29948616027832" q0="4.2225561141967773" node="15" p="19.29948616027832" q="4.2225561141967773"/>
      <shunt id="M.JULINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="M.JUL-Y411"/>
        <property name="qMax" value="13.3358"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="M.LIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.LILP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="M.LILP6_1.1" name="1.1" node="0" v="239.0303955078125" angle="5.5603024702774091"/>
        <busbarSection id="M.LILP6_1.2" name="1.2" node="1" v="238.96556091308594" angle="5.5325800130967968"/>
        <switch id="M.LILP6_M.LIL6SE.1.12SS.1.12" name="M.LIL6SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="M.LILP6_M.LIL6HELLE.1SA.1F" name="M.LIL6HELLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="M.LILP6_M.LIL6TR614SA.1F" name="M.LIL6TR614SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="M.LILP6_M.LIL6HELLE.2SA.1F" name="M.LIL6HELLE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="M.LILP6_M.LIL6TR615SA.1F" name="M.LIL6TR615SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="M.LILP6_M.LIL6HELLE.1DJF" name="M.LIL6HELLE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="2"/>
        <switch id="M.LILP6_M.LIL6HELLE.2DJF" name="M.LIL6HELLE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="4"/>
        <switch id="M.LILP6_M.LIL   6HELLE.1  DJ.HT" name="M.LIL   6HELLE.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="M.LILP6_M.LIL   6HELLE.1  DJ.BT.M.LIL6TR614" name="M.LIL   6HELLE.1  DJ.BT.M.LIL6TR614" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="M.LILP6_M.LIL   6HELLE.1  DJ.BT.M.LILINA" name="M.LIL   6HELLE.1  DJ.BT.M.LILINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="M.LILP6_M.LIL   6HELLE.2  DJ.HT" name="M.LIL   6HELLE.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
      </nodeBreakerTopology>
      <load id="M.LIL6TR614" loadType="UNDEFINED" p0="32.991458892822266" q0="4.0292301177978516" node="7" p="32.991458892822266" q="4.0292301177978516">
        <property name="VECTCodeOITransfoDistrib" value="M.LIL-Y614"/>
      </load>
      <load id="M.LIL6TR615" loadType="UNDEFINED" p0="35.639747619628906" q0="6.8509254455566406" node="10" p="35.639747619628906" q="6.8509254455566406"/>
      <shunt id="M.LILINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="M.LIL-Y614"/>
        <property name="qMax" value="24.7401"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="M.MA5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="M.MA5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="M.MA5P6_1.1" name="1.1" node="0" v="237.53813171386719" angle="20.412370381778068"/>
        <busbarSection id="M.MA5P6_1.2" name="1.2" node="1" v="237.53813171386719" angle="20.412370381778068"/>
        <switch id="M.MA5P6_M.MA5   6SEC..12  SS.1.12" name="M.MA5   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="M.MA5P6_M.MA5   6.AUBA.1  SA.1" name="M.MA5   6.AUBA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="M.MA5P6_M.MA56TR611SA.1F" name="M.MA56TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="M.MA5P6_M.MA5   6MOULA.1  SA.1" name="M.MA5   6MOULA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="M.MA5P6_M.MA56TR612SA.1F" name="M.MA56TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="M.MA5P6_M.MA5   6.AUBA.1  DJ" name="M.MA5   6.AUBA.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="M.MA5P6_M.MA5   6MOULA.1  DJ" name="M.MA5   6MOULA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="M.MA5P6_M.MA5   6TR611    DJ" name="M.MA5   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="M.MA5P6_M.MA5   6TR612    DJ" name="M.MA5   6TR612    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="M.MA56TR611" loadType="UNDEFINED" p0="8.2908897399902344" q0="0.99736911058425903" node="7" p="8.2908897399902344" q="0.99736911058425903"/>
      <load id="M.MA56TR612" loadType="UNDEFINED" p0="8.2908897399902344" q0="0.99736911058425903" node="9" p="8.2908897399902344" q="0.99736911058425903"/>
    </voltageLevel>
  </substation>
  <substation id="M.NIC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.NICP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="M.NICP3_1" name="1" node="0" v="64.87542724609375" angle="0.33515161960041351"/>
        <switch id="M.NICP3_M.NIC3ZM.NI.2SA.1F" name="M.NIC3ZM.NI.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="M.NICP3_M.NIC3GROUPT1SA.1F" name="M.NIC3GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="M.NICP3_M.NIC   3GROUPT1  DJ.HT" name="M.NIC   3GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="M.NICP3_M.NIC   1GROUPT1  COUPLEUR" name="M.NIC   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="M.NICP3_M.NIC3INJDJF" name="M.NIC3INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="M.NICP3_M.NIC3ZM.NI.2DJF" name="M.NIC3ZM.NI.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="M.NIC.TG1" energySource="THERMAL" minP="0" maxP="16" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="3" p="-0">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="-8" maxQ="12"/>
          <point p="16" minQ="-6" maxQ="10"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="M.NIC3INJ" loadType="UNDEFINED" p0="12.385680198669434" q0="3.2357571125030518" node="4" p="12.385680198669434" q="3.2357571125030518"/>
    </voltageLevel>
  </substation>
  <substation id="M.SEI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="M.SEIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="104" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="M.SEIP4_1.1" name="1.1" node="0" v="91.224159240722656" angle="4.4723890855041315"/>
        <busbarSection id="M.SEIP4_1.2" name="1.2" node="1" v="91.224159240722656" angle="4.4723890855041315"/>
        <busbarSection id="M.SEIP4_2.1" name="2.1" node="2" v="91.852302551269531" angle="5.557851713025844"/>
        <busbarSection id="M.SEIP4_2.2" name="2.2" node="3" v="91.852302551269531" angle="5.557851713025844"/>
        <switch id="M.SEIP4_M.SEI   4EUROP.1  SA.1" name="M.SEI   4EUROP.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="M.SEIP4_M.SEI   4TR742    SA.1" name="M.SEI   4TR742    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="M.SEIP4_M.SEI   4ROMIL.1  SA.1" name="M.SEI   4ROMIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="M.SEIP4_M.SEI   4TR741    SA.1" name="M.SEI   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="M.SEIP4_M.SEI4INJ2SA.1" name="M.SEI4INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="M.SEIP4_M.SEI4INJ1SA.1" name="M.SEI4INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="M.SEIP4_M.SEI   4SEZAN.1  SA.1" name="M.SEI   4SEZAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="M.SEIP4_M.SEI   4SEC..12  SS.1.12" name="M.SEI   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.1  SA.1" name="M.SEI   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="M.SEIP4_M.SEI4INJ3SA.1" name="M.SEI4INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="M.SEIP4_M.SEI   4TR743    SA.1" name="M.SEI   4TR743    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="M.SEIP4_M.SEI4INJ4SA.1" name="M.SEI4INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="M.SEIP4_M.SEI   4TR744    SA.1" name="M.SEI   4TR744    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.2  SA.1" name="M.SEI   4COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="M.SEIP4_M.SEI   4EUROP.1  SA.2" name="M.SEI   4EUROP.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="M.SEIP4_M.SEI   4TR742    SA.2" name="M.SEI   4TR742    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="M.SEIP4_M.SEI   4ROMIL.1  SA.2" name="M.SEI   4ROMIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="M.SEIP4_M.SEI   4TR741    SA.2" name="M.SEI   4TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="M.SEIP4_M.SEI4INJ2SA.2" name="M.SEI4INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="M.SEIP4_M.SEI4INJ1SA.2" name="M.SEI4INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="M.SEIP4_M.SEI   4SEZAN.1  SA.2" name="M.SEI   4SEZAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="M.SEIP4_M.SEI   4SEC..12  SS.2.12" name="M.SEI   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.1  SA.2" name="M.SEI   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="M.SEIP4_M.SEI4INJ3SA.2" name="M.SEI4INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="M.SEIP4_M.SEI   4TR743    SA.2" name="M.SEI   4TR743    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="M.SEIP4_M.SEI4INJ4SA.2" name="M.SEI4INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.2  SA.2" name="M.SEI   4COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="M.SEIP4_M.SEI   4TR744    SA.2" name="M.SEI   4TR744    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.1  DJ" name="M.SEI   4COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="M.SEIP4_M.SEI   4COUPL.2  DJ" name="M.SEI   4COUPL.2  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="M.SEIP4_M.SEI   4EUROP.1  DJ" name="M.SEI   4EUROP.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="M.SEIP4_M.SEI4INJ1DJ" name="M.SEI4INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="M.SEIP4_M.SEI4INJ2DJ" name="M.SEI4INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="M.SEIP4_M.SEI4INJ3DJ" name="M.SEI4INJ3DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="M.SEIP4_M.SEI4INJ4DJ" name="M.SEI4INJ4DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="M.SEIP4_M.SEI   4ROMIL.1  DJ" name="M.SEI   4ROMIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="M.SEIP4_M.SEI   4SEZAN.1  DJ" name="M.SEI   4SEZAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="M.SEIP4_M.SEI   4TR741    DJ" name="M.SEI   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="M.SEIP4_M.SEI   4TR742    DJ" name="M.SEI   4TR742    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="M.SEIP4_M.SEI   4TR743    DJ" name="M.SEI   4TR743    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="M.SEIP4_M.SEI   4TR744    DJ" name="M.SEI   4TR744    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="M.SEI4INJ1" loadType="UNDEFINED" p0="-0.014141999185085297" q0="0.13677938282489777" node="11" p="-0.014141999185085297" q="0.13677938282489777"/>
      <load id="M.SEI4INJ2" loadType="UNDEFINED" p0="-18.621763229370117" q0="-8.4347057342529297" node="13" p="-18.621763229370117" q="-8.4347057342529297"/>
      <load id="M.SEI4INJ3" loadType="UNDEFINED" p0="-0.014141999185085297" q0="0.13677938282489777" node="15" p="-0.014141999185085297" q="0.13677938282489777"/>
      <load id="M.SEI4INJ4" loadType="UNDEFINED" p0="-18.621763229370117" q0="-8.4347057342529297" node="17" p="-18.621763229370117" q="-8.4347057342529297"/>
    </voltageLevel>
    <voltageLevel id="M.SEIP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="42">
        <busbarSection id="M.SEIP7_1A" name="1A" node="0" v="406.10647583007812" angle="5.342559027745164"/>
        <busbarSection id="M.SEIP7_1B" name="1B" node="1" v="406.4781494140625" angle="4.2190910932473855"/>
        <busbarSection id="M.SEIP7_2A" name="2A" node="2" v="406.10647583007812" angle="5.342559027745164"/>
        <busbarSection id="M.SEIP7_2B" name="2B" node="3" v="406.4781494140625" angle="4.2190910932473855"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.2  SA.1" name="M.SEI   7CHESN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="M.SEIP7_M.SEI   7TR742    SA.1" name="M.SEI   7TR742    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="M.SEIP7_M.SEI   7VESLE.1  SA.1" name="M.SEI   7VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.2  SA.1" name="M.SEI   7BOCTO.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="M.SEIP7_M.SEI   7CBRY .1  SA.1" name="M.SEI   7CBRY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.1  SA.1" name="M.SEI   7VIELM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="38"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.2  SA.1" name="M.SEI   7HOUDR.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="M.SEIP7_M.SEI   7TRO.1AB  SA.1A" name="M.SEI   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
        <switch id="M.SEIP7_M.SEI   7TR743    SA.1" name="M.SEI   7TR743    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.A  SA.1" name="M.SEI   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.1  SA.1" name="M.SEI   7HOUDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="M.SEIP7_M.SEI   7CRENE.1  SA.1" name="M.SEI   7CRENE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.1  SA.1" name="M.SEI   7BOCTO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.2  SA.1" name="M.SEI   7VIELM.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="40"/>
        <switch id="M.SEIP7_M.SEI   7TR741    SA.1" name="M.SEI   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.1  SA.1" name="M.SEI   7CHESN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="M.SEIP7_M.SEI   7TR744    SA.1" name="M.SEI   7TR744    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="M.SEIP7_M.SEI   7TRO.1AB  SA.1B" name="M.SEI   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.B  SA.1" name="M.SEI   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.A  SA.2" name="M.SEI   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.2  SA.2" name="M.SEI   7CHESN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="M.SEIP7_M.SEI   7TR742    SA.2" name="M.SEI   7TR742    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="M.SEIP7_M.SEI   7VESLE.1  SA.2" name="M.SEI   7VESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.2  SA.2" name="M.SEI   7BOCTO.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="M.SEIP7_M.SEI   7CBRY .1  SA.2" name="M.SEI   7CBRY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.1  SA.2" name="M.SEI   7VIELM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="38"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.2  SA.2" name="M.SEI   7HOUDR.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="M.SEIP7_M.SEI   7TRO.2AB  SA.2A" name="M.SEI   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
        <switch id="M.SEIP7_M.SEI   7TR743    SA.2" name="M.SEI   7TR743    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.1  SA.2" name="M.SEI   7HOUDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="M.SEIP7_M.SEI   7CRENE.1  SA.2" name="M.SEI   7CRENE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.1  SA.2" name="M.SEI   7BOCTO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.2  SA.2" name="M.SEI   7VIELM.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="40"/>
        <switch id="M.SEIP7_M.SEI   7TR741    SA.2" name="M.SEI   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.B  SA.2" name="M.SEI   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.1  SA.2" name="M.SEI   7CHESN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="M.SEIP7_M.SEI   7TR744    SA.2" name="M.SEI   7TR744    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="M.SEIP7_M.SEI   7TRO.2AB  SA.2B" name="M.SEI   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.1  DJ" name="M.SEI   7BOCTO.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="M.SEIP7_M.SEI   7BOCTO.2  DJ" name="M.SEI   7BOCTO.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="M.SEIP7_M.SEI   7CBRY .1  DJ" name="M.SEI   7CBRY .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.1  DJ" name="M.SEI   7CHESN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="M.SEIP7_M.SEI   7CHESN.2  DJ" name="M.SEI   7CHESN.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.A  DJ" name="M.SEI   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="M.SEIP7_M.SEI   7COUPL.B  DJ" name="M.SEI   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="M.SEIP7_M.SEI   7CRENE.1  DJ" name="M.SEI   7CRENE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.1  DJ" name="M.SEI   7HOUDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="M.SEIP7_M.SEI   7HOUDR.2  DJ" name="M.SEI   7HOUDR.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="M.SEIP7_M.SEI   7TRO.1AB  DJ" name="M.SEI   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="true" node1="25" node2="24"/>
        <switch id="M.SEIP7_M.SEI   7TRO.2AB  DJ" name="M.SEI   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="true" node1="27" node2="26"/>
        <switch id="M.SEIP7_M.SEI   7TR741    DJ" name="M.SEI   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="M.SEIP7_M.SEI   7TR742    DJ" name="M.SEI   7TR742    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="M.SEIP7_M.SEI   7TR743    DJ" name="M.SEI   7TR743    DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="M.SEIP7_M.SEI   7TR744    DJ" name="M.SEI   7TR744    DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="M.SEIP7_M.SEI   7VESLE.1  DJ" name="M.SEI   7VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.1  DJ" name="M.SEI   7VIELM.1  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="M.SEIP7_M.SEI   7VIELM.2  DJ" name="M.SEI   7VIELM.2  DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="M.SEIY741" r="4.5600004196166992" x="229.29997253417969" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="M.SEIP4" node1="23" voltageLevelId2="M.SEIP7" node2="29" p1="3.3461012840270996" q1="6.6070637702941895" p2="-3.3446149826049805" q2="-6.5323195457458496">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="true" regulating="true" targetV="91.224159240722656">
        <terminalRef id="M.SEIY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="M.SEIY742" r="4.5300002098083496" x="230.79998779296875" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="M.SEIP4" node1="25" voltageLevelId2="M.SEIP7" node2="31" p1="3.138275146484375" q1="19.453960418701172" p2="-3.128154993057251" q2="-18.938339233398438">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" regulating="true" targetV="91.852302551269531">
        <terminalRef id="M.SEIY742" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="M.SEIY743" r="1.9699999094009399" x="144.89997863769531" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="M.SEIP4" node1="27" voltageLevelId2="M.SEIP7" node2="33" p1="4.6754345893859863" q1="23.058713912963867" p2="-4.6690778732299805" q2="-22.591159820556641">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="true" regulating="true" targetV="91.852302551269531">
        <terminalRef id="M.SEIY743" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97000002861022949"/>
        <step r="0" x="0" g="0" b="0" rho="0.96100002527236938"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.93400001525878906"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86299997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84500002861022949"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="M.SEIY744" r="1.9699999094009399" x="144.89997863769531" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="M.SEIP4" node1="29" voltageLevelId2="M.SEIP7" node2="35" p1="5.1119022369384766" q1="3.9262430667877197" p2="-5.1114101409912109" q2="-3.890059232711792">
      <ratioTapChanger lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" regulating="true" targetV="91.224159240722656">
        <terminalRef id="M.SEIY744" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0679999589920044"/>
        <step r="0" x="0" g="0" b="0" rho="1.0590000152587891"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0410000085830688"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0240000486373901"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.97000002861022949"/>
        <step r="0" x="0" g="0" b="0" rho="0.96100002527236938"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.93400001525878906"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86299997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84500002861022949"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="M.TER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="M.TERP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="M.TERP1_1" name="1" node="0" v="21.433944702148438" angle="12.785142531854435"/>
        <switch id="M.TERP1_M.TER1TR411SA.1F" name="M.TER1TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="M.TERP1_M.TER1GROUPT1SA.1F" name="M.TER1GROUPT1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="M.TERP1_M.TER1GROUPT2SA.1F" name="M.TER1GROUPT2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="M.TERP1_M.TER   1GROUPT1  COUPLEUR" name="M.TER   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="M.TERP1_M.TER   1GROUPT2  COUPLEUR" name="M.TER   1GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="M.TERP1_M.TER1TR411DJF" name="M.TER1TR411DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="M.TER4GR1" energySource="THERMAL" minP="5" maxP="48" voltageRegulatorOn="true" targetP="35.230709075927734" targetQ="-9.0251741409301758" targetV="21.433944702148438" node="2" p="-35.230709075927734" q="3.0125932693481445">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="5" minQ="-10" maxQ="22"/>
          <point p="48" minQ="-10" maxQ="22"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="M.TER.TG2" energySource="THERMAL" minP="3" maxP="12" voltageRegulatorOn="true" targetP="12" targetQ="3" targetV="21.433944702148438" node="4" p="-12" q="3.0125932693481445">
        <property name="genreCvg" value="GAZ"/>
        <reactiveCapabilityCurve>
          <point p="3" minQ="-4.1999998092651367" maxQ="4.8000001907348633"/>
          <point p="12" minQ="-4" maxQ="4.8000001907348633"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <voltageLevel id="M.TERP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="M.TERP4_1" name="1" node="0" v="96.860557556152344" angle="3.4677026229845178"/>
        <switch id="M.TERP4_M.TER4WATTI.1SA.1F" name="M.TER4WATTI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="M.TERP4_M.TER4TR411SA.1F" name="M.TER4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="M.TERP4_M.TER   4TR411    DJ.HT" name="M.TER   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="M.TERP4_M.TER4WATTI.1DJF" name="M.TER4WATTI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="M.TERY411" r="0.89999991655349731" x="31.110002517700195" g="0" b="0" ratedU1="20" ratedU2="90" voltageLevelId1="M.TERP1" node1="6" voltageLevelId2="M.TERP4" node2="2" p1="47.230709075927734" q1="-6.0251865386962891" p2="-47" q2="14.000012397766113">
      <ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" regulating="true" targetV="21.433944702148438">
        <terminalRef id="M.TERY411" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1039999723434448"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0529999732971191"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.97500002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.95099997520446777"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1804.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2165"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MAIE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MAIE P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="MAIE P4_1" name="1" node="0" v="95.747344970703125" angle="2.3876834427878944"/>
        <switch id="MAIE P4_MAIE 4GOSNA.1SA.1F" name="MAIE 4GOSNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MAIE P4_MAIE 4TR411SA.1F" name="MAIE 4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MAIE P4_MAIE 4GOSNA.1DJ" name="MAIE 4GOSNA.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="MAIE P4_MAIE 4TR411DJ" name="MAIE 4TR411DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MAIE P4_MAIE 4TR411DJ.BT.MAIE 4TR411" name="MAIE 4TR411DJ.BT.MAIE 4TR411" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="MAIE P4_MAIE 4TR411DJ.BT.MAIE_INA" name="MAIE 4TR411DJ.BT.MAIE_INA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
        <switch id="MAIE P4_MAIE 4TR411DJ.BT.MAIE IN1" name="MAIE 4TR411DJ.BT.MAIE IN1" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
      </nodeBreakerTopology>
      <generator id="MAIE IN1" energySource="WIND" minP="0" maxP="36.400001525878906" voltageRegulatorOn="false" targetP="15" targetQ="0" targetV="95.747322082519531" node="7" p="-15" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.400001525878906" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MAIE 4TR411" loadType="UNDEFINED" p0="14.999176979064941" q0="1.3443588018417358" node="5" p="14.999176979064941" q="1.3443588018417358">
        <property name="VECTCodeOITransfoDistrib" value="MAIE -Y411"/>
      </load>
      <shunt id="MAIE_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MAIE -Y411"/>
        <property name="qMax" value="8.93025"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MAIGN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MAIGNP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="MAIGNP3_1.1" name="1.1" node="0" v="65.042381286621094" angle="-4.7871084076458637"/>
        <busbarSection id="MAIGNP3_1.2" name="1.2" node="1" v="65.042381286621094" angle="-4.7871084076458637"/>
        <busbarSection id="MAIGNP3_1.3" name="1.3" node="2" v="65.042381286621094" angle="-4.7871084076458637"/>
        <switch id="MAIGNP3_MAIGN3VALES.1SA.1F" name="MAIGN3VALES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="MAIGNP3_MAIGN3SE.1.12SS.1.12" name="MAIGN3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MAIGNP3_MAIGN3INJ1SA.1F" name="MAIGN3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MAIGNP3_MAIGN3SE.1.23SS.1.23" name="MAIGN3SE.1.23SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MAIGNP3_MAIGN3INJ2SA.1F" name="MAIGN3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="MAIGNP3_MAIGN3MATZ .1SA.1F" name="MAIGN3MATZ .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="MAIGNP3_MAIGN3INJ3SA.1F" name="MAIGN3INJ3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="MAIGNP3_MAIGN3INJ1DJF" name="MAIGN3INJ1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="MAIGNP3_MAIGN3INJ2DJF" name="MAIGN3INJ2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="MAIGNP3_MAIGN3INJ3DJF" name="MAIGN3INJ3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="8"/>
        <switch id="MAIGNP3_MAIGN3MATZ .1DJ" name="MAIGN3MATZ .1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="MAIGNP3_MAIGN3VALES.1DJ" name="MAIGN3VALES.1DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="MAIGN3INJ1" loadType="UNDEFINED" p0="1.4755269289016724" q0="-1.7038363218307495" node="4" p="1.4755269289016724" q="-1.7038363218307495"/>
      <load id="MAIGN3INJ2" loadType="UNDEFINED" p0="1.4755269289016724" q0="-1.7038363218307495" node="6" p="1.4755269289016724" q="-1.7038363218307495"/>
      <load id="MAIGN3INJ3" loadType="UNDEFINED" p0="1.4755269289016724" q0="-1.7038363218307495" node="8" p="1.4755269289016724" q="-1.7038363218307495"/>
    </voltageLevel>
  </substation>
  <substation id="MALPL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MALPLP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="MALPLP4_1.2" name="1.2" node="0" v="96.52337646484375" angle="2.1132656518438226"/>
        <busbarSection id="MALPLP4_1.1" name="1.1" node="1" v="96.52337646484375" angle="2.1132656518438226"/>
        <busbarSection id="MALPLP4_2.2" name="2.2" node="2" v="96.52337646484375" angle="2.1132656518438226"/>
        <busbarSection id="MALPLP4_2.1" name="2.1" node="3" v="96.52337646484375" angle="2.1132656518438226"/>
        <switch id="MALPLP4_MALPL   4BECQU.1  SA.1" name="MALPL   4BECQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MALPLP4_MALPL   4TR412    SA.1" name="MALPL   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MALPLP4_MALPL   4SEC..21  SS.1.21" name="MALPL   4SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MALPLP4_MALPL   4BILEM.1  SA.1" name="MALPL   4BILEM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MALPLP4_MALPL   4CROIX.1  SA.1" name="MALPL   4CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MALPLP4_MALPL   4TR411    SA.1" name="MALPL   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MALPLP4_MALPL   4COUPL.1  SA.1" name="MALPL   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
        <switch id="MALPLP4_MALPL   4BECQU.1  SA.2" name="MALPL   4BECQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="MALPLP4_MALPL   4TR412    SA.2" name="MALPL   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="MALPLP4_MALPL   4SEC..21  SS.2.21" name="MALPL   4SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MALPLP4_MALPL   4BILEM.1  SA.2" name="MALPL   4BILEM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="MALPLP4_MALPL   4CROIX.1  SA.2" name="MALPL   4CROIX.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="MALPLP4_MALPL   4TR411    SA.2" name="MALPL   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="MALPLP4_MALPL   4COUPL.1  SA.2" name="MALPL   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="MALPLP4_MALPL   4BECQU.1  DJ" name="MALPL   4BECQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MALPLP4_MALPL   4BILEM.1  DJ" name="MALPL   4BILEM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MALPLP4_MALPL   4COUPL.1  DJ" name="MALPL   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MALPLP4_MALPL   4CROIX.1  DJ" name="MALPL   4CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MALPLP4_MALPL   4TR411    DJ.HT" name="MALPL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MALPLP4_MALPL   4TR411    DJ.BT.MALPL4TR411" name="MALPL   4TR411    DJ.BT.MALPL4TR411" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="MALPLP4_MALPL   4TR411    DJ.BT.MALPLINA" name="MALPL   4TR411    DJ.BT.MALPLINA" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="MALPLP4_MALPL   4TR412    DJ.HT" name="MALPL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="MALPL4Y411" loadType="UNDEFINED" p0="10.826962471008301" q0="2.4894118309020996" node="14" p="10.826962471008301" q="2.4894118309020996">
        <property name="VECTCodeOITransfoDistrib" value="MALPL-Y411"/>
      </load>
      <load id="MALPL4Y412" loadType="UNDEFINED" p0="10.826962471008301" q0="2.4894118309020996" node="17" p="10.826962471008301" q="2.4894118309020996"/>
      <shunt id="MALPLINA" bPerSection="0.00091066665481775999" maximumSectionCount="1" currentSectionCount="1" node="15" q="-7.3763999938964844">
        <property name="VECTCodeOITransfoDistrib" value="MALPL-Y411"/>
        <property name="qMax" value="11.907"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MANDA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MANDAP1" nominalV="20" lowVoltageLimit="19" highVoltageLimit="22" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="1">
        <busbarSection id="MANDAP1_1" name="1" node="0"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MANDAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="MANDAP4_1A" name="1A" node="0" v="95.808059692382812" angle="3.2150855152106574"/>
        <busbarSection id="MANDAP4_1B" name="1B" node="1" v="95.808059692382812" angle="3.2150855152106574"/>
        <switch id="MANDAP4_MANDA4ATTAQ.1SA.1F" name="MANDA4ATTAQ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MANDAP4_MANDA4TR411AIFASA.1F" name="MANDA4TR411AIFASA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="MANDAP4_MANDA   4TRO.1AB  SA.1A" name="MANDA   4TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="MANDAP4_MANDA4CALAI.1SA.1F" name="MANDA4CALAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="MANDAP4_MANDA4TR412AIFASA.1F" name="MANDA4TR412AIFASA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="MANDAP4_MANDA4MQISE.1SA.1F" name="MANDA4MQISE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="MANDAP4_MANDA   4TRO.1AB  SA.1B" name="MANDA   4TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="1"/>
        <switch id="MANDAP4_MANDA   4ATTAQ.1  DJ" name="MANDA   4ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MANDAP4_MANDA   4CALAI.1  DJ" name="MANDA   4CALAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MANDAP4_MANDA   4MQISE.1  DJ" name="MANDA   4MQISE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MANDAP4_MANDA   4TRO.1AB  DJ" name="MANDA   4TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="MANDAP4_MANDA   4TR411    DJ" name="MANDA   4TR411    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MANDAP4_MANDA   4TR412    DJ" name="MANDA   4TR412    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="MANDA4Y411AUXIFA" loadType="UNDEFINED" p0="-1.3024379014968872" q0="0.13492791354656219" node="11" p="-1.3024379014968872" q="0.13492791354656219"/>
      <load id="MANDA4Y412AUXIFA" loadType="UNDEFINED" p0="-1.3024379014968872" q0="0.13492791354656219" node="13" p="-1.3024379014968872" q="0.13492791354656219"/>
    </voltageLevel>
    <voltageLevel id="MANDAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="MANDAP6_1.1" name="1.1" node="0" v="237.27767944335938" angle="7.092076125150788"/>
        <busbarSection id="MANDAP6_1.2" name="1.2" node="1" v="237.27767944335938" angle="7.092076125150788"/>
        <busbarSection id="MANDAP6_2.1" name="2.1" node="2" v="237.47294616699219" angle="6.8094706449391635"/>
        <busbarSection id="MANDAP6_2.2" name="2.2" node="3" v="237.47294616699219" angle="6.8094706449391635"/>
        <busbarSection id="MANDAP6_3.1" name="3.1" node="4" v="237.47294616699219" angle="6.8094706449391635"/>
        <busbarSection id="MANDAP6_3.2" name="3.2" node="5" v="237.47294616699219" angle="6.8094706449391635"/>
        <switch id="MANDAP6_MANDA   6ECHIN.1  SA.1" name="MANDA   6ECHIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MANDAP6_MANDA   6AT761    SA.1" name="MANDA   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MANDAP6_MANDA   6TUNNE.1  SA.1" name="MANDA   6TUNNE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="MANDAP6_MANDA   6SEC..12  SS.1.12" name="MANDA   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MANDAP6_MANDA   6COUPL.A  SA.1.1" name="MANDA   6COUPL.A  SA.1.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="MANDAP6_MANDA   6TUNNE.2  SA.1" name="MANDA   6TUNNE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="MANDAP6_MANDA   6TUNNE.3  SA.1" name="MANDA   6TUNNE.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="MANDAP6_MANDA   6AT763    SA.1" name="MANDA   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="MANDAP6_MANDA   6ATTAQ.1  SA.1" name="MANDA   6ATTAQ.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MANDAP6_MANDA   6COUPL.B  SA.1.2" name="MANDA   6COUPL.B  SA.1.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
        <switch id="MANDAP6_MANDA   6ECHIN.1  SA.2" name="MANDA   6ECHIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="MANDAP6_MANDA   6AT761    SA.2" name="MANDA   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="MANDAP6_MANDA   6TUNNE.1  SA.2" name="MANDA   6TUNNE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="MANDAP6_MANDA   6SEC..12  SS.2.12" name="MANDA   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MANDAP6_MANDA   6COUPL.A  SA.21.1" name="MANDA   6COUPL.A  SA.21.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="MANDAP6_MANDA   6COUPL.A  SA.23.1" name="MANDA   6COUPL.A  SA.23.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="2"/>
        <switch id="MANDAP6_MANDA   6TUNNE.2  SA.2" name="MANDA   6TUNNE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="MANDAP6_MANDA   6TUNNE.3  SA.2" name="MANDA   6TUNNE.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="MANDAP6_MANDA   6AT763    SA.2" name="MANDA   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="MANDAP6_MANDA   6ATTAQ.1  SA.2" name="MANDA   6ATTAQ.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="MANDAP6_MANDA   6COUPL.B  SA.21.2" name="MANDA   6COUPL.B  SA.21.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="15"/>
        <switch id="MANDAP6_MANDA   6COUPL.B  SA.23.2" name="MANDA   6COUPL.B  SA.23.2" kind="DISCONNECTOR" retained="false" open="true" node1="14" node2="3"/>
        <switch id="MANDAP6_MANDA   6ECHIN.1  SA.3" name="MANDA   6ECHIN.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="16"/>
        <switch id="MANDAP6_MANDA   6AT761    SA.3" name="MANDA   6AT761    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="8"/>
        <switch id="MANDAP6_MANDA   6TUNNE.1  SA.3" name="MANDA   6TUNNE.1  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="18"/>
        <switch id="MANDAP6_MANDA   6SEC..12  SS.3.12" name="MANDA   6SEC..12  SS.3.12" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="MANDAP6_MANDA   6COUPL.A  SA.3.1" name="MANDA   6COUPL.A  SA.3.1" kind="DISCONNECTOR" retained="false" open="true" node1="13" node2="4"/>
        <switch id="MANDAP6_MANDA   6TUNNE.2  SA.3" name="MANDA   6TUNNE.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="20"/>
        <switch id="MANDAP6_MANDA   6TUNNE.3  SA.3" name="MANDA   6TUNNE.3  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="22"/>
        <switch id="MANDAP6_MANDA   6AT763    SA.3" name="MANDA   6AT763    SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="10"/>
        <switch id="MANDAP6_MANDA   6ATTAQ.1  SA.3" name="MANDA   6ATTAQ.1  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
        <switch id="MANDAP6_MANDA   6COUPL.B  SA.3.2" name="MANDA   6COUPL.B  SA.3.2" kind="DISCONNECTOR" retained="false" open="false" node1="14" node2="5"/>
        <switch id="MANDAP6_MANDA   6ATTAQ.1  DJ" name="MANDA   6ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MANDAP6_MANDA   6AT761    DJ" name="MANDA   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MANDAP6_MANDA   6AT763    DJ" name="MANDA   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MANDAP6_MANDA   6COUPL.A  DJ" name="MANDA   6COUPL.A  DJ" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
        <switch id="MANDAP6_MANDA   6COUPL.B  DJ" name="MANDA   6COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="MANDAP6_MANDA   6ECHIN.1  DJ" name="MANDA   6ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MANDAP6_MANDA   6TUNNE.1  DJ" name="MANDA   6TUNNE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MANDAP6_MANDA   6TUNNE.2  DJ" name="MANDA   6TUNNE.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MANDAP6_MANDA   6TUNNE.3  DJ" name="MANDA   6TUNNE.3  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MANDAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="38">
        <busbarSection id="MANDAP7_1" name="1" node="0" v="404.92327880859375" angle="8.7742889653619294"/>
        <busbarSection id="MANDAP7_2" name="2" node="1" v="404.92327880859375" angle="8.7742889653619294"/>
        <switch id="MANDAP7_MANDA   7ARGOE.1  SA.1" name="MANDA   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="MANDAP7_MANDA   7AT761    SA.1" name="MANDA   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MANDAP7_MANDA   7AT763    SA.1" name="MANDA   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MANDAP7_MANDA   7ATTAQ.2  SA.1" name="MANDA   7ATTAQ.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MANDAP7_MANDA   7BIPOL.1  SA.1" name="MANDA   7BIPOL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MANDAP7_MANDA   7BIPOL.2  SA.1" name="MANDA   7BIPOL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="MANDAP7_MANDA   7FILTR11  SA.1" name="MANDA   7FILTR11  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="MANDAP7_MANDA   7FILTR12  SA.1" name="MANDA   7FILTR12  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MANDAP7_MANDA   7FILTR13  SA.1" name="MANDA   7FILTR13  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="MANDAP7_MANDA   7FILTR14  SA.1" name="MANDA   7FILTR14  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="MANDAP7_MANDA   7FILTR21  SA.1" name="MANDA   7FILTR21  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="MANDAP7_MANDA   7FILTR22  SA.1" name="MANDA   7FILTR22  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="MANDAP7_MANDA   7FILTR23  SA.1" name="MANDA   7FILTR23  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="MANDAP7_MANDA   7FILTR24  SA.1" name="MANDA   7FILTR24  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
        <switch id="MANDAP7_MANDA   7FRUGE.1  SA.1" name="MANDA   7FRUGE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
        <switch id="MANDAP7_MANDA   7WARAN.1  SA.1" name="MANDA   7WARAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
        <switch id="MANDAP7_MANDA   7COUPL.A  SA.1" name="MANDA   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
        <switch id="MANDAP7_MANDA   7COUPL.B  SA.1" name="MANDA   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="0"/>
        <switch id="MANDAP7_MANDA   7ARGOE.1  SA.2" name="MANDA   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MANDAP7_MANDA   7AT761    SA.2" name="MANDA   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MANDAP7_MANDA   7AT763    SA.2" name="MANDA   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MANDAP7_MANDA   7ATTAQ.2  SA.2" name="MANDA   7ATTAQ.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="MANDAP7_MANDA   7BIPOL.1  SA.2" name="MANDA   7BIPOL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MANDAP7_MANDA   7BIPOL.2  SA.2" name="MANDA   7BIPOL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MANDAP7_MANDA   7FILTR11  SA.2" name="MANDA   7FILTR11  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="MANDAP7_MANDA   7FILTR12  SA.2" name="MANDA   7FILTR12  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MANDAP7_MANDA   7FILTR13  SA.2" name="MANDA   7FILTR13  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="MANDAP7_MANDA   7FILTR14  SA.2" name="MANDA   7FILTR14  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="MANDAP7_MANDA   7FILTR21  SA.2" name="MANDA   7FILTR21  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="MANDAP7_MANDA   7FILTR22  SA.2" name="MANDA   7FILTR22  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="MANDAP7_MANDA   7FILTR23  SA.2" name="MANDA   7FILTR23  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="MANDAP7_MANDA   7FILTR24  SA.2" name="MANDA   7FILTR24  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="MANDAP7_MANDA   7COUPL.A  SA.2" name="MANDA   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="MANDAP7_MANDA   7COUPL.B  SA.2" name="MANDA   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="MANDAP7_MANDA   7FRUGE.1  SA.2" name="MANDA   7FRUGE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="MANDAP7_MANDA   7WARAN.1  SA.2" name="MANDA   7WARAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="36"/>
        <switch id="MANDAP7_MANDA   7ARGOE.1  DJ" name="MANDA   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MANDAP7_MANDA   7ATTAQ.2  DJ" name="MANDA   7ATTAQ.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MANDAP7_MANDA   7AT761    DJ" name="MANDA   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MANDAP7_MANDA   7AT763    DJ" name="MANDA   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MANDAP7_MANDA   7BIPOL.1  DJ" name="MANDA   7BIPOL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MANDAP7_MANDA   7BIPOL.2  DJ" name="MANDA   7BIPOL.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MANDAP7_MANDA   7FILTR11  DJ.MCOMP" name="MANDA   7FILTR11  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MANDAP7_MANDA   7FILTR12  DJ.MCOMP" name="MANDA   7FILTR12  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MANDAP7_MANDA   7FILTR13  DJ.MCOMP" name="MANDA   7FILTR13  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MANDAP7_MANDA   7FILTR14  DJ.MCOMP" name="MANDA   7FILTR14  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MANDAP7_MANDA   7FILTR21  DJ.MCOMP" name="MANDA   7FILTR21  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MANDAP7_MANDA   7FILTR22  DJ.MCOMP" name="MANDA   7FILTR22  DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="24" node2="25"/>
        <switch id="MANDAP7_MANDA   7FILTR23  DJ.MCOMP" name="MANDA   7FILTR23  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="MANDAP7_MANDA   7FILTR24  DJ.MCOMP" name="MANDA   7FILTR24  DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="MANDAP7_MANDA   7COUPL.A  DJ" name="MANDA   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="MANDAP7_MANDA   7COUPL.B  DJ" name="MANDA   7COUPL.B  DJ" kind="BREAKER" retained="true" open="true" node1="32" node2="33"/>
        <switch id="MANDAP7_MANDA   7FRUGE.1  DJ" name="MANDA   7FRUGE.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="MANDAP7_MANDA   7WARAN.1  DJ" name="MANDA   7WARAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
      </nodeBreakerTopology>
      <shunt id="MANDA7COND.11" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="15" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.21" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="17" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.31" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="19" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.41" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="21" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.51" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="23" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.61" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="0" node="25" q="-0">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.71" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="27" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
      <shunt id="MANDA7COND.81" bPerSection="0.0011080332333222032" maximumSectionCount="1" currentSectionCount="1" node="29" q="-181.67628479003906">
        <property name="qMax" value="160"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="MANDAY761" r="0.97999995946884155" x="68.599998474121094" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MANDAP6" node1="9" voltageLevelId2="MANDAP7" node2="7" p1="-69.976272583007812" q1="-8.4540185928344727" p2="70.0062255859375" q2="10.551058769226074">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MANDAY763" r="0.98999989032745361" x="68.900001525878906" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MANDAP6" node1="11" voltageLevelId2="MANDAP7" node2="9" p1="-81.383583068847656" q1="-5.9358725547790527" p2="81.424079895019531" q2="8.7540645599365234">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="921"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1105"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MANO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MANO5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="MANO5P3_1.1" name="1.1" node="0" v="66.034278869628906" angle="2.9543302370407267"/>
        <busbarSection id="MANO5P3_1.2" name="1.2" node="1" v="66.034278869628906" angle="2.9543302370407267"/>
        <busbarSection id="MANO5P3_1.3" name="1.3" node="2" v="66.034278869628906" angle="2.9543302370407267"/>
        <switch id="MANO5P3_MANO53TR311SA.1F" name="MANO53TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="MANO5P3_MANO5   3BXTO5.1  SA.1" name="MANO5   3BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="MANO5P3_MANO5   3CBO.1    SS.1.12" name="MANO5   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MANO5P3_MANO5   3CBO.1    SS.1.23" name="MANO5   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MANO5P3_MANO5   3HAYET.1  SA.1" name="MANO5   3HAYET.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="MANO5P3_MANO53ZMAR7.1SA.1F" name="MANO53ZMAR7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="MANO5P3_MANO53TR313SA.1F" name="MANO53TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="12"/>
        <switch id="MANO5P3_MANO5   3BXTO5.1  DJ" name="MANO5   3BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MANO5P3_MANO5   3HAYET.1  DJ" name="MANO5   3HAYET.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MANO5P3_MANO5   3TR311    DJ.HT" name="MANO5   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="MANO5P3_MANO5   3TR311    DJ.BT.MANO53TR311" name="MANO5   3TR311    DJ.BT.MANO53TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="MANO5P3_MANO5   3TR311    DJ.BT.MANO5INA" name="MANO5   3TR311    DJ.BT.MANO5INA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="MANO5P3_MANO5   3TR311    DJ.BT.MANO5IN1" name="MANO5   3TR311    DJ.BT.MANO5IN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="MANO5P3_MANO5   3TR313    DJ.HT" name="MANO5   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MANO5P3_MANO5   3ZMAR7.1  DJ" name="MANO5   3ZMAR7.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="MANO5IN1" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="66.034278869628906" node="11" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <load id="MANO53Y311" loadType="UNDEFINED" p0="6.737421989440918" q0="-0.49449479579925537" node="9" p="6.737421989440918" q="-0.49449479579925537">
        <property name="VECTCodeOITransfoDistrib" value="MANO5-Y311"/>
      </load>
      <load id="MANO53Y313" loadType="UNDEFINED" p0="6.737421989440918" q0="-0.49449479579925537" node="13" p="6.737421989440918" q="-0.49449479579925537"/>
      <shunt id="MANO5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MANO5-Y311"/>
        <property name="qMax" value="6.19164"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MARDE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MARDEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="MARDEP3_1.1" name="1.1" node="0" v="67.282394409179688" angle="6.881746426075769"/>
        <busbarSection id="MARDEP3_1.2" name="1.2" node="1" v="67.282394409179688" angle="6.881746426075769"/>
        <switch id="MARDEP3_MARDE3SE.1.12SS.1.12" name="MARDE3SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MARDEP3_MARDE3DAMER.1SA.1F" name="MARDE3DAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MARDEP3_MARDE3TR1SA.1" name="MARDE3TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MARDEP3_MARDE3DAMER.2SA.1F" name="MARDE3DAMER.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="MARDEP3_MARDE3TR2SA.1" name="MARDE3TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MARDEP3_MARDE3DAMER.1SL" name="MARDE3DAMER.1SL" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="MARDEP3_MARDE3DAMER.2SL" name="MARDE3DAMER.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="MARDEP3_MARDE3TR1DJ" name="MARDE3TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MARDEP3_MARDE3TR2DJ" name="MARDE3TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="MARDE3TR1" loadType="UNDEFINED" p0="-0.081376180052757263" q0="-1.9185433387756348" node="7" p="-0.081376180052757263" q="-1.9185433387756348"/>
      <load id="MARDE3TR2" loadType="UNDEFINED" p0="-0.081376180052757263" q0="-1.9185433387756348" node="9" p="-0.081376180052757263" q="-1.9185433387756348"/>
    </voltageLevel>
  </substation>
  <substation id="MARL5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MARL5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="MARL5P3_1" name="1" node="0" v="66.575294494628906" angle="14.081776252379548"/>
        <switch id="MARL5P3_MARL53ZMARL.1SA.1F" name="MARL53ZMARL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MARL5P3_MARL53TR311SA.1F" name="MARL53TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MARL5P3_MARL53TR311SL" name="MARL53TR311SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
        <switch id="MARL5P3_MARL53ZMARL.1DJF" name="MARL53ZMARL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="MARL53TR311" loadType="UNDEFINED" p0="0" q0="0" node="1" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="MARL6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="MARL6P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="MARL6P7_1" name="1" node="0" v="403.275146484375" angle="13.849709476270963"/>
        <busbarSection id="MARL6P7_2" name="2" node="1" v="403.275146484375" angle="13.849709476270963"/>
        <switch id="MARL6P7_MARL67INJ1SA.1" name="MARL67INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MARL6P7_MARL6   7BEZAU.1  SA.1" name="MARL6   7BEZAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MARL6P7_MARL67INJ2SA.1" name="MARL67INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="MARL6P7_MARL6   7VIGY .1  SA.1" name="MARL6   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="MARL6P7_MARL67SUPP2.1SA.1" name="MARL67SUPP2.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="MARL6P7_MARL6   7COUPL.1  SA.1" name="MARL6   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="MARL6P7_MARL6   7COUPL.1  SA.2" name="MARL6   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MARL6P7_MARL67INJ1SA.2" name="MARL67INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MARL6P7_MARL6   7BEZAU.1  SA.2" name="MARL6   7BEZAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MARL6P7_MARL67INJ2SA.2" name="MARL67INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MARL6P7_MARL6   7VIGY .1  SA.2" name="MARL6   7VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MARL6P7_MARL67SUPP2.1SA.2" name="MARL67SUPP2.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="MARL6P7_MARL6   7BEZAU.1  DJ" name="MARL6   7BEZAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MARL6P7_MARL6   7COUPL.1  DJ" name="MARL6   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MARL6P7_MARL67INJ1DJ" name="MARL67INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MARL6P7_MARL67INJ2DJ" name="MARL67INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MARL6P7_MARL67SUPP2.1DJ" name="MARL67SUPP2.1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MARL6P7_MARL6   7VIGY .1  DJ" name="MARL6   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MARL6P7_Disj fict_MARL6P7_1" name="Disj fict_MARL6P7_1" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MARL6P7_Sect 1 fict_MARL6P7_1" name="Sect 1 fict_MARL6P7_1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="MARL6P7_Sect 2 fict_MARL6P7_1" name="Sect 2 fict_MARL6P7_1" kind="DISCONNECTOR" retained="false" open="true" node1="15" node2="1"/>
      </nodeBreakerTopology>
      <load id="MARL67INJ1" loadType="UNDEFINED" p0="80" q0="15.965655326843262" node="7" p="80" q="15.965655326843262"/>
      <load id="MARL67INJ2" loadType="UNDEFINED" p0="80" q0="15.965655326843262" node="9" p="80" q="15.965655326843262"/>
      <load id="fict_MARL6P7_1" loadType="FICTITIOUS" p0="703.2567138671875" q0="0" node="14" p="703.2567138671875" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MARLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MARLEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="MARLEP3_1.3" name="1.3" node="0" v="65.922286987304688" angle="2.0985013441791938"/>
        <switch id="MARLEP3_MARLE3TR313SA.1F" name="MARLE3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MARLEP3_MARLE3ZMAR7.1SA.1F" name="MARLE3ZMAR7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MARLEP3_MARLE   3TR313    DJ.HT" name="MARLE   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="MARLEP3_MARLE   3TR313    DJ.BT.MARLE3TR313" name="MARLE   3TR313    DJ.BT.MARLE3TR313" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="MARLEP3_MARLE   3TR313    DJ.BT.MARLEINA" name="MARLE   3TR313    DJ.BT.MARLEINA" kind="BREAKER" retained="true" open="true" node1="4" node2="2"/>
        <switch id="MARLEP3_MARLE   3TR313    DJ.BT.MARLEIN2" name="MARLE   3TR313    DJ.BT.MARLEIN2" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
        <switch id="MARLEP3_MARLE3ZMAR7.1DJF" name="MARLE3ZMAR7.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
      </nodeBreakerTopology>
      <generator id="MARLEIN2" energySource="WIND" minP="0" maxP="27.200000762939453" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="65.922286987304688" node="5" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="27.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MARLE3Y313" loadType="UNDEFINED" p0="16.166423797607422" q0="-2.3866226673126221" node="3" p="16.166423797607422" q="-2.3866226673126221">
        <property name="VECTCodeOITransfoDistrib" value="MARLE-Y313"/>
      </load>
      <shunt id="MARLEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="4" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MARLE-Y313"/>
        <property name="qMax" value="2.7"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="MARLEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="MARLEP4_1.2" name="1.2" node="0" v="95.291534423828125" angle="15.874402942505352"/>
        <busbarSection id="MARLEP4_1.1" name="1.1" node="1" v="95.291534423828125" angle="15.874402942505352"/>
        <switch id="MARLEP4_MARLE4TR412SA.1F" name="MARLE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MARLEP4_MARLE   4CBO.1    SS.1.21" name="MARLE   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MARLEP4_MARLE4LISLE.1SA.1F" name="MARLE4LISLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="MARLEP4_MARLE4TR411SA.1F" name="MARLE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="MARLEP4_MARLE   4LISLE.1  DJ" name="MARLE   4LISLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MARLEP4_MARLE   4TR411    DJ.HT" name="MARLE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="MARLEP4_MARLE   4TR412    DJ.HT" name="MARLE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MARLEP4_MARLE   4TR412    DJ.BT.MARLE4TR412" name="MARLE   4TR412    DJ.BT.MARLE4TR412" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="MARLEP4_MARLE   4TR412    DJ.BT.MARLEIN1" name="MARLE   4TR412    DJ.BT.MARLEIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
      </nodeBreakerTopology>
      <generator id="MARLEIN1" energySource="WIND" minP="0" maxP="36.700000762939453" voltageRegulatorOn="false" targetP="16" targetQ="0" targetV="95.291534423828125" node="9" p="-16" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MARLE4TR411" loadType="UNDEFINED" p0="0" q0="0" node="5" p="0" q="0"/>
      <load id="MARLE4TR412" loadType="UNDEFINED" p0="-0.84282773733139038" q0="-1.2897994518280029" node="8" p="-0.84282773733139038" q="-1.2897994518280029">
        <property name="VECTCodeOITransfoDistrib" value="MARLE-Y412"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MAROL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="MAROLP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="MAROLP3_1" name="1" node="0"/>
        <busbarSection id="MAROLP3_2" name="2" node="1" v="63.900703430175781" angle="8.0932721475611142"/>
        <switch id="MAROLP3_MAROL3INJ1SA.1" name="MAROL3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="MAROLP3_MAROL   3TR631    SA.1" name="MAROL   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MAROLP3_MAROL3INJ2SA.1" name="MAROL3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MAROLP3_MAROL   3ZBASI.1  SA.1" name="MAROL   3ZBASI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MAROLP3_MAROL   3TR632    SA.1" name="MAROL   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="MAROLP3_MAROL3INJ1SA.2" name="MAROL3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MAROLP3_MAROL   3TR631    SA.2" name="MAROL   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MAROLP3_MAROL3INJ2SA.2" name="MAROL3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MAROLP3_MAROL   3ZBASI.1  SA.2" name="MAROL   3ZBASI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MAROLP3_MAROL   3TR632    SA.2" name="MAROL   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MAROLP3_MAROL3INJ1DJ" name="MAROL3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MAROLP3_MAROL3INJ2DJ" name="MAROL3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAROLP3_MAROL   3TR631    DJ" name="MAROL   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MAROLP3_MAROL   3TR632    DJ" name="MAROL   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MAROLP3_MAROL   3ZBASI.1  DJ" name="MAROL   3ZBASI.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="MAROL3INJ1" loadType="UNDEFINED" p0="1.4236242771148682" q0="-2.9728176593780518" node="3" p="1.4236242771148682" q="-2.9728176593780518"/>
      <load id="MAROL3INJ2" loadType="UNDEFINED" p0="1.4236242771148682" q0="-2.9728176593780518" node="5" p="1.4236242771148682" q="-2.9728176593780518"/>
    </voltageLevel>
    <voltageLevel id="MAROLP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="MAROLP6_1" name="1" node="0"/>
        <busbarSection id="MAROLP6_2" name="2" node="1" v="238.19511413574219" angle="7.8441512428686542"/>
        <switch id="MAROLP6_MAROL   6CRENE.1  SA.1" name="MAROL   6CRENE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id="MAROLP6_MAROL   6REVIG.1  SA.1" name="MAROL   6REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id="MAROLP6_MAROL   6TR631    SA.1" name="MAROL   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id="MAROLP6_MAROL   6TR632    SA.1" name="MAROL   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id="MAROLP6_MAROL   6CRENE.1  SA.2" name="MAROL   6CRENE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
        <switch id="MAROLP6_MAROL   6REVIG.1  SA.2" name="MAROL   6REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="MAROLP6_MAROL   6TR631    SA.2" name="MAROL   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
        <switch id="MAROLP6_MAROL   6TR632    SA.2" name="MAROL   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id="MAROLP6_MAROL   6CRENE.1  DJ" name="MAROL   6CRENE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="MAROLP6_MAROL   6REVIG.1  DJ" name="MAROL   6REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="MAROLP6_MAROL   6TR631    DJ" name="MAROL   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="MAROLP6_MAROL   6TR632    DJ" name="MAROL   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="MAROLY631" r="1.8500000238418579" x="61.799995422363281" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MAROLP3" node1="7" voltageLevelId2="MAROLP6" node2="6" p1="4.5475320816040039" q1="16.230962753295898" p2="-4.5385837554931641" q2="-15.932044982910156">
      <ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" regulating="true" targetV="63.900691986083984">
        <terminalRef id="MAROLY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAROLY632" r="1.2199997901916504" x="60.189998626708984" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MAROLP3" node1="9" voltageLevelId2="MAROLP6" node2="8" p1="4.2372121810913086" q1="5.6261601448059082" p2="-4.2361583709716797" q2="-5.5741605758666992">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="63.900691986083984">
        <terminalRef id="MAROLY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="MASTA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MASTAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="MASTAP4_1.1" name="1.1" node="0" v="96.059616088867188" angle="8.1038495492645257"/>
        <busbarSection id="MASTAP4_1.2" name="1.2" node="1" v="96.059616088867188" angle="8.1038495492645257"/>
        <busbarSection id="MASTAP4_2.1" name="2.1" node="2" v="96.059616088867188" angle="8.1038495492645257"/>
        <busbarSection id="MASTAP4_2.2" name="2.2" node="3" v="96.059616088867188" angle="8.1038495492645257"/>
        <switch id="MASTAP4_MASTA   4TR741    SA.1" name="MASTA   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="MASTAP4_MASTA   4HORDA.1  SA.1" name="MASTA   4HORDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MASTAP4_MASTA   4SEC..12  SS.1.12" name="MASTA   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MASTAP4_MASTA   4AZINC.1  SA.1" name="MASTA   4AZINC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MASTAP4_MASTA   4HORDA.2  SA.1" name="MASTA   4HORDA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MASTAP4_MASTA   4TR741    SA.2" name="MASTA   4TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="MASTAP4_MASTA   4HORDA.1  SA.2" name="MASTA   4HORDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="MASTAP4_MASTA   4SEC..12  SS.2.12" name="MASTA   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MASTAP4_MASTA   4AZINC.1  SA.2" name="MASTA   4AZINC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="MASTAP4_MASTA   4HORDA.2  SA.2" name="MASTA   4HORDA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="MASTAP4_MASTA   4AZINC.1  DJ" name="MASTA   4AZINC.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MASTAP4_MASTA   4HORDA.1  DJ" name="MASTA   4HORDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MASTAP4_MASTA   4HORDA.2  DJ" name="MASTA   4HORDA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MASTAP4_MASTA   4TR741    DJ" name="MASTA   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MASTAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="MASTAP6_1.2" name="1.2" node="0" v="238.63446044921875" angle="7.3797777802568882"/>
        <busbarSection id="MASTAP6_1.1" name="1.1" node="1" v="238.63446044921875" angle="7.3797777802568882"/>
        <busbarSection id="MASTAP6_2.2" name="2.2" node="2" v="238.63446044921875" angle="7.3797777802568882"/>
        <busbarSection id="MASTAP6_2.1" name="2.1" node="3" v="238.63446044921875" angle="7.3797777802568882"/>
        <switch id="MASTAP6_MASTA   6DECHY.1  SA.1" name="MASTA   6DECHY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MASTAP6_MASTA   6AVELI.1  SA.1" name="MASTA   6AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MASTAP6_MASTA   6G.CAI.3  SA.1" name="MASTA   6G.CAI.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="MASTAP6_MASTA   6G.CAI.2  SA.1" name="MASTA   6G.CAI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="MASTAP6_MASTA   6AT762    SA.1" name="MASTA   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MASTAP6_MASTA   6SEC..21  SS.1.21" name="MASTA   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="MASTAP6_MASTA   6COUPL.2  SA.1" name="MASTA   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="MASTAP6_MASTA   6PERIZ.1  SA.1" name="MASTA   6PERIZ.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="MASTAP6_MASTA   6AT761    SA.1" name="MASTA   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="MASTAP6_MASTA   6G.CAI.1  SA.1" name="MASTA   6G.CAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="MASTAP6_MASTA   6P.SAM.1  SA.1" name="MASTA   6P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="MASTAP6_MASTA   6COND.1   SA.1" name="MASTA   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="MASTAP6_MASTA   6COUPL.1  SA.1" name="MASTA   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
        <switch id="MASTAP6_MASTA   6COUPL.2  SA.2" name="MASTA   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="MASTAP6_MASTA   6DECHY.1  SA.2" name="MASTA   6DECHY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="MASTAP6_MASTA   6AVELI.1  SA.2" name="MASTA   6AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="MASTAP6_MASTA   6G.CAI.3  SA.2" name="MASTA   6G.CAI.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="MASTAP6_MASTA   6G.CAI.2  SA.2" name="MASTA   6G.CAI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="MASTAP6_MASTA   6AT762    SA.2" name="MASTA   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="MASTAP6_MASTA   6SEC..21  SS.2.21" name="MASTA   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MASTAP6_MASTA   6PERIZ.1  SA.2" name="MASTA   6PERIZ.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="MASTAP6_MASTA   6AT761    SA.2" name="MASTA   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="MASTAP6_MASTA   6G.CAI.1  SA.2" name="MASTA   6G.CAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="MASTAP6_MASTA   6P.SAM.1  SA.2" name="MASTA   6P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="MASTAP6_MASTA   6COUPL.1  SA.2" name="MASTA   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="MASTAP6_MASTA   6COND.1   SA.2" name="MASTA   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="MASTAP6_MASTA   6AT761    DJ" name="MASTA   6AT761    DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="MASTAP6_MASTA   6AT762    DJ" name="MASTA   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MASTAP6_MASTA   6AVELI.1  DJ" name="MASTA   6AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MASTAP6_MASTA   6COND.1   DJ.MCOMP" name="MASTA   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="MASTAP6_MASTA   6COUPL.1  DJ" name="MASTA   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MASTAP6_MASTA   6COUPL.2  DJ" name="MASTA   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MASTAP6_MASTA   6DECHY.1  DJ" name="MASTA   6DECHY.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MASTAP6_MASTA   6G.CAI.1  DJ" name="MASTA   6G.CAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MASTAP6_MASTA   6G.CAI.2  DJ" name="MASTA   6G.CAI.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MASTAP6_MASTA   6G.CAI.3  DJ" name="MASTA   6G.CAI.3  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MASTAP6_MASTA   6PERIZ.1  DJ" name="MASTA   6PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="MASTAP6_MASTA   6P.SAM.1  DJ" name="MASTA   6P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
      </nodeBreakerTopology>
      <shunt id="MASTA6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="MASTAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="MASTAP7_1A" name="1A" node="0" v="405.76608276367188" angle="14.362129050825537"/>
        <busbarSection id="MASTAP7_1B" name="1B" node="1" v="405.76608276367188" angle="14.362129050825537"/>
        <busbarSection id="MASTAP7_2A" name="2A" node="2" v="405.76608276367188" angle="14.362129050825537"/>
        <busbarSection id="MASTAP7_2B" name="2B" node="3" v="405.76608276367188" angle="14.362129050825537"/>
        <switch id="MASTAP7_MASTA   7TRO.1AB  SA.1A" name="MASTA   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
        <switch id="MASTAP7_MASTA   7TR741    SA.1" name="MASTA   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id="MASTAP7_MASTA   7AT761    SA.1" name="MASTA   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MASTAP7_MASTA   7AVELI.2  SA.1" name="MASTA   7AVELI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MASTAP7_MASTA   7LONNY.3  SA.1" name="MASTA   7LONNY.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="MASTAP7_MASTA   7BOUCH.1  SA.1" name="MASTA   7BOUCH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="MASTAP7_MASTA   7COUPL.A  SA.1" name="MASTA   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
        <switch id="MASTAP7_MASTA   7.AVEL.1  SA.1" name="MASTA   7.AVEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MASTAP7_MASTA   7AT762    SA.1" name="MASTA   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MASTAP7_MASTA   7AVELI.1  SA.1" name="MASTA   7AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MASTAP7_MASTA   7LONNY.2  SA.1" name="MASTA   7LONNY.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="MASTAP7_MASTA   7CAPEL.1  SA.1" name="MASTA   7CAPEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MASTAP7_MASTA   7TRO.1AB  SA.1B" name="MASTA   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="1"/>
        <switch id="MASTAP7_MASTA   7COUPL.B  SA.1" name="MASTA   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
        <switch id="MASTAP7_MASTA   7TRO.2AB  SA.2A" name="MASTA   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="29"/>
        <switch id="MASTAP7_MASTA   7COUPL.A  SA.2" name="MASTA   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="MASTAP7_MASTA   7TR741    SA.2" name="MASTA   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id="MASTAP7_MASTA   7AT761    SA.2" name="MASTA   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="MASTAP7_MASTA   7AVELI.2  SA.2" name="MASTA   7AVELI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="MASTAP7_MASTA   7LONNY.3  SA.2" name="MASTA   7LONNY.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="MASTAP7_MASTA   7BOUCH.1  SA.2" name="MASTA   7BOUCH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="MASTAP7_MASTA   7COUPL.B  SA.2" name="MASTA   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="MASTAP7_MASTA   7.AVEL.1  SA.2" name="MASTA   7.AVEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="MASTAP7_MASTA   7AT762    SA.2" name="MASTA   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="MASTAP7_MASTA   7AVELI.1  SA.2" name="MASTA   7AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="MASTAP7_MASTA   7LONNY.2  SA.2" name="MASTA   7LONNY.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="MASTAP7_MASTA   7CAPEL.1  SA.2" name="MASTA   7CAPEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="MASTAP7_MASTA   7TRO.2AB  SA.2B" name="MASTA   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="3"/>
        <switch id="MASTAP7_MASTA   7AT761    DJ" name="MASTA   7AT761    DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="MASTAP7_MASTA   7AT762    DJ" name="MASTA   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MASTAP7_MASTA   7AVELI.1  DJ" name="MASTA   7AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MASTAP7_MASTA   7AVELI.2  DJ" name="MASTA   7AVELI.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MASTAP7_MASTA   7.AVEL.1  DJ" name="MASTA   7.AVEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MASTAP7_MASTA   7BOUCH.1  DJ" name="MASTA   7BOUCH.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MASTAP7_MASTA   7CAPEL.1  DJ" name="MASTA   7CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MASTAP7_MASTA   7COUPL.A  DJ" name="MASTA   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MASTAP7_MASTA   7COUPL.B  DJ" name="MASTA   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MASTAP7_MASTA   7LONNY.2  DJ" name="MASTA   7LONNY.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MASTAP7_MASTA   7LONNY.3  DJ" name="MASTA   7LONNY.3  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="MASTAP7_MASTA   7TRO.1AB  DJ" name="MASTA   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
        <switch id="MASTAP7_MASTA   7TRO.2AB  DJ" name="MASTA   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="28"/>
        <switch id="MASTAP7_MASTA   7TR741    DJ" name="MASTA   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="MASTAY741" r="2.5299999713897705" x="145.10000610351562" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="MASTAP4" node1="11" voltageLevelId2="MASTAP7" node2="31" p1="-121.20166778564453" q1="-16.163719177246094" p2="121.44207763671875" q2="29.951656341552734">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="96.059616088867188">
        <terminalRef id="MASTAY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1732.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2079"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MASTAY761" r="0.49000006914138794" x="39.200000762939453" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MASTAP6" node1="5" voltageLevelId2="MASTAP7" node2="5" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MASTAY762" r="0.46999993920326233" x="39.699996948242188" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MASTAP6" node1="7" voltageLevelId2="MASTAP7" node2="7" p1="-500.64981079101562" q1="8.6714296340942383" p2="501.37527465820312" q2="52.608795166015625">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MATZ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MATZ P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="MATZ P3_1.1" name="1.1" node="0" v="64.955360412597656" angle="-3.3963145529966021"/>
        <busbarSection id="MATZ P3_1.2" name="1.2" node="1" v="64.955360412597656" angle="-3.3963145529966021"/>
        <busbarSection id="MATZ P3_1.3" name="1.3" node="2" v="64.955360412597656" angle="-3.3963145529966021"/>
        <busbarSection id="MATZ P3_1.4" name="1.4" node="3" v="64.955360412597656" angle="-3.3963145529966021"/>
        <switch id="MATZ P3_MATZ 3INJ1SA.1F" name="MATZ 3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MATZ P3_MATZ    3SEC..12  SS.1.12" name="MATZ    3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MATZ P3_MATZ 3MAIGN.1SA.1F" name="MATZ 3MAIGN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="MATZ P3_MATZ    3SEC..23  SS.1.23" name="MATZ    3SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MATZ P3_MATZ 3RESSO.2SA.1F" name="MATZ 3RESSO.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="MATZ P3_MATZ 3ZCNR7.1SA.1F" name="MATZ 3ZCNR7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="16"/>
        <switch id="MATZ P3_MATZ 3ROYE .1SA.1F" name="MATZ 3ROYE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="MATZ P3_MATZ    3SEC..34  SS.1.34" name="MATZ    3SEC..34  SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MATZ P3_MATZ 3COMPI.1SA.1F" name="MATZ 3COMPI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="MATZ P3_MATZ 3RESSO.1SA.1F" name="MATZ 3RESSO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="10"/>
        <switch id="MATZ P3_MATZ    3COMPI.1  DJ" name="MATZ    3COMPI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MATZ P3_MATZ 3INJ1DJ" name="MATZ 3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MATZ P3_MATZ    3MAIGN.1  DJ" name="MATZ    3MAIGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MATZ P3_MATZ 3RESSO.1DJ" name="MATZ 3RESSO.1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MATZ P3_MATZ 3RESSO.2DJ" name="MATZ 3RESSO.2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MATZ P3_MATZ    3ROYE .1  DJ" name="MATZ    3ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MATZ P3_MATZ    3SCNR7.1  DJ" name="MATZ    3SCNR7.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="MATZ3 INJ1" loadType="UNDEFINED" p0="10.962372779846191" q0="-1.741884708404541" node="7" p="10.962372779846191" q="-1.741884708404541"/>
      <load id="MATZ3 RESSO1" loadType="UNDEFINED" p0="10.962372779846191" q0="-1.741884708404541" node="11" p="10.962372779846191" q="-1.741884708404541"/>
      <load id="MATZ3 RESSO2" loadType="UNDEFINED" p0="10.962372779846191" q0="-1.741884708404541" node="13" p="10.962372779846191" q="-1.741884708404541"/>
    </voltageLevel>
  </substation>
  <substation id="MAUBE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MAUBEP2" nominalV="42" lowVoltageLimit="38.999992370605469" highVoltageLimit="47.999996185302734" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="MAUBEP2_1" name="1" node="0"/>
        <busbarSection id="MAUBEP2_2" name="2" node="1" v="45.974590301513672" angle="8.6920492188867442"/>
        <switch id="MAUBEP2_MAUBE   2TR621    SA.HT.1" name="MAUBE   2TR621    SA.HT.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MAUBEP2_MAUBE2HAUTM.1SA.1" name="MAUBE2HAUTM.1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="MAUBEP2_MAUBE   2TR622    SA.HT.1" name="MAUBE   2TR622    SA.HT.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MAUBEP2_MAUBE   2TR621    SA.HT.2" name="MAUBE   2TR621    SA.HT.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MAUBEP2_MAUBE2HAUTM.1SA.2" name="MAUBE2HAUTM.1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MAUBEP2_MAUBE   2TR622    SA.HT.2" name="MAUBE   2TR622    SA.HT.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MAUBEP2_MAUBE   2HAUTM.1  DJ.HT" name="MAUBE   2HAUTM.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MAUBEP2_MAUBE   2TR621    DJ" name="MAUBE   2TR621    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAUBEP2_MAUBE   2TR622    DJ" name="MAUBE   2TR622    DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="MAUBEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="MAUBEP4_1.1" name="1.1" node="0" v="96.25335693359375" angle="6.5112492178507742"/>
        <busbarSection id="MAUBEP4_1.2" name="1.2" node="1" v="96.25335693359375" angle="6.5112492178507742"/>
        <busbarSection id="MAUBEP4_2.1" name="2.1" node="2" v="96.25335693359375" angle="6.5112492178507742"/>
        <busbarSection id="MAUBEP4_2.2" name="2.2" node="3" v="96.25335693359375" angle="6.5112492178507742"/>
        <switch id="MAUBEP4_MAUBE   4TR411    SA.1" name="MAUBE   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="MAUBEP4_MAUBE   4SEC..12  SS.1.12" name="MAUBE   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.1  SA.1" name="MAUBE   4DELBA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MAUBEP4_MAUBE   4P.SAM.1  SA.1" name="MAUBE   4P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="MAUBEP4_MAUBE   4TR641    SA.1" name="MAUBE   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="MAUBEP4_MAUBE   4GREVA.1  SA.1" name="MAUBE   4GREVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.2  SA.1" name="MAUBE   4DELBA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MAUBEP4_MAUBE   4FEIGN.1  SA.1" name="MAUBE   4FEIGN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="MAUBEP4_MAUBE   4COUPL.2  SA.1" name="MAUBE   4COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="MAUBEP4_MAUBE   4TR411    SA.2" name="MAUBE   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="MAUBEP4_MAUBE   4SEC..12  SS.2.12" name="MAUBE   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.1  SA.2" name="MAUBE   4DELBA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="MAUBEP4_MAUBE   4P.SAM.1  SA.2" name="MAUBE   4P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="MAUBEP4_MAUBE   4TR641    SA.2" name="MAUBE   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="MAUBEP4_MAUBE   4GREVA.1  SA.2" name="MAUBE   4GREVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.2  SA.2" name="MAUBE   4DELBA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="MAUBEP4_MAUBE   4FEIGN.1  SA.2" name="MAUBE   4FEIGN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="MAUBEP4_MAUBE   4COUPL.2  SA.2" name="MAUBE   4COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="MAUBEP4_MAUBE   4COUPL.2  DJ" name="MAUBE   4COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.1  DJ" name="MAUBE   4DELBA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MAUBEP4_MAUBE   4DELBA.2  DJ" name="MAUBE   4DELBA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MAUBEP4_MAUBE   4FEIGN.1  DJ" name="MAUBE   4FEIGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MAUBEP4_MAUBE   4GREVA.1  DJ" name="MAUBE   4GREVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MAUBEP4_MAUBE   4P.SAM.1  DJ" name="MAUBE   4P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MAUBEP4_MAUBE   4TR411    DJ.HT" name="MAUBE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MAUBEP4_MAUBE   4TR411    DJ.BT.MAUBE4TR411" name="MAUBE   4TR411    DJ.BT.MAUBE4TR411" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="MAUBEP4_MAUBE   4TR411    DJ.BT.MAUBEINA" name="MAUBE   4TR411    DJ.BT.MAUBEINA" kind="BREAKER" retained="true" open="true" node1="19" node2="17"/>
        <switch id="MAUBEP4_MAUBE   4TR641    DJ" name="MAUBE   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
      <load id="MAUBE4Y411" loadType="UNDEFINED" p0="-5.0304956436157227" q0="-4.0105414390563965" node="18" p="-5.0304956436157227" q="-4.0105414390563965">
        <property name="VECTCodeOITransfoDistrib" value="MAUBE-Y411"/>
      </load>
      <shunt id="MAUBEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MAUBE-Y411"/>
        <property name="qMax" value="7.44187"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="MAUBEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="MAUBEP6_1" name="1" node="0"/>
        <busbarSection id="MAUBEP6_2" name="2" node="1" v="238.72616577148438" angle="8.7832254141172452"/>
        <switch id="MAUBEP6_MAUBE   6TR641    SA.1" name="MAUBE   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="MAUBEP6_MAUBE   6P.SAM.1  SA.1" name="MAUBE   6P.SAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MAUBEP6_MAUBE   6TR611    SA.1" name="MAUBE   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="MAUBEP6_MAUBE   6ESTR6.1  SA.1" name="MAUBE   6ESTR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MAUBEP6_MAUBE   6TR612    SA.1" name="MAUBE   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="MAUBEP6_MAUBE   6TR621    SA.1" name="MAUBE   6TR621    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="MAUBEP6_MAUBE   6TR622    SA.1" name="MAUBE   6TR622    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MAUBEP6_MAUBE   6COUPL    SA.1" name="MAUBE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="0"/>
        <switch id="MAUBEP6_MAUBE   6COUPL    SA.2" name="MAUBE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MAUBEP6_MAUBE   6TR641    SA.2" name="MAUBE   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="MAUBEP6_MAUBE   6P.SAM.1  SA.2" name="MAUBE   6P.SAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MAUBEP6_MAUBE   6TR611    SA.2" name="MAUBE   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MAUBEP6_MAUBE   6ESTR6.1  SA.2" name="MAUBE   6ESTR6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MAUBEP6_MAUBE   6TR612    SA.2" name="MAUBE   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MAUBEP6_MAUBE   6TR621    SA.2" name="MAUBE   6TR621    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="MAUBEP6_MAUBE   6TR622    SA.2" name="MAUBE   6TR622    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="MAUBEP6_MAUBE   6COUPL    DJ" name="MAUBE   6COUPL    DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="MAUBEP6_MAUBE   6ESTR6.1  DJ" name="MAUBE   6ESTR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MAUBEP6_MAUBE   6P.SAM.1  DJ" name="MAUBE   6P.SAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MAUBEP6_MAUBE   6TR611    DJ" name="MAUBE   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MAUBEP6_MAUBE   6TR611    DJ.BT.MAUBE6TR611" name="MAUBE   6TR611    DJ.BT.MAUBE6TR611" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="MAUBEP6_MAUBE   6TR611    DJ.BT.MAUBEINB" name="MAUBE   6TR611    DJ.BT.MAUBEINB" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="MAUBEP6_MAUBE   6TR612    DJ" name="MAUBE   6TR612    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MAUBEP6_MAUBE   6TR621    DJ" name="MAUBE   6TR621    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MAUBEP6_MAUBE   6TR622    DJ" name="MAUBE   6TR622    DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="MAUBEP6_MAUBE   6TR641    DJ" name="MAUBE   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="MAUBE6Y611" loadType="UNDEFINED" p0="13.005720138549805" q0="2.0850956439971924" node="10" p="13.005720138549805" q="2.0850956439971924">
        <property name="VECTCodeOITransfoDistrib" value="MAUBE-Y611"/>
      </load>
      <load id="MAUBE6Y612" loadType="UNDEFINED" p0="26.011440277099609" q0="7.9743595123291016" node="13" p="26.011440277099609" q="7.9743595123291016"/>
      <shunt id="MAUBEINB" bPerSection="9.0666668484118418e-07" maximumSectionCount="1" currentSectionCount="1" node="11" q="-0.045900002121925354">
        <property name="VECTCodeOITransfoDistrib" value="MAUBE-Y611"/>
        <property name="qMax" value="17.1494"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="MAUBEY621" r="1.559999942779541" x="59.599998474121094" g="0" b="0" ratedU1="42" ratedU2="225" voltageLevelId1="MAUBEP2" node1="5" voltageLevelId2="MAUBEP6" node2="15" p1="-1.5030968189239502" q1="0.75210154056549072" p2="1.5031740665435791" q2="-0.74915164709091187">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="45.974590301513672">
        <terminalRef id="MAUBEY621" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0039999485015869"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98100000619888306"/>
        <step r="0" x="0" g="0" b="0" rho="0.97000002861022949"/>
        <step r="0" x="0" g="0" b="0" rho="0.95800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="0.94700002670288086"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92500001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.91299998760223389"/>
        <step r="0" x="0" g="0" b="0" rho="0.90200001001358032"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.87900000810623169"/>
        <step r="0" x="0" g="0" b="0" rho="0.86799997091293335"/>
        <step r="0" x="0" g="0" b="0" rho="0.85699999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.84600001573562622"/>
        <step r="0" x="0" g="0" b="0" rho="0.83399999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
        <step r="0" x="0" g="0" b="0" rho="0.81199997663497925"/>
        <step r="0" x="0" g="0" b="0" rho="0.80000001192092896"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77799999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.76700001955032349"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1551"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1861"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAUBEY622" r="2.2800002098083496" x="82.300003051757812" g="0" b="0" ratedU1="42" ratedU2="225" voltageLevelId1="MAUBEP2" node1="7" voltageLevelId2="MAUBEP6" node2="17" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="MAUBEY622" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.0049999952316284"/>
        <step r="0" x="0" g="0" b="0" rho="0.99500000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="0.98400002717971802"/>
        <step r="0" x="0" g="0" b="0" rho="0.97399997711181641"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92299997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.91299998760223389"/>
        <step r="0" x="0" g="0" b="0" rho="0.90299999713897705"/>
        <step r="0" x="0" g="0" b="0" rho="0.89300000667572021"/>
        <step r="0" x="0" g="0" b="0" rho="0.88200002908706665"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.82099997997283936"/>
        <step r="0" x="0" g="0" b="0" rho="0.81099998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.80099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.79100000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.78100001811981201"/>
        <step r="0" x="0" g="0" b="0" rho="0.76999998092651367"/>
        <step r="0" x="0" g="0" b="0" rho="0.75999999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.75"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="879.99993896484375"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1300"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MAUBEY641" r="1.5700000524520874" x="58.599998474121094" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="MAUBEP4" node1="21" voltageLevelId2="MAUBEP6" node2="19" p1="-38.350303649902344" q1="-9.9095363616943359" p2="38.394596099853516" q2="11.562796592712402">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="96.25335693359375">
        <terminalRef id="MAUBEY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MAUPA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MAUPAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="MAUPAP3_1" name="1" node="0" v="64.66290283203125" angle="8.0419577901004544"/>
        <switch id="MAUPAP3_MAUPA3TR311SA.1F" name="MAUPA3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MAUPAP3_MAUPA3ZMAUP.1SA.1F" name="MAUPA3ZMAUP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MAUPAP3_MAUPA3TR311DJ" name="MAUPA3TR311DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="MAUPAP3_MAUPA3TR311DJ.BT.MAUPA3TR311" name="MAUPA3TR311DJ.BT.MAUPA3TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="MAUPAP3_MAUPA3TR311DJ.BT.MAUPAIN1" name="MAUPA3TR311DJ.BT.MAUPAIN1" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="MAUPAP3_MAUPA3ZMAUP.1DJF" name="MAUPA3ZMAUP.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="5"/>
      </nodeBreakerTopology>
      <generator id="MAUPAIN1" energySource="WIND" minP="0" maxP="16.149999618530273" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="64.66290283203125" node="4" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="16.149999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MAUPA3Y311" loadType="UNDEFINED" p0="1.703640341758728" q0="-0.88062024116516113" node="3" p="1.703640341758728" q="-0.88062024116516113">
        <property name="VECTCodeOITransfoDistrib" value="MAUPA-Y311"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MAZIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MAZINP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="MAZINP6_1" name="1" node="0" v="238.24809265136719" angle="5.4889786467563741"/>
        <switch id="MAZINP6_MAZIN6ZBEU5.1SA.1F" name="MAZIN6ZBEU5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MAZINP6_MAZIN6TR621SA.1F" name="MAZIN6TR621SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MAZINP6_MAZIN6TR621DJF" name="MAZIN6TR621DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="MAZINP6_MAZIN   6ZBEU5.1  DJ.HT" name="MAZIN   6ZBEU5.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="MAZIN6Y621" loadType="UNDEFINED" p0="5.2232651710510254" q0="0.71011209487915039" node="1" p="5.2232651710510254" q="0.71011209487915039"/>
    </voltageLevel>
  </substation>
  <substation id="MERS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MERS P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="MERS P4_1.1" name="1.1" node="0" v="94.368026733398438" angle="5.4648044728495835"/>
        <busbarSection id="MERS P4_1.2" name="1.2" node="1" v="94.368026733398438" angle="5.4648044728495835"/>
        <busbarSection id="MERS P4_1.3" name="1.3" node="2" v="94.368026733398438" angle="5.4648044728495835"/>
        <switch id="MERS P4_MERS 4TR411SA.1F" name="MERS 4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="MERS P4_MERS 4TREPO.2SA.1F" name="MERS 4TREPO.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MERS P4_MERS 4SE.1.12SS.1.12" name="MERS 4SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MERS P4_MERS 4SE.1.23SS.1.23" name="MERS 4SE.1.23SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MERS P4_MERS 4TR412SA.1F" name="MERS 4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="MERS P4_MERS 4TREPO.1SA.1F" name="MERS 4TREPO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="MERS P4_MERS 4TR413SA.1F" name="MERS 4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="MERS P4_MERS 4TREPO.1DJ" name="MERS 4TREPO.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MERS P4_MERS 4TREPO.2DJ" name="MERS 4TREPO.2DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
        <switch id="MERS P4_MERS 4TR411SRB.1" name="MERS 4TR411SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
        <switch id="MERS P4_MERS 4TR412SRB.1" name="MERS 4TR412SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="9" node2="10"/>
        <switch id="MERS P4_MERS 4TR413SRB.1" name="MERS 4TR413SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="MERS4 Y411" loadType="UNDEFINED" p0="2.9999270439147949" q0="1.3509267568588257" node="8" p="2.9999270439147949" q="1.3509267568588257"/>
      <load id="MERS4 Y412" loadType="UNDEFINED" p0="2.9999270439147949" q0="1.3509267568588257" node="10" p="2.9999270439147949" q="1.3509267568588257"/>
      <load id="MERS4 Y413" loadType="UNDEFINED" p0="2.9999270439147949" q0="1.3509267568588257" node="12" p="2.9999270439147949" q="1.3509267568588257"/>
    </voltageLevel>
  </substation>
  <substation id="MESS5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MESS5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="MESS5P3_1" name="1" node="0" v="65.851974487304688" angle="14.179609320729872"/>
        <switch id="MESS5P3_MESS53MESSE.1SA.1F" name="MESS53MESSE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MESS5P3_MESS53OSNES.1SA.1F" name="MESS53OSNES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MESS5P3_MESS53MESSE.1DJF" name="MESS53MESSE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="MESS5P3_MESS53OSNES.1DJF" name="MESS53OSNES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="MESSE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MESSEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="MESSEP3_1" name="1" node="0" v="65.852020263671875" angle="14.179592245256947"/>
        <switch id="MESSEP3_MESSE3TRNORDSA.1F" name="MESSE3TRNORDSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MESSEP3_MESSE3TRSUDSA.1F" name="MESSE3TRSUDSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MESSEP3_MESSE3MESS5.1SA.1F" name="MESSE3MESS5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MESSEP3_MESSE3MESS5.1DJF" name="MESSE3MESS5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="MESSEP3_MESSE3TRNORDDJ" name="MESSE3TRNORDDJ" kind="BREAKER" retained="true" open="true" node1="4" node2="3"/>
        <switch id="MESSEP3_MESSE3TRSUDDJ" name="MESSE3TRSUDDJ" kind="BREAKER" retained="true" open="true" node1="6" node2="5"/>
      </nodeBreakerTopology>
      <load id="MESSE3TRNOR" loadType="UNDEFINED" p0="0" q0="0" node="3" p="0" q="0"/>
      <load id="MESSE3TRSUD" loadType="UNDEFINED" p0="0" q0="0" node="5" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="MEZE5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MEZE5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="38">
        <busbarSection id="MEZE5P7_1.2" name="1.2" node="0" v="406.13534545898438" angle="-4.3765653734302612"/>
        <busbarSection id="MEZE5P7_1.1" name="1.1" node="1" v="406.13534545898438" angle="-4.3765653734302612"/>
        <busbarSection id="MEZE5P7_2.2" name="2.2" node="2" v="406.13534545898438" angle="-4.3765653734302612"/>
        <busbarSection id="MEZE5P7_2.1" name="2.1" node="3" v="406.13534545898438" angle="-4.3765653734302612"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.1  SA.1" name="MEZE5   7CERGY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.2  SA.1" name="MEZE5   7CERGY.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MEZE5P7_MEZE57INJ3SA.1" name="MEZE57INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="MEZE5P7_MEZE57INJ4SA.1" name="MEZE57INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="MEZE5P7_MEZE5   7SEC..12  SS.1.21" name="MEZE5   7SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MEZE5P7_MEZE5   7LIAIS12  SA.12" name="MEZE5   7LIAIS12  SA.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="MEZE5P7_MEZE57SUPP7.1SA.1" name="MEZE57SUPP7.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="MEZE5P7_MEZE5   7COND.2   SA.1" name="MEZE5   7COND.2   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.1  SA.1" name="MEZE5   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="MEZE5P7_MEZE57INJ1SA.1" name="MEZE57INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MEZE5P7_MEZE57INJ2SA.1" name="MEZE57INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.1  SA.1" name="MEZE5   7TILL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.2  SA.1" name="MEZE5   7TILL5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="MEZE5P7_MEZE5   7VLEJU.2  SA.1" name="MEZE5   7VLEJU.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="MEZE5P7_MEZE5   7YVE.O.1  SA.1" name="MEZE5   7YVE.O.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="MEZE5P7_MEZE5   7COND.1   SA.1" name="MEZE5   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.2  SA.1" name="MEZE5   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
        <switch id="MEZE5P7_MEZE5   7LIAIS12  SA.11" name="MEZE5   7LIAIS12  SA.11" kind="DISCONNECTOR" retained="false" open="true" node1="25" node2="1"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.1  SA.2" name="MEZE5   7CERGY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.2  SA.2" name="MEZE5   7CERGY.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.1  SA.2" name="MEZE5   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="MEZE5P7_MEZE57INJ3SA.2" name="MEZE57INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="MEZE5P7_MEZE57INJ4SA.2" name="MEZE57INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="MEZE5P7_MEZE5   7SEC..12  SS.2.21" name="MEZE5   7SEC..12  SS.2.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="MEZE5P7_MEZE5   7LIAIS12  SA.22" name="MEZE5   7LIAIS12  SA.22" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="MEZE5P7_MEZE57SUPP7.1SA.2" name="MEZE57SUPP7.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="MEZE5P7_MEZE5   7COND.2   SA.2" name="MEZE5   7COND.2   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.2  SA.2" name="MEZE5   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="MEZE5P7_MEZE57INJ1SA.2" name="MEZE57INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="MEZE5P7_MEZE57INJ2SA.2" name="MEZE57INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.1  SA.2" name="MEZE5   7TILL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.2  SA.2" name="MEZE5   7TILL5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="MEZE5P7_MEZE5   7VLEJU.2  SA.2" name="MEZE5   7VLEJU.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="MEZE5P7_MEZE5   7YVE.O.1  SA.2" name="MEZE5   7YVE.O.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="MEZE5P7_MEZE5   7COND.1   SA.2" name="MEZE5   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="MEZE5P7_MEZE5   7LIAIS12  SA.21" name="MEZE5   7LIAIS12  SA.21" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="3"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.1  DJ" name="MEZE5   7CERGY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MEZE5P7_MEZE5   7CERGY.2  DJ" name="MEZE5   7CERGY.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MEZE5P7_MEZE5   7COND.1   DJ.MCOMP" name="MEZE5   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="MEZE5P7_MEZE5   7COND.2   DJ.MCOMP" name="MEZE5   7COND.2   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.1  DJ" name="MEZE5   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MEZE5P7_MEZE5   7COUPL.2  DJ" name="MEZE5   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MEZE5P7_MEZE57INJ1DJ" name="MEZE57INJ1DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MEZE5P7_MEZE57INJ2DJ" name="MEZE57INJ2DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MEZE5P7_MEZE57INJ3DJ" name="MEZE57INJ3DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MEZE5P7_MEZE57INJ4DJ" name="MEZE57INJ4DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MEZE5P7_MEZE5   7LIAIS12  DJ" name="MEZE5   7LIAIS12  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="MEZE5P7_MEZE57SUPP7.1DJ" name="MEZE57SUPP7.1DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.1  DJ" name="MEZE5   7TILL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="MEZE5P7_MEZE5   7TILL5.2  DJ" name="MEZE5   7TILL5.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="MEZE5P7_MEZE5   7VLEJU.2  DJ" name="MEZE5   7VLEJU.2  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="MEZE5P7_MEZE5   7YVE.O.1  DJ" name="MEZE5   7YVE.O.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="MEZE5P7_Disj fict_MEZE5P7_1.2" name="Disj fict_MEZE5P7_1.2" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="MEZE5P7_Sect 1.2 fict_MEZE5P7_1.2" name="Sect 1.2 fict_MEZE5P7_1.2" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="0"/>
        <switch id="MEZE5P7_Sect 2.2 fict_MEZE5P7_1.2" name="Sect 2.2 fict_MEZE5P7_1.2" kind="DISCONNECTOR" retained="false" open="true" node1="37" node2="2"/>
      </nodeBreakerTopology>
      <load id="MEZE57INJ1" loadType="UNDEFINED" p0="80" q0="10.473103523254395" node="17" p="80" q="10.473103523254395"/>
      <load id="MEZE57INJ2" loadType="UNDEFINED" p0="80" q0="10.473103523254395" node="19" p="80" q="10.473103523254395"/>
      <load id="MEZE57INJ3" loadType="UNDEFINED" p0="80" q0="10.473103523254395" node="21" p="80" q="10.473103523254395"/>
      <load id="MEZE57INJ4" loadType="UNDEFINED" p0="80" q0="10.473103523254395" node="23" p="80" q="10.473103523254395"/>
      <load id="MEZE57YVE.0.1" loadType="UNDEFINED" p0="80" q0="-16" node="35" p="80" q="-16"/>
      <load id="fict_MEZE5P7_1.2" loadType="FICTITIOUS" p0="809.324951171875" q0="0" node="36" p="809.324951171875" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <shunt id="MEZE57COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
      <shunt id="MEZE57COND.21" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MOFFL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOFFLP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="MOFFLP4_1.1" name="1.1" node="0" v="95.040657043457031" angle="3.6680779616744776"/>
        <busbarSection id="MOFFLP4_1.2" name="1.2" node="1" v="95.040657043457031" angle="3.6680779616744776"/>
        <busbarSection id="MOFFLP4_1.3" name="1.3" node="2" v="95.040657043457031" angle="3.6680779616744776"/>
        <switch id="MOFFLP4_MOFFL4GAVRE.1SA.1F" name="MOFFL4GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MOFFLP4_MOFFL4TR411SA.1F" name="MOFFL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="MOFFLP4_MOFFL   4CBO.1    SS.1.12" name="MOFFL   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MOFFLP4_MOFFL   4CBO.1    SS.1.23" name="MOFFL   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MOFFLP4_MOFFL4TR412SA.1F" name="MOFFL4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="MOFFLP4_MOFFL   4GAVRE.2  SA.1" name="MOFFL   4GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
        <switch id="MOFFLP4_MOFFL4TR413SA.1F" name="MOFFL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="18"/>
        <switch id="MOFFLP4_MOFFL4ACHIE.1SA.1F" name="MOFFL4ACHIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="MOFFLP4_MOFFL   4ACHIE.1  DJ" name="MOFFL   4ACHIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MOFFLP4_MOFFL   4GAVRE.1  DJ" name="MOFFL   4GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MOFFLP4_MOFFL   4GAVRE.2  DJ" name="MOFFL   4GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="MOFFLP4_MOFFL   4TR411    DJ.HT" name="MOFFL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="MOFFLP4_MOFFL   4TR411    DJ.BT.MOFFL4TR411" name="MOFFL   4TR411    DJ.BT.MOFFL4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="MOFFLP4_MOFFL   4TR411    DJ.BT.MOFFLINA" name="MOFFL   4TR411    DJ.BT.MOFFLINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="MOFFLP4_MOFFL   4TR411    DJ.BT.MOFFLIN3" name="MOFFL   4TR411    DJ.BT.MOFFLIN3" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="MOFFLP4_MOFFL   4TR412    DJ.HT" name="MOFFL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MOFFLP4_MOFFL   4TR412    DJ.BT.MOFFL4TR412" name="MOFFL   4TR412    DJ.BT.MOFFL4TR412" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="MOFFLP4_MOFFL   4TR412    DJ.BT.MOFFLIN2" name="MOFFL   4TR412    DJ.BT.MOFFLIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="MOFFLP4_MOFFL   4TR413    DJ.HT" name="MOFFL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MOFFLP4_MOFFL   4TR413    DJ.BT.MOFFL4TR413" name="MOFFL   4TR413    DJ.BT.MOFFL4TR413" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="MOFFLP4_MOFFL   4TR413    DJ.BT.MOFFLIN1" name="MOFFL   4TR413    DJ.BT.MOFFLIN1" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
      </nodeBreakerTopology>
      <generator id="MOFFLIN3" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="95.040641784667969" node="13" p="-0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="MOFFLIN2" energySource="WIND" minP="0" maxP="24.399999618530273" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="95.040641784667969" node="17" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="MOFFLIN1" energySource="WIND" minP="0" maxP="2" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="95.040641784667969" node="21" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="2" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MOFFL4Y411" loadType="UNDEFINED" p0="11.35087776184082" q0="4.0734200477600098" node="11" p="11.35087776184082" q="4.0734200477600098">
        <property name="VECTCodeOITransfoDistrib" value="MOFFL-Y411"/>
      </load>
      <load id="MOFFL4Y412" loadType="UNDEFINED" p0="11.35087776184082" q0="4.0734200477600098" node="16" p="11.35087776184082" q="4.0734200477600098">
        <property name="VECTCodeOITransfoDistrib" value="MOFFL-Y412"/>
      </load>
      <load id="MOFFL4Y413" loadType="UNDEFINED" p0="11.35087776184082" q0="4.0734200477600098" node="20" p="11.35087776184082" q="4.0734200477600098">
        <property name="VECTCodeOITransfoDistrib" value="MOFFL-Y413"/>
      </load>
      <shunt id="MOFFLINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MOFFL-Y411"/>
        <property name="qMax" value="9.43034"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MOHET" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOHETP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="MOHETP3_1" name="1" node="0" v="65.17816162109375" angle="1.0200203439279985"/>
        <switch id="MOHETP3_MOHET3ZMOH5.2SA.1F" name="MOHET3ZMOH5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="MOHETP3_MOHET3TR311SA.1F" name="MOHET3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MOHETP3_MOHET3ZMOHE.1SA.1F" name="MOHET3ZMOHE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MOHETP3_MOHET3TR311DJ" name="MOHET3TR311DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="MOHETP3_MOHET3TR311DJ.BT.MOHET3TR311" name="MOHET3TR311DJ.BT.MOHET3TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="MOHETP3_MOHET3TR311DJ.BT.MOHETIN1" name="MOHET3TR311DJ.BT.MOHETIN1" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="MOHETP3_MOHET3ZMOHE.1SRB.1" name="MOHET3ZMOHE.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="5" node2="6"/>
        <switch id="MOHETP3_MOHET3ZMOH5.2SRB.1" name="MOHET3ZMOH5.2SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="MOHETIN1" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.178153991699219" node="4" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MOHET3Y311" loadType="UNDEFINED" p0="5" q0="0" node="3" p="5" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MOHET-Y311"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MOHON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOHONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="MOHONP3_1" name="1" node="0" v="67.139755249023438" angle="14.716513415911649"/>
        <busbarSection id="MOHONP3_2" name="2" node="1" v="67.139755249023438" angle="14.716513415911649"/>
        <switch id="MOHONP3_MOHON   3LUMES.1  SA.1" name="MOHON   3LUMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="MOHONP3_MOHON   3TR631    SA.1" name="MOHON   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="MOHONP3_MOHON   3TR633    SA.1" name="MOHON   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="MOHONP3_MOHON   3P.TER.1  SA.1" name="MOHON   3P.TER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="MOHONP3_MOHON   3TR311    SA.1" name="MOHON   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MOHONP3_MOHON   3DONCH.1  SA.1" name="MOHON   3DONCH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MOHONP3_MOHON   3TR312    SA.1" name="MOHON   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="MOHONP3_MOHON   3TSNCF.1  SA.1" name="MOHON   3TSNCF.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="MOHONP3_MOHON   3TR313    SA.1" name="MOHON   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="MOHONP3_MOHON   3TSNCF.2  SA.1" name="MOHON   3TSNCF.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
        <switch id="MOHONP3_MOHON   3NOUZO.1  SA.1" name="MOHON   3NOUZO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="MOHONP3_MOHON   3BAZEI.1  SA.1" name="MOHON   3BAZEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MOHONP3_MOHON   3M.CAM.1  SA.1" name="MOHON   3M.CAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MOHONP3_MOHON   3ZV.SE.1  SA.1" name="MOHON   3ZV.SE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
        <switch id="MOHONP3_MOHON   3COUPL    SA.1" name="MOHON   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="MOHONP3_MOHON   3COUPL    SA.2" name="MOHON   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MOHONP3_MOHON   3LUMES.1  SA.2" name="MOHON   3LUMES.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MOHONP3_MOHON   3TR631    SA.2" name="MOHON   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="MOHONP3_MOHON   3TR633    SA.2" name="MOHON   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="MOHONP3_MOHON   3P.TER.1  SA.2" name="MOHON   3P.TER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="MOHONP3_MOHON   3TR311    SA.2" name="MOHON   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MOHONP3_MOHON   3DONCH.1  SA.2" name="MOHON   3DONCH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MOHONP3_MOHON   3TR312    SA.2" name="MOHON   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="MOHONP3_MOHON   3TSNCF.1  SA.2" name="MOHON   3TSNCF.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="MOHONP3_MOHON   3TR313    SA.2" name="MOHON   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="MOHONP3_MOHON   3TSNCF.2  SA.2" name="MOHON   3TSNCF.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
        <switch id="MOHONP3_MOHON   3NOUZO.1  SA.2" name="MOHON   3NOUZO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MOHONP3_MOHON   3BAZEI.1  SA.2" name="MOHON   3BAZEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MOHONP3_MOHON   3M.CAM.1  SA.2" name="MOHON   3M.CAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MOHONP3_MOHON   3ZV.SE.1  SA.2" name="MOHON   3ZV.SE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="MOHONP3_MOHON   3BAZEI.1  DJ" name="MOHON   3BAZEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MOHONP3_MOHON   3COUPL    DJ" name="MOHON   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MOHONP3_MOHON   3DONCH.1  DJ" name="MOHON   3DONCH.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MOHONP3_MOHON   3LUMES.1  DJ" name="MOHON   3LUMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MOHONP3_MOHON   3M.CAM.1  DJ" name="MOHON   3M.CAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MOHONP3_MOHON   3NOUZO.1  DJ" name="MOHON   3NOUZO.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MOHONP3_MOHON   3P.TER.1  DJ" name="MOHON   3P.TER.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MOHONP3_MOHON   3TR311    DJ.HT" name="MOHON   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MOHONP3_MOHON   3TR311    DJ.BT.MOHON3TR311" name="MOHON   3TR311    DJ.BT.MOHON3TR311" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="MOHONP3_MOHON   3TR311    DJ.BT.MOHONINA" name="MOHON   3TR311    DJ.BT.MOHONINA" kind="BREAKER" retained="true" open="true" node1="19" node2="17"/>
        <switch id="MOHONP3_MOHON   3TR312    DJ.HT" name="MOHON   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MOHONP3_MOHON   3TR313    DJ.HT" name="MOHON   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MOHONP3_MOHON   3TR631    DJ" name="MOHON   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="MOHONP3_MOHON   3TR633    DJ" name="MOHON   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="MOHONP3_MOHON   3TSNCF.1  DJ.HT" name="MOHON   3TSNCF.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="MOHONP3_MOHON   3TSNCF.2  DJ.HT" name="MOHON   3TSNCF.2  DJ.HT" kind="BREAKER" retained="true" open="true" node1="30" node2="31"/>
        <switch id="MOHONP3_MOHON   3ZV.SE.1  DJ" name="MOHON   3ZV.SE.1  DJ" kind="BREAKER" retained="true" open="true" node1="32" node2="33"/>
      </nodeBreakerTopology>
      <load id="MOHON3TR311" loadType="UNDEFINED" p0="10.933157920837402" q0="-0.91042006015777588" node="18" p="10.933157920837402" q="-0.91042006015777588">
        <property name="VECTCodeOITransfoDistrib" value="MOHON-Y311"/>
      </load>
      <load id="MOHON3TR312" loadType="UNDEFINED" p0="10.933157920837402" q0="-0.91042006015777588" node="21" p="10.933157920837402" q="-0.91042006015777588"/>
      <load id="MOHON3TR313" loadType="UNDEFINED" p0="10.933157920837402" q0="-0.91042006015777588" node="23" p="10.933157920837402" q="-0.91042006015777588"/>
      <load id="MOHON3TSNCF.1" loadType="UNDEFINED" p0="0" q0="-3" node="29" p="0" q="-3"/>
      <load id="MOHON3TSNCF.2" loadType="UNDEFINED" p0="0" q0="0" node="31" p="0" q="0"/>
      <shunt id="MOHONINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MOHON-Y311"/>
        <property name="qMax" value="8.25155"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="MOHONP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="MOHONP6_1.1" name="1.1" node="0" v="239.59910583496094" angle="17.813555119574502"/>
        <busbarSection id="MOHONP6_1.2" name="1.2" node="1" v="239.5849609375" angle="17.784936626952149"/>
        <switch id="MOHONP6_MOHON6TR631SA.1F" name="MOHON6TR631SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="MOHONP6_MOHON6LUMES.1SA.1F" name="MOHON6LUMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MOHONP6_MOHON6SE.1.12SS.1.12F" name="MOHON6SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="MOHONP6_MOHON6TR633SA.1F" name="MOHON6TR633SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="MOHONP6_MOHON6LUMES.3SA.1F" name="MOHON6LUMES.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="MOHONP6_MOHON   6LUMES.1  SL.HT" name="MOHON   6LUMES.1  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="2"/>
        <switch id="MOHONP6_MOHON   6LUMES.3  SL.HT" name="MOHON   6LUMES.3  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="4"/>
        <switch id="MOHONP6_MOHON6TR631DJF" name="MOHON6TR631DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="6"/>
        <switch id="MOHONP6_MOHON6TR633DJF" name="MOHON6TR633DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="9" node2="8"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="MOHONY631" r="1.5099999904632568" x="59.700004577636719" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MOHONP3" node1="25" voltageLevelId2="MOHONP6" node2="6" p1="-51.599334716796875" q1="-7.0444231033325195" p2="51.672153472900391" q2="9.9234542846679688">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="67.139762878417969">
        <terminalRef id="MOHONY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MOHONY633" r="1.6300003528594971" x="58.700000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MOHONP3" node1="27" voltageLevelId2="MOHONP6" node2="8" p1="-52.006137847900391" q1="-7.0166058540344238" p2="52.085956573486328" q2="9.890995979309082">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="67.139762878417969">
        <terminalRef id="MOHONY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="MOIMO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MOIMOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="MOIMOP6_1.2" name="1.2" node="0" v="238.84611511230469" angle="-3.9886323998015163"/>
        <busbarSection id="MOIMOP6_1.1" name="1.1" node="1" v="238.84611511230469" angle="-3.9886323998015163"/>
        <switch id="MOIMOP6_MOIMO   6P.GAS.1  SA.1" name="MOIMO   6P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="MOIMOP6_MOIMO6TR612SA.1F" name="MOIMO6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="MOIMOP6_MOIMO   6SEC..21  SS.1.21" name="MOIMO   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MOIMOP6_MOIMO6TR611SA.1F" name="MOIMO6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="MOIMOP6_MOIMO   6MORU .1  SA.1" name="MOIMO   6MORU .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MOIMOP6_MOIMO   6MORU .1  DJ" name="MOIMO   6MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MOIMOP6_MOIMO   6P.GAS.1  DJ" name="MOIMO   6P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MOIMOP6_MOIMO   6TR611    DJ" name="MOIMO   6TR611    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MOIMOP6_MOIMO   6TR612    DJ" name="MOIMO   6TR612    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="MOIMO6Y611" loadType="UNDEFINED" p0="27" q0="26.484590530395508" node="7" p="27" q="26.484590530395508"/>
      <load id="MOIMO6Y612" loadType="UNDEFINED" p0="9.2494983673095703" q0="40" node="9" p="9.2494983673095703" q="40"/>
    </voltageLevel>
  </substation>
  <substation id="MORBR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MORBRP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="MORBRP7_1B" name="1B" node="0" v="404.3917236328125" angle="-1.0665332918455506"/>
        <busbarSection id="MORBRP7_1A" name="1A" node="1" v="404.3917236328125" angle="-1.0665332918455506"/>
        <busbarSection id="MORBRP7_2B" name="2B" node="2" v="404.3917236328125" angle="-1.0665332918455506"/>
        <busbarSection id="MORBRP7_2A" name="2A" node="3" v="404.3917236328125" angle="-1.0665332918455506"/>
        <switch id="MORBRP7_MORBR   7AT764    SA.1" name="MORBR   7AT764    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MORBRP7_MORBR   7VLEVA.2  SA.1" name="MORBR   7VLEVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="MORBRP7_MORBR   7AT763    SA.1" name="MORBR   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MORBRP7_MORBR   7BOCTO.2  SA.1" name="MORBR   7BOCTO.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="MORBRP7_MORBR   7TRO.1BA  SA.1B" name="MORBR   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
        <switch id="MORBRP7_MORBR   7CHESN.1  SA.1" name="MORBR   7CHESN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="MORBRP7_MORBR   7COUPL.B  SA.1" name="MORBR   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="0"/>
        <switch id="MORBRP7_MORBR   7VLEVA.1  SA.1" name="MORBR   7VLEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="MORBRP7_MORBR   7AT762    SA.1" name="MORBR   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MORBRP7_MORBR   7BOCTO.1  SA.1" name="MORBR   7BOCTO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MORBRP7_MORBR   7AT761    SA.1" name="MORBR   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MORBRP7_MORBR   7CHESN.2  SA.1" name="MORBR   7CHESN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="MORBRP7_MORBR   7TRO.1BA  SA.1A" name="MORBR   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
        <switch id="MORBRP7_MORBR   7COUPL.A  SA.1" name="MORBR   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
        <switch id="MORBRP7_MORBR   7COUPL.B  SA.2" name="MORBR   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="MORBRP7_MORBR   7AT764    SA.2" name="MORBR   7AT764    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="MORBRP7_MORBR   7VLEVA.2  SA.2" name="MORBR   7VLEVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="MORBRP7_MORBR   7AT763    SA.2" name="MORBR   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="MORBRP7_MORBR   7BOCTO.2  SA.2" name="MORBR   7BOCTO.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="MORBRP7_MORBR   7TRO.2BA  SA.2B" name="MORBR   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
        <switch id="MORBRP7_MORBR   7CHESN.1  SA.2" name="MORBR   7CHESN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="MORBRP7_MORBR   7VLEVA.1  SA.2" name="MORBR   7VLEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="MORBRP7_MORBR   7AT762    SA.2" name="MORBR   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="MORBRP7_MORBR   7BOCTO.1  SA.2" name="MORBR   7BOCTO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="MORBRP7_MORBR   7AT761    SA.2" name="MORBR   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="MORBRP7_MORBR   7CHESN.2  SA.2" name="MORBR   7CHESN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="MORBRP7_MORBR   7COUPL.A  SA.2" name="MORBR   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="MORBRP7_MORBR   7TRO.2BA  SA.2A" name="MORBR   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
        <switch id="MORBRP7_MORBR   7AT761    DJ" name="MORBR   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MORBRP7_MORBR   7AT762    DJ" name="MORBR   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MORBRP7_MORBR   7AT763    DJ" name="MORBR   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MORBRP7_MORBR   7AT764    DJ" name="MORBR   7AT764    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MORBRP7_MORBR   7BOCTO.1  DJ" name="MORBR   7BOCTO.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MORBRP7_MORBR   7BOCTO.2  DJ" name="MORBR   7BOCTO.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MORBRP7_MORBR   7CHESN.1  DJ" name="MORBR   7CHESN.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MORBRP7_MORBR   7CHESN.2  DJ" name="MORBR   7CHESN.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MORBRP7_MORBR   7COUPL.A  DJ" name="MORBR   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MORBRP7_MORBR   7COUPL.B  DJ" name="MORBR   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="MORBRP7_MORBR   7TRO.1BA  DJ" name="MORBR   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="24"/>
        <switch id="MORBRP7_MORBR   7TRO.2BA  DJ" name="MORBR   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="26"/>
        <switch id="MORBRP7_MORBR   7VLEVA.1  DJ" name="MORBR   7VLEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="MORBRP7_MORBR   7VLEVA.2  DJ" name="MORBR   7VLEVA.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="MORBRP7_Disj fict_MORBRP7_1B" name="Disj fict_MORBRP7_1B" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="MORBRP7_Sect 1B fict_MORBRP7_1B" name="Sect 1B fict_MORBRP7_1B" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="0"/>
        <switch id="MORBRP7_Sect 2B fict_MORBRP7_1B" name="Sect 2B fict_MORBRP7_1B" kind="DISCONNECTOR" retained="false" open="true" node1="33" node2="2"/>
      </nodeBreakerTopology>
      <load id="MORBR7Y761" loadType="UNDEFINED" p0="80" q0="0.11368890106678009" node="5" p="80" q="0.11368890106678009"/>
      <load id="MORBR7Y762" loadType="UNDEFINED" p0="80" q0="0.11368890106678009" node="7" p="80" q="0.11368890106678009"/>
      <load id="MORBR7Y763" loadType="UNDEFINED" p0="80" q0="0.11368890106678009" node="9" p="80" q="0.11368890106678009"/>
      <load id="MORBR7Y764" loadType="UNDEFINED" p0="80" q0="0.11368890106678009" node="11" p="80" q="0.11368890106678009"/>
      <load id="fict_MORBRP7_1B" loadType="FICTITIOUS" p0="1347.017578125" q0="0" node="32" p="1347.017578125" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MORT5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MORT5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="MORT5P3_1" name="1" node="0" v="65.707321166992188" angle="6.4590985891036112"/>
        <switch id="MORT5P3_MORT53BOUE .1SA.1F" name="MORT53BOUE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MORT5P3_MORT53INJSA.1F" name="MORT53INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MORT5P3_MORT53BOUE .1DJ" name="MORT53BOUE .1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="1"/>
        <switch id="MORT5P3_MORT53INJDJF" name="MORT53INJDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="MORT53INJ" loadType="UNDEFINED" p0="2.9996335506439209" q0="1.1078660488128662" node="3" p="2.9996335506439209" q="1.1078660488128662"/>
    </voltageLevel>
  </substation>
  <substation id="MORU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="MORU P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="MORU P3_1" name="1" node="0" v="64.367630004882812" angle="-5.269604496559789"/>
        <busbarSection id="MORU P3_2" name="2" node="1" v="64.367630004882812" angle="-5.269604496559789"/>
        <switch id="MORU P3_MORU 3INJ1SA.1" name="MORU 3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MORU P3_MORU 3INJ2SA.1" name="MORU 3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="MORU P3_MORU    3TR631    SA.1" name="MORU    3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MORU P3_MORU    3PEUPL.1  SA.1" name="MORU    3PEUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="MORU P3_MORU    3COMPI.1  SA.1" name="MORU    3COMPI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MORU P3_MORU    3TR632    SA.1" name="MORU    3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="MORU P3_MORU    3ZV.PA.1  SA.1" name="MORU    3ZV.PA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="MORU P3_MORU    3DUVY .2  SA.1" name="MORU    3DUVY .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MORU P3_MORU    3BETHI.1  SA.1" name="MORU    3BETHI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MORU P3_MORU    3ZBETH1   SA.1" name="MORU    3ZBETH1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="MORU P3_MORU    3COUPL    SA.1" name="MORU    3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="MORU P3_MORU    3COUPL    SA.2" name="MORU    3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MORU P3_MORU 3INJ1SA.2" name="MORU 3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MORU P3_MORU 3INJ2SA.2" name="MORU 3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="MORU P3_MORU    3TR631    SA.2" name="MORU    3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MORU P3_MORU    3PEUPL.1  SA.2" name="MORU    3PEUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="MORU P3_MORU    3COMPI.1  SA.2" name="MORU    3COMPI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MORU P3_MORU    3TR632    SA.2" name="MORU    3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="MORU P3_MORU    3ZV.PA.1  SA.2" name="MORU    3ZV.PA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="MORU P3_MORU    3DUVY .2  SA.2" name="MORU    3DUVY .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MORU P3_MORU    3BETHI.1  SA.2" name="MORU    3BETHI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MORU P3_MORU    3ZBETH1   SA.2" name="MORU    3ZBETH1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="MORU P3_MORU    3BETHI.1  DJ" name="MORU    3BETHI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MORU P3_MORU    3COMPI.1  DJ" name="MORU    3COMPI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MORU P3_MORU    3COUPL    DJ" name="MORU    3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MORU P3_MORU    3DUVY .2  DJ" name="MORU    3DUVY .2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MORU P3_MORU 3INJ1DJ" name="MORU 3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MORU P3_MORU 3INJ2DJ" name="MORU 3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MORU P3_MORU    3PEUPL.1  DJ" name="MORU    3PEUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MORU P3_MORU    3TR631    DJ" name="MORU    3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MORU P3_MORU    3TR632    DJ" name="MORU    3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="MORU P3_MORU    3ZBETH1   DJ" name="MORU    3ZBETH1   DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="MORU P3_MORU    3ZV.PA.1  DJ" name="MORU    3ZV.PA.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id="MORU3 INJ1" loadType="UNDEFINED" p0="40.630912780761719" q0="3.5379602909088135" node="11" p="40.630912780761719" q="3.5379602909088135"/>
      <load id="MORU3 INJ2" loadType="UNDEFINED" p0="40.630912780761719" q0="3.5379602909088135" node="13" p="40.630912780761719" q="3.5379602909088135"/>
    </voltageLevel>
    <voltageLevel id="MORU P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="MORU P6_1.1" name="1.1" node="0" v="236.66937255859375" angle="-1.842310980252359"/>
        <busbarSection id="MORU P6_1.2" name="1.2" node="1" v="236.66937255859375" angle="-1.842310980252359"/>
        <busbarSection id="MORU P6_2.1" name="2.1" node="2" v="236.66937255859375" angle="-1.842310980252359"/>
        <busbarSection id="MORU P6_2.2" name="2.2" node="3" v="236.66937255859375" angle="-1.842310980252359"/>
        <switch id="MORU P6_MORU    6CARRI.1  SA.1" name="MORU    6CARRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MORU P6_MORU    6TR631    SA.1" name="MORU    6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="MORU P6_MORU    6SEC..12  SS.1.12" name="MORU    6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MORU P6_MORU    6COUPL.1  SA.1" name="MORU    6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="MORU P6_MORU    6COMPI.1  SA.1" name="MORU    6COMPI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MORU P6_MORU    6TR632    SA.1" name="MORU    6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MORU P6_MORU    6MOIMO.1  SA.1" name="MORU    6MOIMO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MORU P6_MORU    6COND.1   SA.1" name="MORU    6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MORU P6_MORU    6COUPL.1  SA.2" name="MORU    6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="MORU P6_MORU    6CARRI.1  SA.2" name="MORU    6CARRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="MORU P6_MORU    6TR631    SA.2" name="MORU    6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="MORU P6_MORU    6SEC..12  SS.2.12" name="MORU    6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="MORU P6_MORU    6COMPI.1  SA.2" name="MORU    6COMPI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="MORU P6_MORU    6TR632    SA.2" name="MORU    6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="MORU P6_MORU    6MOIMO.1  SA.2" name="MORU    6MOIMO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="MORU P6_MORU    6COND.1   SA.2" name="MORU    6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="MORU P6_MORU    6CARRI.1  DJ" name="MORU    6CARRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MORU P6_MORU    6COMPI.1  DJ" name="MORU    6COMPI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MORU P6_MORU    6COND.1   DJ.MCOMP" name="MORU    6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="MORU P6_MORU    6COUPL.1  DJ" name="MORU    6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MORU P6_MORU    6MOIMO.1  DJ" name="MORU    6MOIMO.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MORU P6_MORU    6TR631    DJ" name="MORU    6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MORU P6_MORU    6TR632    DJ" name="MORU    6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <shunt id="MORU 6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="MORU Y631" r="0.9800000786781311" x="59.099998474121094" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MORU P3" node1="17" voltageLevelId2="MORU P6" node2="15" p1="-56.435302734375" q1="-1.5144889354705811" p2="56.491558074951172" q2="4.9071083068847656">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" regulating="true" targetV="64.367622375488281">
        <terminalRef id="MORU Y631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MORU Y632" r="0.9800000786781311" x="59.099998474121094" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="MORU P3" node1="19" voltageLevelId2="MORU P6" node2="17" p1="-56.435302734375" q1="-1.5144889354705811" p2="56.491558074951172" q2="4.9071083068847656">
      <ratioTapChanger lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" regulating="true" targetV="64.367622375488281">
        <terminalRef id="MORU Y632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="MOTTE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOTTEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="MOTTEP4_1.1" name="1.1" node="0" v="95.82196044921875" angle="3.338264348353841"/>
        <busbarSection id="MOTTEP4_1.2" name="1.2" node="1" v="95.82196044921875" angle="3.338264348353841"/>
        <busbarSection id="MOTTEP4_1.3" name="1.3" node="2" v="95.82196044921875" angle="3.338264348353841"/>
        <switch id="MOTTEP4_MOTTE4ATTAQ.1SA.1F" name="MOTTE4ATTAQ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MOTTEP4_MOTTE4TR411SA.1F" name="MOTTE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="MOTTEP4_MOTTE   4CBO.1    SS.1.12" name="MOTTE   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MOTTEP4_MOTTE   4CBO.1    SS.1.23" name="MOTTE   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MOTTEP4_MOTTE4HOLQU.1SA.1F" name="MOTTE4HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="MOTTEP4_MOTTE4TR413SA.1F" name="MOTTE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="MOTTEP4_MOTTE   4ATTAQ.1  DJ" name="MOTTE   4ATTAQ.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MOTTEP4_MOTTE   4HOLQU.1  DJ" name="MOTTE   4HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MOTTEP4_MOTTE   4TR411    DJ.HT" name="MOTTE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="MOTTEP4_MOTTE   4TR411    DJ.BT.MOTTE4TR411" name="MOTTE   4TR411    DJ.BT.MOTTE4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="MOTTEP4_MOTTE   4TR411    DJ.BT.MOTTEINA" name="MOTTE   4TR411    DJ.BT.MOTTEINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="MOTTEP4_MOTTE   4TR413    DJ.HT" name="MOTTE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="MOTTE4Y411" loadType="UNDEFINED" p0="6.7315554618835449" q0="-0.56593233346939087" node="9" p="6.7315554618835449" q="-0.56593233346939087">
        <property name="VECTCodeOITransfoDistrib" value="MOTTE-Y411"/>
      </load>
      <load id="MOTTE4Y413" loadType="UNDEFINED" p0="6.7315554618835449" q0="-0.56593233346939087" node="12" p="6.7315554618835449" q="-0.56593233346939087"/>
      <shunt id="MOTTEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MOTTE-Y411"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MOULA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="MOULAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="MOULAP6_1" name="1" node="0" v="238.62228393554688" angle="20.203890810194476"/>
        <busbarSection id="MOULAP6_2" name="2" node="1" v="238.62228393554688" angle="20.203890810194476"/>
        <switch id="MOULAP6_MOULA   6AT762    SA.1" name="MOULA   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MOULAP6_MOULA6INJ1SA.1" name="MOULA6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="MOULAP6_MOULA6INJ2SA.1" name="MOULA6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="MOULAP6_MOULA   6LANDR.1  SA.1" name="MOULA   6LANDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="MOULAP6_MOULA   6.AUBA.1  SA.1" name="MOULA   6.AUBA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="MOULAP6_MOULA   6M.MA5.1  SA.1" name="MOULA   6M.MA5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="MOULAP6_MOULA   6AT761    SA.1" name="MOULA   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MOULAP6_MOULA   6SOTEL.1  SA.1" name="MOULA   6SOTEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="MOULAP6_MOULA   6COUPL    SA.1" name="MOULA   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="MOULAP6_MOULA   6AT762    SA.2" name="MOULA   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MOULAP6_MOULA6INJ1SA.2" name="MOULA6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="MOULAP6_MOULA   6LANDR.1  SA.2" name="MOULA   6LANDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="MOULAP6_MOULA6INJ2SA.2" name="MOULA6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MOULAP6_MOULA   6.AUBA.1  SA.2" name="MOULA   6.AUBA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="MOULAP6_MOULA   6M.MA5.1  SA.2" name="MOULA   6M.MA5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="MOULAP6_MOULA   6AT761    SA.2" name="MOULA   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MOULAP6_MOULA   6COUPL    SA.2" name="MOULA   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="MOULAP6_MOULA   6SOTEL.1  SA.2" name="MOULA   6SOTEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="MOULAP6_MOULA   6AT761    DJ" name="MOULA   6AT761    DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="MOULAP6_MOULA   6AT762    DJ" name="MOULA   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MOULAP6_MOULA   6.AUBA.1  DJ" name="MOULA   6.AUBA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MOULAP6_MOULA   6COUPL    DJ" name="MOULA   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MOULAP6_MOULA6INJ1DJ" name="MOULA6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MOULAP6_MOULA6INJ2DJ" name="MOULA6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MOULAP6_MOULA   6LANDR.1  DJ" name="MOULA   6LANDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="MOULAP6_MOULA   6M.MA5.1  DJ" name="MOULA   6M.MA5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="MOULAP6_MOULA   6SOTEL.1  DJ" name="MOULA   6SOTEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="MOULA6INJ1" loadType="UNDEFINED" p0="57.018028259277344" q0="6.2495970726013184" node="11" p="57.018028259277344" q="6.2495970726013184"/>
      <load id="MOULA6INJ2" loadType="UNDEFINED" p0="57.018028259277344" q0="6.2495970726013184" node="13" p="57.018028259277344" q="6.2495970726013184"/>
    </voltageLevel>
    <voltageLevel id="MOULAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="MOULAP7_1" name="1" node="0" v="408.51260375976562" angle="22.756832814384946"/>
        <busbarSection id="MOULAP7_2" name="2" node="1" v="408.51260375976562" angle="22.756832814384946"/>
        <switch id="MOULAP7_MOULA   7LONNY.1  SA.1" name="MOULA   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MOULAP7_MOULA   7VIGY .1  SA.1" name="MOULA   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="MOULAP7_MOULA   7VIGY .2  SA.1" name="MOULA   7VIGY .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="MOULAP7_MOULA   7LONNY.2  SA.1" name="MOULA   7LONNY.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MOULAP7_MOULA   7AT762    SA.1" name="MOULA   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="MOULAP7_MOULA   7AT761    SA.1" name="MOULA   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MOULAP7_MOULA   7COUPL.1  SA.1" name="MOULA   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="MOULAP7_MOULA   7COUPL.1  SA.2" name="MOULA   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MOULAP7_MOULA   7LONNY.1  SA.2" name="MOULA   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MOULAP7_MOULA   7VIGY .1  SA.2" name="MOULA   7VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MOULAP7_MOULA   7VIGY .2  SA.2" name="MOULA   7VIGY .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="MOULAP7_MOULA   7LONNY.2  SA.2" name="MOULA   7LONNY.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MOULAP7_MOULA   7AT762    SA.2" name="MOULA   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MOULAP7_MOULA   7AT761    SA.2" name="MOULA   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MOULAP7_MOULA   7AT761    DJ" name="MOULA   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MOULAP7_MOULA   7AT762    DJ" name="MOULA   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MOULAP7_MOULA   7COUPL.1  DJ" name="MOULA   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MOULAP7_MOULA   7LONNY.1  DJ" name="MOULA   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MOULAP7_MOULA   7LONNY.2  DJ" name="MOULA   7LONNY.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MOULAP7_MOULA   7VIGY .1  DJ" name="MOULA   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MOULAP7_MOULA   7VIGY .2  DJ" name="MOULA   7VIGY .2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="MOULAY761" r="0.45999988913536072" x="35.799995422363281" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MOULAP6" node1="3" voltageLevelId2="MOULAP7" node2="3" p1="0" q1="0" p2="0" q2="-0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="MOULAY762" r="0.45999988913536072" x="35.799995422363281" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="MOULAP6" node1="5" voltageLevelId2="MOULAP7" node2="5" p1="-205.54127502441406" q1="-54.777442932128906" p2="205.66943359375" q2="64.751144409179688">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="MOUZ5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOUZ5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="MOUZ5P3_1" name="1" node="0" v="64.951454162597656" angle="13.707318815096414"/>
        <switch id="MOUZ5P3_MOUZ53ZSTE5.1SA.1F" name="MOUZ53ZSTE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MOUZ5P3_MOUZ53MOUZO.1SA.1F" name="MOUZ53MOUZO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="MOUZ5P3_MOUZ53ZS.MO.1SA.1F" name="MOUZ53ZS.MO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MOUZ5P3_MOUZ53MOUZO.1SRB.1F" name="MOUZ53MOUZO.1SRB.1F" kind="LOAD_BREAK_SWITCH" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="MOUZ5P3_MOUZ53ZS.MO.1SRB.1" name="MOUZ53ZS.MO.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="3" node2="4"/>
        <switch id="MOUZ5P3_MOUZ53ZSTE5.1SRB.1" name="MOUZ53ZSTE5.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="6"/>
        <switch id="MOUZ5P3_Disj fict_MOUZ5P3_1" name="Disj fict_MOUZ5P3_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="MOUZ5P3_Sect 1 fict_MOUZ5P3_1" name="Sect 1 fict_MOUZ5P3_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_MOUZ5P3_1" loadType="FICTITIOUS" p0="8.6652975082397461" q0="1.7378429174423218" node="7" p="8.6652975082397461" q="1.7378429174423218">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MOUZO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MOUZOP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="MOUZOP3_1" name="1" node="0" v="64.95147705078125" angle="13.70731283868089"/>
        <switch id="MOUZOP3_MOUZO3TR311SA.1F" name="MOUZO3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MOUZOP3_MOUZO3MOUZ5.1SA.1F" name="MOUZO3MOUZ5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="MOUZOP3_MOUZO3MOUZ5.1DJF" name="MOUZO3MOUZ5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="MOUZOP3_MOUZO3TR311SL" name="MOUZO3TR311SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="MOUZO3TR311" loadType="UNDEFINED" p0="0" q0="0" node="3" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="MQION" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MQIONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="MQIONP3_1.1" name="1.1" node="0" v="66.066604614257812" angle="2.9431088765646307"/>
        <busbarSection id="MQIONP3_1.2" name="1.2" node="1" v="66.066604614257812" angle="2.9431088765646307"/>
        <switch id="MQIONP3_MQION3TR311SA.1F" name="MQION3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="MQIONP3_MQION   3CBO.1    SS.1.12" name="MQION   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MQIONP3_MQION3PREMY.1SA.1F" name="MQION3PREMY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="MQIONP3_MQION3TR312SA.1F" name="MQION3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="MQIONP3_MQION3CAMBR.1SA.1F" name="MQION3CAMBR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="MQIONP3_MQION   3CAMBR.1  DJ" name="MQION   3CAMBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MQIONP3_MQION   3PREMY.1  DJ" name="MQION   3PREMY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MQIONP3_MQION   3TR311    DJ.HT" name="MQION   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MQIONP3_MQION   3TR311    DJ.BT.MQION3TR311" name="MQION   3TR311    DJ.BT.MQION3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="MQIONP3_MQION   3TR311    DJ.BT.MQIONIN1" name="MQION   3TR311    DJ.BT.MQIONIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="MQIONP3_MQION   3TR312    DJ.HT" name="MQION   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MQIONP3_MQION   3TR312    DJ.BT.MQION3TR312" name="MQION   3TR312    DJ.BT.MQION3TR312" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="MQIONP3_MQION   3TR312    DJ.BT.MQIONIN2" name="MQION   3TR312    DJ.BT.MQIONIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
      </nodeBreakerTopology>
      <generator id="MQIONIN1" energySource="WIND" minP="0" maxP="20.399999618530273" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="66.066604614257812" node="9" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="MQIONIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="66.066604614257812" node="13" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MQION3Y311" loadType="UNDEFINED" p0="15.166701316833496" q0="-0.39148667454719543" node="8" p="15.166701316833496" q="-0.39148667454719543">
        <property name="VECTCodeOITransfoDistrib" value="MQION-Y311"/>
      </load>
      <load id="MQION3Y312" loadType="UNDEFINED" p0="15.166701316833496" q0="-0.39148667454719543" node="12" p="15.166701316833496" q="-0.39148667454719543">
        <property name="VECTCodeOITransfoDistrib" value="MQION-Y312"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="MQISE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MQISEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="MQISEP4_1.3" name="1.3" node="0" v="95.572341918945312" angle="2.4704448449609386"/>
        <busbarSection id="MQISEP4_1.2" name="1.2" node="1" v="95.572341918945312" angle="2.4704448449609386"/>
        <busbarSection id="MQISEP4_1.1" name="1.1" node="2" v="95.572341918945312" angle="2.4704448449609386"/>
        <switch id="MQISEP4_MQISE4TR412SA.1F" name="MQISE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="MQISEP4_MQISE4ZOSTR.1SA.1F" name="MQISE4ZOSTR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="MQISEP4_MQISE   4CBO.1    SS.1.32" name="MQISE   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MQISEP4_MQISE4TR413SA.1F" name="MQISE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="MQISEP4_MQISE   4CBO.1    SS.1.21" name="MQISE   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MQISEP4_MQISE4TR411SA.1F" name="MQISE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="MQISEP4_MQISE4MANDA.1SA.1F" name="MQISE4MANDA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="MQISEP4_MQISE   4MANDA.1  DJ" name="MQISE   4MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MQISEP4_MQISE   4TR411    DJ.HT" name="MQISE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MQISEP4_MQISE   4TR411    DJ.BT.MQISE4TR411" name="MQISE   4TR411    DJ.BT.MQISE4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="MQISEP4_MQISE   4TR411    DJ.BT.MQISEINA" name="MQISE   4TR411    DJ.BT.MQISEINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="MQISEP4_MQISE   4TR411    DJ.BT.MQISEIN1" name="MQISE   4TR411    DJ.BT.MQISEIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="MQISEP4_MQISE   4TR412    DJ.HT" name="MQISE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MQISEP4_MQISE   4TR413    DJ.HT" name="MQISE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="MQISEP4_MQISE   4ZOSTR.1  DJ" name="MQISE   4ZOSTR.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="MQISEIN1" energySource="WIND" minP="0" maxP="11.5" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="95.572334289550781" node="9" p="0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="11.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MQISE4Y411" loadType="UNDEFINED" p0="12.409317016601562" q0="0.34896004199981689" node="7" p="12.409317016601562" q="0.34896004199981689">
        <property name="VECTCodeOITransfoDistrib" value="MQISE-Y411"/>
      </load>
      <load id="MQISE4Y412" loadType="UNDEFINED" p0="12.409317016601562" q0="0.34896004199981689" node="11" p="12.409317016601562" q="0.34896004199981689"/>
      <load id="MQISE4Y413" loadType="UNDEFINED" p0="12.409317016601562" q0="0.34896004199981689" node="13" p="12.409317016601562" q="0.34896004199981689"/>
      <shunt id="MQISEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MQISE-Y411"/>
        <property name="qMax" value="10.6091"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MTCRO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MTCROP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="MTCROP6_1.3" name="1.3" node="0" v="238.73751831054688" angle="5.6693229616013907"/>
        <busbarSection id="MTCROP6_1.2" name="1.2" node="1" v="238.73751831054688" angle="5.6693229616013907"/>
        <busbarSection id="MTCROP6_1.1" name="1.1" node="2" v="238.73751831054688" angle="5.6693229616013907"/>
        <switch id="MTCROP6_MTCRO6TR613SA.1" name="MTCRO6TR613SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="MTCROP6_MTCRO   6SEC..32  SS.1.32" name="MTCRO   6SEC..32  SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MTCROP6_MTCRO   6A.COM.1  SA.HT.1" name="MTCRO   6A.COM.1  SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="MTCROP6_MTCRO   6SEC..21  SS.1.21" name="MTCRO   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MTCROP6_MTCRO   6VENDI.1  SA.HT.1" name="MTCRO   6VENDI.1  SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id="MTCROP6_MTCRO6TR611SA.1" name="MTCRO6TR611SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="MTCROP6_MTCRO   6A.COM.1  DJ" name="MTCRO   6A.COM.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MTCROP6_MTCRO   6TR611    DJ.HT" name="MTCRO   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MTCROP6_MTCRO   6TR611    DJ.BT.MTCRO6TR611" name="MTCRO   6TR611    DJ.BT.MTCRO6TR611" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="MTCROP6_MTCRO   6TR611    DJ.BT.MTCROINA" name="MTCRO   6TR611    DJ.BT.MTCROINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="MTCROP6_MTCRO   6TR613    DJ.HT" name="MTCRO   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="MTCROP6_MTCRO   6VENDI.1  DJ" name="MTCRO   6VENDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="MTCRO6Y611" loadType="UNDEFINED" p0="17.213924407958984" q0="0" node="7" p="17.213924407958984" q="0">
        <property name="VECTCodeOITransfoDistrib" value="MTCRO-Y611"/>
      </load>
      <load id="MTCRO6Y613" loadType="UNDEFINED" p0="13" q0="1.1570782661437988" node="10" p="13" q="1.1570782661437988"/>
      <shunt id="MTCROINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MTCRO-Y611"/>
        <property name="qMax" value="11.3954"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MTMIR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MTMIRP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="MTMIRP3_1.1" name="1.1" node="0" v="65.042999267578125" angle="5.5845487880573081"/>
        <busbarSection id="MTMIRP3_1.2" name="1.2" node="1" v="65.042999267578125" angle="5.5845487880573081"/>
        <busbarSection id="MTMIRP3_1.3" name="1.3" node="2" v="65.042999267578125" angle="5.5845487880573081"/>
        <switch id="MTMIRP3_MTMIR3TR311SA.1F" name="MTMIR3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="MTMIRP3_MTMIR3NOGEN.1SA.1F" name="MTMIR3NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="MTMIRP3_MTMIR   3CBO.1    SS.1.12" name="MTMIR   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MTMIRP3_MTMIR   3CBO.1    SS.1.23" name="MTMIR   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MTMIRP3_MTMIR3ZMTMI.1SA.1F" name="MTMIR3ZMTMI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="MTMIRP3_MTMIR3TR313SA.1F" name="MTMIR3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="MTMIRP3_MTMIR   3NOGEN.1  DJ" name="MTMIR   3NOGEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MTMIRP3_MTMIR   3TR311    DJ.HT" name="MTMIR   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MTMIRP3_MTMIR   3TR311    DJ.BT.MTMIR3TR311" name="MTMIR   3TR311    DJ.BT.MTMIR3TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="MTMIRP3_MTMIR   3TR311    DJ.BT.MTMIRIN1" name="MTMIR   3TR311    DJ.BT.MTMIRIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="MTMIRP3_MTMIR   3TR313    DJ.HT" name="MTMIR   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="MTMIRP3_MTMIR   3TR313    DJ.BT.MTMIR3TR313" name="MTMIR   3TR313    DJ.BT.MTMIR3TR313" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="MTMIRP3_MTMIR   3TR313    DJ.BT.MTMIRINA" name="MTMIR   3TR313    DJ.BT.MTMIRINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="MTMIRP3_MTMIR   3TR313    DJ.BT.MTMIRIN2" name="MTMIR   3TR313    DJ.BT.MTMIRIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="MTMIRP3_MTMIR   3ZMTMI.1  DJ" name="MTMIR   3ZMTMI.1  DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="MTMIRIN1" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="65.042991638183594" node="8" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="MTMIRIN2" energySource="WIND" minP="0" maxP="24" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="65.042991638183594" node="13" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="MTMIR3TR311" loadType="UNDEFINED" p0="6.9785242080688477" q0="-1.2167775630950928" node="7" p="6.9785242080688477" q="-1.2167775630950928">
        <property name="VECTCodeOITransfoDistrib" value="MTMIR-Y311"/>
      </load>
      <load id="MTMIR3TR313" loadType="UNDEFINED" p0="6.9785242080688477" q0="-1.2167775630950928" node="11" p="6.9785242080688477" q="-1.2167775630950928">
        <property name="VECTCodeOITransfoDistrib" value="MTMIR-Y313"/>
      </load>
      <shunt id="MTMIRINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="MTMIR-Y313"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="MTOIS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="MTOISP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="MTOISP6_1" name="1" node="0" v="238.04841613769531" angle="18.463177826629"/>
        <busbarSection id="MTOISP6_2" name="2" node="1" v="238.04841613769531" angle="18.463177826629"/>
        <switch id="MTOISP6_MTOIS6INJ2SA.1" name="MTOIS6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="MTOISP6_MTOIS   6SSHUB.1  SA.1" name="MTOIS   6SSHUB.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="MTOISP6_MTOIS6INJSA.1" name="MTOIS6INJSA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="MTOISP6_MTOIS   6AMNEV.1  SA.1" name="MTOIS   6AMNEV.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="MTOISP6_MTOIS   6LANDR.1  SA.1" name="MTOIS   6LANDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="MTOISP6_MTOIS   6COUPL    SA.1" name="MTOIS   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="MTOISP6_MTOIS   6COUPL    SA.2" name="MTOIS   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="MTOISP6_MTOIS6INJ2SA.2" name="MTOIS6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="MTOISP6_MTOIS   6SSHUB.1  SA.2" name="MTOIS   6SSHUB.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="MTOISP6_MTOIS6INJSA.2" name="MTOIS6INJSA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="MTOISP6_MTOIS   6AMNEV.1  SA.2" name="MTOIS   6AMNEV.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="MTOISP6_MTOIS   6LANDR.1  SA.2" name="MTOIS   6LANDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="MTOISP6_MTOIS   6AMNEV.1  DJ" name="MTOIS   6AMNEV.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="MTOISP6_MTOIS   6COUPL    DJ" name="MTOIS   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="MTOISP6_MTOIS6INJDJ" name="MTOIS6INJDJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="MTOISP6_MTOIS6INJ2DJ" name="MTOIS6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="MTOISP6_MTOIS   6LANDR.1  DJ" name="MTOIS   6LANDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="MTOISP6_MTOIS   6SSHUB.1  DJ" name="MTOIS   6SSHUB.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="MTOIS6INJ" loadType="UNDEFINED" p0="31.371160507202148" q0="1.4586317539215088" node="7" p="31.371160507202148" q="1.4586317539215088"/>
      <load id="MTOIS6INJ2" loadType="UNDEFINED" p0="31.371160507202148" q0="1.4586317539215088" node="9" p="31.371160507202148" q="1.4586317539215088"/>
    </voltageLevel>
  </substation>
  <substation id="MURIG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="MURIGP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="MURIGP3_1.3" name="1.3" node="0" v="66.34674072265625" angle="7.7014019967626801"/>
        <busbarSection id="MURIGP3_1.2" name="1.2" node="1" v="66.34674072265625" angle="7.7014019967626801"/>
        <busbarSection id="MURIGP3_1.1" name="1.1" node="2" v="66.34674072265625" angle="7.7014019967626801"/>
        <switch id="MURIGP3_MURIG3TR313SA.1F" name="MURIG3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="MURIGP3_MURIG   3CBO.1    SS.1.32" name="MURIG   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="MURIGP3_MURIG3ZT.SS.1SA.1F" name="MURIG3ZT.SS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="MURIGP3_MURIG3TR312SA.1F" name="MURIG3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="MURIGP3_MURIG   3CBO.1    SS.1.21" name="MURIG   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="MURIGP3_MURIG3TR311SA.1F" name="MURIG3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="MURIGP3_MURIG3ORMES.1SA.1F" name="MURIG3ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="MURIGP3_MURIG   3ORMES.1  DJ" name="MURIG   3ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="MURIGP3_MURIG   3TR311    DJ.HT" name="MURIG   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="MURIGP3_MURIG   3TR312    DJ.HT" name="MURIG   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="MURIGP3_MURIG   3TR313    DJ.HT" name="MURIG   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="MURIGP3_MURIG   3ZT.SS.1  DJ" name="MURIG   3ZT.SS.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="MURIG3TR311" loadType="UNDEFINED" p0="10.805821418762207" q0="3.7783949375152588" node="6" p="10.805821418762207" q="3.7783949375152588"/>
      <load id="MURIG3TR312" loadType="UNDEFINED" p0="10.805821418762207" q0="3.7783949375152588" node="8" p="10.805821418762207" q="3.7783949375152588"/>
      <load id="MURIG3TR313" loadType="UNDEFINED" p0="10.805821418762207" q0="3.7783949375152588" node="10" p="10.805821418762207" q="3.7783949375152588"/>
    </voltageLevel>
  </substation>
  <substation id="N.SE1" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="N.SE1P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="N.SE1P7_1" name="1" node="0" v="405.14132690429688" angle="6.0238610059438278"/>
        <switch id="N.SE1P7_N.SE17N.SE5.TG1SA.1F" name="N.SE17N.SE5.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="N.SE1P7_N.SE17TS.1SA.1F" name="N.SE17TS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="N.SE1P7_N.SE17BOCTO.1SA.1F" name="N.SE17BOCTO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="N.SE1P7_N.SE17BOCTO.1DJF" name="N.SE17BOCTO.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="N.SE1P7_N.SE1   7GROUPT1  COUPLEUR" name="N.SE1   7GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="N.SE1P7_N.SE17TS.1DJ" name="N.SE17TS.1DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BOCTO7ANNEAU1N.SE" energySource="NUCLEAR" minP="400" maxP="1350" voltageRegulatorOn="true" targetP="1302.269775390625" targetQ="13.044440269470215" targetV="405.14132690429688" node="4" p="-1302.269775390625" q="-13.043983459472656">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="400" minQ="-327" maxQ="800"/>
          <point p="1350" minQ="-327" maxQ="450"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="N.SE17TS.1" loadType="UNDEFINED" p0="0" q0="0" node="6" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="N.SE2" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="N.SE2P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="N.SE2P7_1" name="1" node="0" v="405.0380859375" angle="5.9991344404879117"/>
        <switch id="N.SE2P7_N.SE27TS.2SA.1F" name="N.SE27TS.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="N.SE2P7_N.SE27BOCTO.2SA.1F" name="N.SE27BOCTO.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="N.SE2P7_N.SE27N.SE5.TG2SA.1F" name="N.SE27N.SE5.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="N.SE2P7_N.SE27BOCTO.2DJF" name="N.SE27BOCTO.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="N.SE2P7_N.SE2   7GROUPT2  COUPLEUR" name="N.SE2   7GROUPT2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="N.SE2P7_N.SE27TS.2DJ" name="N.SE27TS.2DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <generator id="BOCTO7ANNEAU2N.SE" energySource="NUCLEAR" minP="400" maxP="1350" voltageRegulatorOn="true" targetP="1315.241455078125" targetQ="-243.47236633300781" targetV="405.0380859375" node="4" p="-1315.241455078125" q="243.47300720214844">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="400" minQ="-327" maxQ="800"/>
          <point p="1350" minQ="-327" maxQ="450"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="N.SE27TS.2" loadType="UNDEFINED" p0="0" q0="0" node="6" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="N.SEU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="N.SEUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="N.SEUP4_1" name="1" node="0" v="96.07928466796875" angle="17.090492511016734"/>
        <switch id="N.SEUP4_N.SEU4TR411SA.1F" name="N.SEU4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="N.SEUP4_N.SEU   4SEUIL.1  SA.1" name="N.SEU   4SEUIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="N.SEUP4_N.SEU4TR413SA.1F" name="N.SEU4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="N.SEUP4_N.SEU4TR412SA.1F" name="N.SEU4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="N.SEUP4_N.SEU   4SEUIL.1  DJ" name="N.SEU   4SEUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="N.SEUP4_N.SEU   4TR411    DJ.HT" name="N.SEU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="N.SEUP4_N.SEU   4TR411    DJ.BT.N.SEU4TR411" name="N.SEU   4TR411    DJ.BT.N.SEU4TR411" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="N.SEUP4_N.SEU   4TR411    DJ.BT.N.SEUIN1" name="N.SEU   4TR411    DJ.BT.N.SEUIN1" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="N.SEUP4_N.SEU   4TR412    DJ.HT" name="N.SEU   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="N.SEUP4_N.SEU   4TR412    DJ.BT.N.SEU4TR412" name="N.SEU   4TR412    DJ.BT.N.SEU4TR412" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="N.SEUP4_N.SEU   4TR412    DJ.BT.N.SEUIN3" name="N.SEU   4TR412    DJ.BT.N.SEUIN3" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="N.SEUP4_N.SEU   4TR413    DJ.HT" name="N.SEU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="N.SEUP4_N.SEU   4TR413    DJ.BT.N.SEU4TR413" name="N.SEU   4TR413    DJ.BT.N.SEU4TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="N.SEUP4_N.SEU   4TR413    DJ.BT.N.SEUIN2" name="N.SEU   4TR413    DJ.BT.N.SEUIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="N.SEUIN1" energySource="WIND" minP="0" maxP="30" voltageRegulatorOn="false" targetP="15" targetQ="0" targetV="96.079299926757812" node="6" p="-15" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="30" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="N.SEUIN3" energySource="WIND" minP="0" maxP="34.099998474121094" voltageRegulatorOn="false" targetP="21" targetQ="0" targetV="96.079299926757812" node="10" p="-21" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.099998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="N.SEUIN2" energySource="WIND" minP="0" maxP="21.200000762939453" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="96.079299926757812" node="14" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="21.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="N.SEU4TR411" loadType="UNDEFINED" p0="0.10362008213996887" q0="-0.58875745534896851" node="5" p="0.10362008213996887" q="-0.58875745534896851">
        <property name="VECTCodeOITransfoDistrib" value="N.SEU-Y411"/>
      </load>
      <load id="N.SEU4TR412" loadType="UNDEFINED" p0="0.10362008213996887" q0="-0.58875745534896851" node="9" p="0.10362008213996887" q="-0.58875745534896851">
        <property name="VECTCodeOITransfoDistrib" value="N.SEU-Y412"/>
      </load>
      <load id="N.SEU4TR413" loadType="UNDEFINED" p0="0.10362008213996887" q0="-0.58875745534896851" node="13" p="0.10362008213996887" q="-0.58875745534896851">
        <property name="VECTCodeOITransfoDistrib" value="N.SEU-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="NESLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NESLEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="NESLEP3_1.2" name="1.2" node="0" v="63.941978454589844" angle="-0.26895630765070599"/>
        <busbarSection id="NESLEP3_1.1" name="1.1" node="1" v="63.941978454589844" angle="-0.26895630765070599"/>
        <switch id="NESLEP3_NESLE3TR312SA.1F" name="NESLE3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="NESLEP3_NESLE3TR314SA.1F" name="NESLE3TR314SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="NESLEP3_NESLE3SE.1.21SS.1.21" name="NESLE3SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NESLEP3_NESLE3ZM.NI.2SA.1F" name="NESLE3ZM.NI.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="NESLEP3_NESLE3TR311SA.1F" name="NESLE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="NESLEP3_NESLE3PERTA.1SA.1F" name="NESLE3PERTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="NESLEP3_NESLE3TR313SA.1F" name="NESLE3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="NESLEP3_NESLE3PERTA.1INTER" name="NESLE3PERTA.1INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="3"/>
        <switch id="NESLEP3_NESLE3TR311DJ" name="NESLE3TR311DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="NESLEP3_NESLE3TR312DJ" name="NESLE3TR312DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="NESLEP3_NESLE3TR313DJ" name="NESLE3TR313DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="NESLEP3_NESLE3TR314DJ" name="NESLE3TR314DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="NESLEP3_NESLE3ZM.NI.2INTER" name="NESLE3ZM.NI.2INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="NESLE3Y311" loadType="UNDEFINED" p0="10.12890625" q0="5.4284262657165527" node="5" p="10.12890625" q="5.4284262657165527"/>
      <load id="NESLE3Y312" loadType="UNDEFINED" p0="10.12890625" q0="5.4284262657165527" node="7" p="10.12890625" q="5.4284262657165527"/>
      <load id="NESLE3Y313" loadType="UNDEFINED" p0="10.12890625" q0="5.4284262657165527" node="9" p="10.12890625" q="5.4284262657165527"/>
      <load id="NESLE3Y314" loadType="UNDEFINED" p0="10.12890625" q0="5.4284262657165527" node="11" p="10.12890625" q="5.4284262657165527"/>
    </voltageLevel>
  </substation>
  <substation id="NEUF5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NEUF5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="NEUF5P4_1.1" name="1.1" node="0" v="96.315681457519531" angle="5.1038802016331841"/>
        <busbarSection id="NEUF5P4_1.2" name="1.2" node="1" v="96.315681457519531" angle="5.1038802016331841"/>
        <busbarSection id="NEUF5P4_1.3" name="1.3" node="2" v="96.315681457519531" angle="5.1038802016331841"/>
        <switch id="NEUF5P4_NEUF5   4ZNEUF.1  SA.1" name="NEUF5   4ZNEUF.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="NEUF5P4_NEUF5   4CBO.1    SS.1.12" name="NEUF5   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NEUF5P4_NEUF5   4F.EAU.1  SA.1" name="NEUF5   4F.EAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="NEUF5P4_NEUF5   4CBO.1    SS.1.23" name="NEUF5   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NEUF5P4_NEUF54TR411SA.1F" name="NEUF54TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="NEUF5P4_NEUF54ZAUMA.2SA.1F" name="NEUF54ZAUMA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="NEUF5P4_NEUF54TR412SA.1F" name="NEUF54TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="10"/>
        <switch id="NEUF5P4_NEUF5   4F.EAU.1  DJ" name="NEUF5   4F.EAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="NEUF5P4_NEUF5   4TR411    DJ.HT" name="NEUF5   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="NEUF5P4_NEUF5   4TR411    DJ.BT.NEUF54TR411" name="NEUF5   4TR411    DJ.BT.NEUF54TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="NEUF5P4_NEUF5   4TR411    DJ.BT.NEUF5INA" name="NEUF5   4TR411    DJ.BT.NEUF5INA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="NEUF5P4_NEUF5   4TR411    DJ.BT.NEUF5IN1" name="NEUF5   4TR411    DJ.BT.NEUF5IN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="NEUF5P4_NEUF5   4TR412    DJ.HT" name="NEUF5   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="NEUF5P4_NEUF5   4TR412    DJ.BT.NEUF54TR412" name="NEUF5   4TR412    DJ.BT.NEUF54TR412" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="NEUF5P4_NEUF5   4TR412    DJ.BT.NEUF5IN2" name="NEUF5   4TR412    DJ.BT.NEUF5IN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="NEUF5P4_NEUF5   4ZAUMA.2  DJ" name="NEUF5   4ZAUMA.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="NEUF5P4_NEUF5   4ZNEUF.1  DJ" name="NEUF5   4ZNEUF.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <generator id="NEUF5IN1" energySource="WIND" minP="0" maxP="26.700000762939453" voltageRegulatorOn="false" targetP="19" targetQ="0" targetV="96.315681457519531" node="9" p="-19" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="26.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="NEUF5IN2" energySource="WIND" minP="0" maxP="29" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="96.315681457519531" node="13" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="29" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="NEUF54Y411" loadType="UNDEFINED" p0="7.9207229614257812" q0="-3.7038834095001221" node="7" p="7.9207229614257812" q="-3.7038834095001221">
        <property name="VECTCodeOITransfoDistrib" value="NEUF5-Y411"/>
      </load>
      <load id="NEUF54Y412" loadType="UNDEFINED" p0="7.9207229614257812" q0="-3.7038834095001221" node="12" p="7.9207229614257812" q="-3.7038834095001221">
        <property name="VECTCodeOITransfoDistrib" value="NEUF5-Y412"/>
      </load>
      <shunt id="NEUF5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="NEUF5-Y411"/>
        <property name="qMax" value="5.5566"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="NOGEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NOGENP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="NOGENP3_1" name="1" node="0" v="65.10540771484375" angle="6.7142445744176689"/>
        <busbarSection id="NOGENP3_2" name="2" node="1" v="65.10540771484375" angle="6.7142445744176689"/>
        <switch id="NOGENP3_NOGEN   3TR631    SA.1" name="NOGEN   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="NOGENP3_NOGEN   3MTMIR.1  SA.1" name="NOGEN   3MTMIR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="NOGENP3_NOGEN   3TR632    SA.1" name="NOGEN   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="NOGENP3_NOGEN   3ZMTMI.1  SA.1" name="NOGEN   3ZMTMI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="NOGENP3_NOGEN   3TR311    SA.1" name="NOGEN   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="NOGENP3_NOGEN   3CHAR6.1  SA.1" name="NOGEN   3CHAR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="NOGENP3_NOGEN   3TR312    SA.1" name="NOGEN   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="NOGENP3_NOGEN   3CHEZY.1  SA.1" name="NOGEN   3CHEZY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="NOGENP3_NOGEN   3C.THI.1  SA.1" name="NOGEN   3C.THI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="NOGENP3_NOGEN   3CREZA.1  SA.1" name="NOGEN   3CREZA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="NOGENP3_NOGEN   3COUPL    SA.1" name="NOGEN   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="NOGENP3_NOGEN   3COUPL    SA.2" name="NOGEN   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="NOGENP3_NOGEN   3TR631    SA.2" name="NOGEN   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="NOGENP3_NOGEN   3MTMIR.1  SA.2" name="NOGEN   3MTMIR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="NOGENP3_NOGEN   3TR632    SA.2" name="NOGEN   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="NOGENP3_NOGEN   3ZMTMI.1  SA.2" name="NOGEN   3ZMTMI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="NOGENP3_NOGEN   3TR311    SA.2" name="NOGEN   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="NOGENP3_NOGEN   3CHAR6.1  SA.2" name="NOGEN   3CHAR6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="NOGENP3_NOGEN   3TR312    SA.2" name="NOGEN   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="NOGENP3_NOGEN   3CHEZY.1  SA.2" name="NOGEN   3CHEZY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="NOGENP3_NOGEN   3C.THI.1  SA.2" name="NOGEN   3C.THI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="NOGENP3_NOGEN   3CREZA.1  SA.2" name="NOGEN   3CREZA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="NOGENP3_NOGEN   3CHAR6.1  DJ" name="NOGEN   3CHAR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="NOGENP3_NOGEN   3CHEZY.1  DJ" name="NOGEN   3CHEZY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="NOGENP3_NOGEN   3COUPL    DJ" name="NOGEN   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="NOGENP3_NOGEN   3CREZA.1  DJ" name="NOGEN   3CREZA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="NOGENP3_NOGEN   3C.THI.1  DJ" name="NOGEN   3C.THI.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="NOGENP3_NOGEN   3MTMIR.1  DJ" name="NOGEN   3MTMIR.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="NOGENP3_NOGEN   3TR311    DJ.HT" name="NOGEN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="NOGENP3_NOGEN   3TR311    DJ.BT.NOGEN3TR311" name="NOGEN   3TR311    DJ.BT.NOGEN3TR311" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="NOGENP3_NOGEN   3TR311    DJ.BT.NOGENIN1" name="NOGEN   3TR311    DJ.BT.NOGENIN1" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="NOGENP3_NOGEN   3TR312    DJ.HT" name="NOGEN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="NOGENP3_NOGEN   3TR312    DJ.BT.NOGEN3TR312" name="NOGEN   3TR312    DJ.BT.NOGEN3TR312" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="NOGENP3_NOGEN   3TR312    DJ.BT.NOGENINA" name="NOGEN   3TR312    DJ.BT.NOGENINA" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
        <switch id="NOGENP3_NOGEN   3TR631    DJ" name="NOGEN   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="NOGENP3_NOGEN   3TR632    DJ" name="NOGEN   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="NOGENP3_NOGEN   3ZMTMI.1  DJ" name="NOGEN   3ZMTMI.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
      </nodeBreakerTopology>
      <generator id="NOGENIN1" energySource="WIND" minP="0" maxP="24.25" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.105400085449219" node="17" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24.25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="NOGEN3TR311" loadType="UNDEFINED" p0="23.260026931762695" q0="4.2239761352539062" node="16" p="23.260026931762695" q="4.2239761352539062">
        <property name="VECTCodeOITransfoDistrib" value="NOGEN-Y311"/>
      </load>
      <load id="NOGEN3TR312" loadType="UNDEFINED" p0="23.260026931762695" q0="4.2239761352539062" node="20" p="23.260026931762695" q="4.2239761352539062">
        <property name="VECTCodeOITransfoDistrib" value="NOGEN-Y312"/>
      </load>
      <shunt id="NOGENINA" bPerSection="2.4489796487614512e-05" maximumSectionCount="1" currentSectionCount="1" node="21" q="-0.097199998795986176">
        <property name="VECTCodeOITransfoDistrib" value="NOGEN-Y312"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="NOGENP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="NOGENP6_1" name="1" node="0" v="239.4774169921875" angle="8.6956086012179679"/>
        <busbarSection id="NOGENP6_2" name="2" node="1" v="239.4774169921875" angle="8.6956086012179679"/>
        <switch id="NOGENP6_NOGEN   6TR631    SA.1" name="NOGEN   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="NOGENP6_NOGEN   6ORMES.1  SA.1" name="NOGEN   6ORMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="NOGENP6_NOGEN   6TR632    SA.1" name="NOGEN   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="NOGENP6_NOGEN   6DAMER.1  SA.1" name="NOGEN   6DAMER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="NOGENP6_NOGEN   6COUPL.1  SA.1" name="NOGEN   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="NOGENP6_NOGEN   6TR631    SA.2" name="NOGEN   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="NOGENP6_NOGEN   6ORMES.1  SA.2" name="NOGEN   6ORMES.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="NOGENP6_NOGEN   6TR632    SA.2" name="NOGEN   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="NOGENP6_NOGEN   6DAMER.1  SA.2" name="NOGEN   6DAMER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="NOGENP6_NOGEN   6COUPL.1  SA.2" name="NOGEN   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NOGENP6_NOGEN   6COUPL.1  DJ" name="NOGEN   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="NOGENP6_NOGEN   6DAMER.1  DJ" name="NOGEN   6DAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="NOGENP6_NOGEN   6ORMES.1  DJ" name="NOGEN   6ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="NOGENP6_NOGEN   6TR631    DJ" name="NOGEN   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="NOGENP6_NOGEN   6TR632    DJ" name="NOGEN   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="NOGENY631" r="1.8700002431869507" x="61.310001373291016" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="NOGENP3" node1="23" voltageLevelId2="NOGENP6" node2="9" p1="-32.275093078613281" q1="-2.9106032848358154" p2="32.309665679931641" q2="4.0440950393676758">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.105400085449219">
        <terminalRef id="NOGENY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="NOGENY632" r="1.570000171661377" x="59.400005340576172" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="NOGENP3" node1="25" voltageLevelId2="NOGENP6" node2="11" p1="-33.395000457763672" q1="8.1416912078857422" p2="33.426906585693359" q2="-6.9345736503601074">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="65.105400085449219">
        <terminalRef id="NOGENY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="NOORD" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NOORDP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="NOORDP4_1.1" name="1.1" node="0" v="94.85101318359375" angle="3.9591550108910338"/>
        <busbarSection id="NOORDP4_1.2" name="1.2" node="1" v="94.85101318359375" angle="3.9591550108910338"/>
        <switch id="NOORDP4_NOORD4TR411SA.1F" name="NOORD4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="NOORDP4_NOORD   4CBO.1    SS.1.12" name="NOORD   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NOORDP4_NOORD4ZCOU9.1SA.1F" name="NOORD4ZCOU9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="NOORDP4_NOORD4G.SYN.1SA.1F" name="NOORD4G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="NOORDP4_NOORD   4G.SYN.1  DJ" name="NOORD   4G.SYN.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="NOORDP4_NOORD   4TR411    DJ.HT" name="NOORD   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="NOORDP4_NOORD   4TR411    DJ.BT.NOORD4TR411" name="NOORD   4TR411    DJ.BT.NOORD4TR411" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="NOORDP4_NOORD   4TR411    DJ.BT.NOORDINA" name="NOORD   4TR411    DJ.BT.NOORDINA" kind="BREAKER" retained="true" open="true" node1="7" node2="5"/>
        <switch id="NOORDP4_NOORD   4ZCOU9.1  DJ" name="NOORD   4ZCOU9.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="NOORD4Y411" loadType="UNDEFINED" p0="16.319684982299805" q0="3.6789374351501465" node="6" p="16.319684982299805" q="3.6789374351501465">
        <property name="VECTCodeOITransfoDistrib" value="NOORD-Y411"/>
      </load>
      <shunt id="NOORDINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="NOORD-Y411"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="NOUET" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NOUETP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="NOUETP3_1.3" name="1.3" node="0" v="66.660736083984375" angle="8.1797039226393942"/>
        <busbarSection id="NOUETP3_1.2" name="1.2" node="1" v="66.660736083984375" angle="8.1797039226393942"/>
        <busbarSection id="NOUETP3_1.1" name="1.1" node="2" v="66.660736083984375" angle="8.1797039226393942"/>
        <switch id="NOUETP3_NOUET3TR311SA.1F" name="NOUET3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="NOUETP3_NOUET   3CBO.1    SS.1.32" name="NOUET   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NOUETP3_NOUET3ZT.SS.1SA.1F" name="NOUET3ZT.SS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="NOUETP3_NOUET3TR313SA.1F" name="NOUET3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="NOUETP3_NOUET   3CBO.1    SS.1.21" name="NOUET   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NOUETP3_NOUET3ZLIN5.1SA.1F" name="NOUET3ZLIN5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="NOUETP3_NOUET3TR312SA.1F" name="NOUET3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="NOUETP3_NOUET3ORMES.1SA.1F" name="NOUET3ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="NOUETP3_NOUET   3ORMES.1  DJ" name="NOUET   3ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="NOUETP3_NOUET   3TR311    DJ.HT" name="NOUET   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="NOUETP3_NOUET   3TR312    DJ.HT" name="NOUET   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="NOUETP3_NOUET   3TR313    DJ.HT" name="NOUET   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="NOUETP3_NOUET   3TR313    DJ.BT.NOUET3TR313" name="NOUET   3TR313    DJ.BT.NOUET3TR313" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="NOUETP3_NOUET   3TR313    DJ.BT.NOUETINA" name="NOUET   3TR313    DJ.BT.NOUETINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="NOUETP3_NOUET   3ZLIN5.1  DJ" name="NOUET   3ZLIN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="NOUETP3_NOUET   3ZT.SS.1  DJ" name="NOUET   3ZT.SS.1  DJ" kind="BREAKER" retained="true" open="true" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="NOUET3TR311" loadType="UNDEFINED" p0="13.160909652709961" q0="1.5610162019729614" node="6" p="13.160909652709961" q="1.5610162019729614"/>
      <load id="NOUET3TR312" loadType="UNDEFINED" p0="13.160909652709961" q0="1.5610162019729614" node="8" p="13.160909652709961" q="1.5610162019729614"/>
      <load id="NOUET3TR313" loadType="UNDEFINED" p0="13.160909652709961" q0="1.5610162019729614" node="11" p="13.160909652709961" q="1.5610162019729614">
        <property name="VECTCodeOITransfoDistrib" value="NOUET-Y313"/>
      </load>
      <shunt id="NOUETINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="NOUET-Y313"/>
        <property name="qMax" value="16.9734"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="NOUZO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NOUZOP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="NOUZOP3_1.1" name="1.1" node="0" v="66.452957153320312" angle="14.244514900865211"/>
        <busbarSection id="NOUZOP3_1.2" name="1.2" node="1" v="66.452957153320312" angle="14.244514900865211"/>
        <busbarSection id="NOUZOP3_1.3" name="1.3" node="2" v="66.452957153320312" angle="14.244514900865211"/>
        <switch id="NOUZOP3_NOUZO3BOGNY.1SA.1F" name="NOUZO3BOGNY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="NOUZOP3_NOUZO3TR311SA.1F" name="NOUZO3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="NOUZOP3_NOUZO   3CBO.1    SS.1.12" name="NOUZO   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NOUZOP3_NOUZO   3CBO.1    SS.1.23" name="NOUZO   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NOUZOP3_NOUZO3MOHON.1SA.1F" name="NOUZO3MOHON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="NOUZOP3_NOUZO3TR313SA.1F" name="NOUZO3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="NOUZOP3_NOUZO   3BOGNY.1  DJ" name="NOUZO   3BOGNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="NOUZOP3_NOUZO   3MOHON.1  DJ" name="NOUZO   3MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="NOUZOP3_NOUZO   3TR311    DJ.HT" name="NOUZO   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="NOUZOP3_NOUZO   3TR313    DJ.HT" name="NOUZO   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="NOUZOP3_NOUZO   3TR313    DJ.BT.NOUZO3TR313" name="NOUZO   3TR313    DJ.BT.NOUZO3TR313" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="NOUZOP3_NOUZO   3TR313    DJ.BT.NOUZOINA" name="NOUZO   3TR313    DJ.BT.NOUZOINA" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
      </nodeBreakerTopology>
      <load id="NOUZO3TR311" loadType="UNDEFINED" p0="2.4832212924957275" q0="1.6958891153335571" node="8" p="2.4832212924957275" q="1.6958891153335571"/>
      <load id="NOUZO3TR313" loadType="UNDEFINED" p0="2.4832212924957275" q0="1.6958891153335571" node="11" p="2.4832212924957275" q="1.6958891153335571">
        <property name="VECTCodeOITransfoDistrib" value="NOUZO-Y313"/>
      </load>
      <shunt id="NOUZOINA" bPerSection="0.00048934237565845251" maximumSectionCount="1" currentSectionCount="1" node="12" q="-1.9421999454498291">
        <property name="VECTCodeOITransfoDistrib" value="NOUZO-Y313"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="NOYAL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="NOYALP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="NOYALP3_1.3" name="1.3" node="0" v="65.928520202636719" angle="4.3699067927631452"/>
        <busbarSection id="NOYALP3_1.2" name="1.2" node="1" v="65.928520202636719" angle="4.3699067927631452"/>
        <busbarSection id="NOYALP3_1.1" name="1.1" node="2" v="65.928520202636719" angle="4.3699067927631452"/>
        <switch id="NOYALP3_NOYAL3TR312SA.1F" name="NOYAL3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="NOYALP3_NOYAL3BOHAI.1SA.1F" name="NOYAL3BOHAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="NOYALP3_NOYAL   3CBO.1    SS.1.32" name="NOYAL   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NOYALP3_NOYAL   3CBO.1    SS.1.21" name="NOYAL   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NOYALP3_NOYAL3TR311SA.1F" name="NOYAL3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="NOYALP3_NOYAL3ZNEU5.1SA.1F" name="NOYAL3ZNEU5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="NOYALP3_NOYAL   3BOHAI.1  DJ" name="NOYAL   3BOHAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="NOYALP3_NOYAL   3TR311    DJ.HT" name="NOYAL   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="NOYALP3_NOYAL   3TR311    DJ.BT.NOYAL3TR311" name="NOYAL   3TR311    DJ.BT.NOYAL3TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="NOYALP3_NOYAL   3TR311    DJ.BT.NOYALINA" name="NOYAL   3TR311    DJ.BT.NOYALINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="NOYALP3_NOYAL   3TR311    DJ.BT.NOYALIN1" name="NOYAL   3TR311    DJ.BT.NOYALIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="NOYALP3_NOYAL   3TR312    DJ.HT" name="NOYAL   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="NOYALP3_NOYAL   3TR312    DJ.BT.NOYAL3TR312" name="NOYAL   3TR312    DJ.BT.NOYAL3TR312" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="NOYALP3_NOYAL   3TR312    DJ.BT.NOYALIN2" name="NOYAL   3TR312    DJ.BT.NOYALIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="NOYALP3_NOYAL   3ZNEU5.1  DJ" name="NOYAL   3ZNEU5.1  DJ" kind="BREAKER" retained="true" open="true" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="NOYALIN1" energySource="WIND" minP="0" maxP="22.110000610351562" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="65.928520202636719" node="9" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="22.110000610351562" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="NOYALIN2" energySource="WIND" minP="0" maxP="22.149999618530273" voltageRegulatorOn="false" targetP="4" targetQ="0" targetV="65.928520202636719" node="13" p="-4" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="22.149999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="NOYAL3Y311" loadType="UNDEFINED" p0="3.9391658306121826" q0="-0.37838581204414368" node="7" p="3.9391658306121826" q="-0.37838581204414368">
        <property name="VECTCodeOITransfoDistrib" value="NOYAL-Y311"/>
      </load>
      <load id="NOYAL3Y312" loadType="UNDEFINED" p0="3.9391658306121826" q0="-0.37838581204414368" node="12" p="3.9391658306121826" q="-0.37838581204414368">
        <property name="VECTCodeOITransfoDistrib" value="NOYAL-Y312"/>
      </load>
      <shunt id="NOYALINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="NOYAL-Y311"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="NOYON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="NOYONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="NOYONP3_1.1" name="1.1" node="0" v="65.268539428710938" angle="-3.6722217520665601"/>
        <busbarSection id="NOYONP3_1.2" name="1.2" node="1" v="65.268539428710938" angle="-3.6722217520665601"/>
        <busbarSection id="NOYONP3_1.3" name="1.3" node="2" v="65.268539428710938" angle="-3.6722217520665601"/>
        <switch id="NOYONP3_NOYON3ROYE .1SA.1F" name="NOYON3ROYE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="NOYONP3_NOYON   3CBO.1    SS.1.12" name="NOYON   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="NOYONP3_NOYON3INJ1SA.1F" name="NOYON3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="NOYONP3_NOYON   3CBO.1    SS.1.23" name="NOYON   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="NOYONP3_NOYON3INJ2SA.1F" name="NOYON3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="NOYONP3_NOYON3RIBEC.1SA.1F" name="NOYON3RIBEC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="NOYONP3_NOYON3ROYE .2SA.1F" name="NOYON3ROYE .2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="NOYONP3_NOYON3TR313SA.1F" name="NOYON3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="NOYONP3_NOYON3INJ1DJ.HT" name="NOYON3INJ1DJ.HT" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="NOYONP3_NOYON3INJ2DJ.HT" name="NOYON3INJ2DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="NOYONP3_NOYON3TR313DJ.HT" name="NOYON3TR313DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="NOYONP3_NOYON   3RIBEC.1  DJ" name="NOYON   3RIBEC.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="NOYONP3_NOYON   3ROYE .1  DJ" name="NOYON   3ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="NOYONP3_NOYON   3ROYE .2  DJ" name="NOYON   3ROYE .2  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="NOYON3INJ1" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
      <load id="NOYON3INJ2" loadType="UNDEFINED" p0="24.605091094970703" q0="-2.8042294979095459" node="6" p="24.605091094970703" q="-2.8042294979095459"/>
      <load id="NOYON3INJ3" loadType="UNDEFINED" p0="24.605091094970703" q0="-2.8042294979095459" node="8" p="24.605091094970703" q="-2.8042294979095459"/>
    </voltageLevel>
  </substation>
  <substation id="OIRY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="OIRY P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="OIRY P3_1.1" name="1.1" node="0" v="65.809043884277344" angle="5.6626233997992541"/>
        <busbarSection id="OIRY P3_1.2" name="1.2" node="1" v="65.809043884277344" angle="5.6626233997992541"/>
        <switch id="OIRY P3_OIRY 3TR311SA.1F" name="OIRY 3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="OIRY P3_OIRY 3ZEPE5.1SA.1F" name="OIRY 3ZEPE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="OIRY P3_OIRY    3CBO.1    SS.1.12" name="OIRY    3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="OIRY P3_OIRY 3TR312SA.1F" name="OIRY 3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="OIRY P3_OIRY 3COMPE.1SA.1F" name="OIRY 3COMPE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="OIRY P3_OIRY 3COND.1SA.1F" name="OIRY 3COND.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="OIRY P3_OIRY    3COMPE.1  DJ" name="OIRY    3COMPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="OIRY P3_OIRY    3COND.1   DJ.MCOMP" name="OIRY    3COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="OIRY P3_OIRY    3TR311    DJ.HT" name="OIRY    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="OIRY P3_OIRY    3TR312    DJ.HT" name="OIRY    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="OIRY P3_OIRY    3ZEPE5.1  DJ" name="OIRY    3ZEPE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="OIRY3 TR311" loadType="UNDEFINED" p0="13.134426116943359" q0="2.2338261604309082" node="7" p="13.134426116943359" q="2.2338261604309082"/>
      <load id="OIRY3 TR312" loadType="UNDEFINED" p0="13.134426116943359" q0="2.2338261604309082" node="9" p="13.134426116943359" q="2.2338261604309082"/>
      <shunt id="OIRY 3COND.11" bPerSection="0.0018896447727456689" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="qMax" value="7.5"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ORCHI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ORCHIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="ORCHIP4_1.3" name="1.3" node="0" v="96.664260864257812" angle="3.1321377769393184"/>
        <busbarSection id="ORCHIP4_1.2" name="1.2" node="1" v="96.664260864257812" angle="3.1321377769393184"/>
        <busbarSection id="ORCHIP4_1.1" name="1.1" node="2" v="96.664260864257812" angle="3.1321377769393184"/>
        <switch id="ORCHIP4_ORCHI4TR413SA.1F" name="ORCHI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="ORCHIP4_ORCHI   4TRAIS.1  SA.1" name="ORCHI   4TRAIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="ORCHIP4_ORCHI   4CBO.1    SS.1.32" name="ORCHI   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ORCHIP4_ORCHI4TR412SA.1F" name="ORCHI4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="ORCHIP4_ORCHI   4CBO.1    SS.1.21" name="ORCHI   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ORCHIP4_ORCHI   4AVELI.1  SA.1" name="ORCHI   4AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="ORCHIP4_ORCHI4ANSTA.1SA.1F" name="ORCHI4ANSTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ORCHIP4_ORCHI4TR411SA.1F" name="ORCHI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="ORCHIP4_ORCHI   4ANSTA.1  DJ" name="ORCHI   4ANSTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ORCHIP4_ORCHI   4AVELI.1  DJ" name="ORCHI   4AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ORCHIP4_ORCHI   4TRAIS.1  DJ" name="ORCHI   4TRAIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ORCHIP4_ORCHI   4TR411    DJ.HT" name="ORCHI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="ORCHIP4_ORCHI   4TR412    DJ.HT" name="ORCHI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="ORCHIP4_ORCHI   4TR412    DJ.BT.ORCHI4TR412" name="ORCHI   4TR412    DJ.BT.ORCHI4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="ORCHIP4_ORCHI   4TR412    DJ.BT.ORCHIINA" name="ORCHI   4TR412    DJ.BT.ORCHIINA" kind="BREAKER" retained="true" open="true" node1="14" node2="12"/>
        <switch id="ORCHIP4_ORCHI   4TR413    DJ.HT" name="ORCHI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="ORCHI4Y411" loadType="UNDEFINED" p0="17.204593658447266" q0="4.4958977699279785" node="10" p="17.204593658447266" q="4.4958977699279785"/>
      <load id="ORCHI4Y412" loadType="UNDEFINED" p0="17.204593658447266" q0="4.4958977699279785" node="13" p="17.204593658447266" q="4.4958977699279785">
        <property name="VECTCodeOITransfoDistrib" value="ORCHI-Y412"/>
      </load>
      <load id="ORCHI4Y413" loadType="UNDEFINED" p0="17.204593658447266" q0="4.4958977699279785" node="16" p="17.204593658447266" q="4.4958977699279785"/>
      <shunt id="ORCHIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="14" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ORCHI-Y412"/>
        <property name="qMax" value="9.43034"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ORMES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ORMESP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="ORMESP3_1" name="1" node="0" v="66.739089965820312" angle="8.0932166522741085"/>
        <busbarSection id="ORMESP3_2" name="2" node="1" v="66.739089965820312" angle="8.0932166522741085"/>
        <switch id="ORMESP3_ORMES   3GUIGN.1  SA.1" name="ORMES   3GUIGN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ORMESP3_ORMES   3NOUET.1  SA.1" name="ORMES   3NOUET.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="ORMESP3_ORMES   3TR633    SA.1" name="ORMES   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="ORMESP3_ORMES   3FISME.1  SA.1" name="ORMES   3FISME.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ORMESP3_ORMES   3TR632    SA.1" name="ORMES   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="ORMESP3_ORMES   3DAMER.2  SA.1" name="ORMES   3DAMER.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="ORMESP3_ORMES   3TR631    SA.1" name="ORMES   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="ORMESP3_ORMES   3SSBR5.1  SA.1" name="ORMES   3SSBR5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ORMESP3_ORMES   3MURIG.1  SA.1" name="ORMES   3MURIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ORMESP3_ORMES   3COUPL    SA.1" name="ORMES   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="ORMESP3_ORMES   3COUPL    SA.2" name="ORMES   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ORMESP3_ORMES   3GUIGN.1  SA.2" name="ORMES   3GUIGN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="ORMESP3_ORMES   3NOUET.1  SA.2" name="ORMES   3NOUET.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ORMESP3_ORMES   3TR633    SA.2" name="ORMES   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="ORMESP3_ORMES   3FISME.1  SA.2" name="ORMES   3FISME.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ORMESP3_ORMES   3TR632    SA.2" name="ORMES   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="ORMESP3_ORMES   3DAMER.2  SA.2" name="ORMES   3DAMER.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="ORMESP3_ORMES   3TR631    SA.2" name="ORMES   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="ORMESP3_ORMES   3SSBR5.1  SA.2" name="ORMES   3SSBR5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="ORMESP3_ORMES   3MURIG.1  SA.2" name="ORMES   3MURIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ORMESP3_ORMES   3COUPL    DJ" name="ORMES   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ORMESP3_ORMES   3DAMER.2  DJ" name="ORMES   3DAMER.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ORMESP3_ORMES   3FISME.1  DJ" name="ORMES   3FISME.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ORMESP3_ORMES   3GUIGN.1  DJ" name="ORMES   3GUIGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ORMESP3_ORMES   3MURIG.1  DJ" name="ORMES   3MURIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ORMESP3_ORMES   3NOUET.1  DJ" name="ORMES   3NOUET.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ORMESP3_ORMES   3SSBR5.1  DJ" name="ORMES   3SSBR5.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ORMESP3_ORMES   3TR631    DJ" name="ORMES   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ORMESP3_ORMES   3TR632    DJ" name="ORMES   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ORMESP3_ORMES   3TR633    DJ" name="ORMES   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="ORMESP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="ORMESP6_1.1" name="1.1" node="0" v="240.45732116699219" angle="9.5059994471825782"/>
        <busbarSection id="ORMESP6_1.2" name="1.2" node="1" v="240.45732116699219" angle="9.5059994471825782"/>
        <busbarSection id="ORMESP6_2.1" name="2.1" node="2" v="240.45732116699219" angle="9.5059994471825782"/>
        <busbarSection id="ORMESP6_2.2" name="2.2" node="3" v="240.45732116699219" angle="9.5059994471825782"/>
        <switch id="ORMESP6_ORMES   6TR633    SA.1" name="ORMES   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="ORMESP6_ORMES   6VESLE.3  SA.1" name="ORMES   6VESLE.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="ORMESP6_ORMES   6TR632    SA.1" name="ORMES   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="ORMESP6_ORMES   6VESLE.1  SA.1" name="ORMES   6VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ORMESP6_ORMES   6SSBR5.1  SA.1" name="ORMES   6SSBR5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="ORMESP6_ORMES   6SEC..12  SS.1.12" name="ORMES   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ORMESP6_ORMES   6TR611    SA.1" name="ORMES   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="ORMESP6_ORMES   6TR612    SA.1" name="ORMES   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ORMESP6_ORMES   6TR613    SA.1" name="ORMES   6TR613    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="ORMESP6_ORMES   6SSBR5.2  SA.1" name="ORMES   6SSBR5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ORMESP6_ORMES   6TR631    SA.1" name="ORMES   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="ORMESP6_ORMES   6NOGEN.1  SA.1" name="ORMES   6NOGEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="ORMESP6_ORMES   6VEZIL.1  SA.1" name="ORMES   6VEZIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
        <switch id="ORMESP6_ORMES   6COUPL.2  SA.1" name="ORMES   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="ORMESP6_ORMES   6TR633    SA.2" name="ORMES   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="ORMESP6_ORMES   6VESLE.3  SA.2" name="ORMES   6VESLE.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="ORMESP6_ORMES   6TR632    SA.2" name="ORMES   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="ORMESP6_ORMES   6VESLE.1  SA.2" name="ORMES   6VESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ORMESP6_ORMES   6SSBR5.1  SA.2" name="ORMES   6SSBR5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="ORMESP6_ORMES   6SEC..12  SS.2.12" name="ORMES   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ORMESP6_ORMES   6TR611    SA.2" name="ORMES   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="ORMESP6_ORMES   6TR612    SA.2" name="ORMES   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ORMESP6_ORMES   6TR613    SA.2" name="ORMES   6TR613    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="ORMESP6_ORMES   6SSBR5.2  SA.2" name="ORMES   6SSBR5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="ORMESP6_ORMES   6TR631    SA.2" name="ORMES   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="ORMESP6_ORMES   6NOGEN.1  SA.2" name="ORMES   6NOGEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="ORMESP6_ORMES   6VEZIL.1  SA.2" name="ORMES   6VEZIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="30"/>
        <switch id="ORMESP6_ORMES   6COUPL.2  SA.2" name="ORMES   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="ORMESP6_ORMES   6COUPL.2  DJ" name="ORMES   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ORMESP6_ORMES   6NOGEN.1  DJ" name="ORMES   6NOGEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ORMESP6_ORMES   6SSBR5.1  DJ" name="ORMES   6SSBR5.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ORMESP6_ORMES   6SSBR5.2  DJ" name="ORMES   6SSBR5.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ORMESP6_ORMES   6TR611    DJ.HT" name="ORMES   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ORMESP6_ORMES   6TR612    DJ.HT" name="ORMES   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ORMESP6_ORMES   6TR613    DJ.HT" name="ORMES   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ORMESP6_ORMES   6TR613    DJ.BT.ORMES6TR613" name="ORMES   6TR613    DJ.BT.ORMES6TR613" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="ORMESP6_ORMES   6TR613    DJ.BT.ORMESINA" name="ORMES   6TR613    DJ.BT.ORMESINA" kind="BREAKER" retained="true" open="true" node1="19" node2="17"/>
        <switch id="ORMESP6_ORMES   6TR631    DJ" name="ORMES   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ORMESP6_ORMES   6TR632    DJ" name="ORMES   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="ORMESP6_ORMES   6TR633    DJ" name="ORMES   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="ORMESP6_ORMES   6VESLE.1  DJ" name="ORMES   6VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ORMESP6_ORMES   6VESLE.3  DJ" name="ORMES   6VESLE.3  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="ORMESP6_ORMES   6VEZIL.1  DJ" name="ORMES   6VEZIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
      </nodeBreakerTopology>
      <load id="ORMES6TR611" loadType="UNDEFINED" p0="10.581889152526855" q0="1.6165629625320435" node="13" p="10.581889152526855" q="1.6165629625320435"/>
      <load id="ORMES6TR612" loadType="UNDEFINED" p0="3.8479595184326172" q0="-0.38343703746795654" node="15" p="3.8479595184326172" q="-0.38343703746795654"/>
      <load id="ORMES6TR613" loadType="UNDEFINED" p0="12.505868911743164" q0="-0.38343703746795654" node="18" p="12.505868911743164" q="-0.38343703746795654">
        <property name="VECTCodeOITransfoDistrib" value="ORMES-Y613"/>
      </load>
      <shunt id="ORMESINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ORMES-Y613"/>
        <property name="qMax" value="5.00987"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="ORMESY631" r="1.6000000238418579" x="59" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="ORMESP3" node1="17" voltageLevelId2="ORMESP6" node2="21" p1="-24.125688552856445" q1="5.0259742736816406" p2="24.142356872558594" q2="-4.4113655090332031">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="66.739082336425781">
        <terminalRef id="ORMESY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ORMESY632" r="2.2100002765655518" x="84.900009155273438" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="ORMESP3" node1="19" voltageLevelId2="ORMESP6" node2="23" p1="-16.771123886108398" q1="2.7943921089172363" p2="16.782102584838867" q2="-2.37257981300354">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.739082336425781">
        <terminalRef id="ORMESY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ORMESY633" r="2.0299997329711914" x="56.200004577636719" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="ORMESP3" node1="21" voltageLevelId2="ORMESP6" node2="25" p1="-25.410686492919922" q1="-6.6898751258850098" p2="25.435308456420898" q2="7.3715238571166992">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.739082336425781">
        <terminalRef id="ORMESY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="OSNES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="OSNESP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="OSNESP3_1.1" name="1.1" node="0" v="65.851806640625" angle="14.179674207526986"/>
        <busbarSection id="OSNESP3_1.2" name="1.2" node="1" v="65.851806640625" angle="14.179674207526986"/>
        <busbarSection id="OSNESP3_1.3" name="1.3" node="2" v="65.851806640625" angle="14.179674207526986"/>
        <switch id="OSNESP3_OSNES3FLOIN.1SA.1F" name="OSNES3FLOIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="OSNESP3_OSNES   3CBO.1    SS.1.12" name="OSNES   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="OSNESP3_OSNES3STENA.1SA.1F" name="OSNES3STENA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="OSNESP3_OSNES3TR312SA.1F" name="OSNES3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="OSNESP3_OSNES   3CBO.1    SS.1.23" name="OSNES   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="OSNESP3_OSNES3TR313SA.1F" name="OSNES3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="OSNESP3_OSNES3MESS5.1SA.1F" name="OSNES3MESS5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="OSNESP3_OSNES   3FLOIN.1  DJ" name="OSNES   3FLOIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="OSNESP3_OSNES   3MESS5.1  DJ" name="OSNES   3MESS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="OSNESP3_OSNES   3STENA.1  DJ" name="OSNES   3STENA.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="OSNESP3_OSNES   3TR312    DJ.HT" name="OSNES   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="OSNESP3_OSNES   3TR312    DJ.BT.OSNES3TR312" name="OSNES   3TR312    DJ.BT.OSNES3TR312" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="OSNESP3_OSNES   3TR312    DJ.BT.OSNESINA" name="OSNES   3TR312    DJ.BT.OSNESINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="OSNESP3_OSNES   3TR312    DJ.BT.OSNESIN1" name="OSNES   3TR312    DJ.BT.OSNESIN1" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="OSNESP3_OSNES   3TR313    DJ.HT" name="OSNES   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="OSNESP3_OSNES   3TR313    DJ.BT.OSNES3TR313" name="OSNES   3TR313    DJ.BT.OSNES3TR313" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="OSNESP3_OSNES   3TR313    DJ.BT.OSNESIN2" name="OSNES   3TR313    DJ.BT.OSNESIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
      </nodeBreakerTopology>
      <generator id="OSNESIN1" energySource="WIND" minP="0" maxP="7" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="65.851806640625" node="13" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="7" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="OSNESIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.851806640625" node="17" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="OSNES3TR312" loadType="UNDEFINED" p0="7.7873930931091309" q0="-0.36791568994522095" node="11" p="7.7873930931091309" q="-0.36791568994522095">
        <property name="VECTCodeOITransfoDistrib" value="OSNES-Y312"/>
      </load>
      <load id="OSNES3TR313" loadType="UNDEFINED" p0="7.7873930931091309" q0="-0.36791568994522095" node="16" p="7.7873930931091309" q="-0.36791568994522095">
        <property name="VECTCodeOITransfoDistrib" value="OSNES-Y313"/>
      </load>
      <shunt id="OSNESINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="OSNES-Y312"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="OSTRO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="OSTROP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="OSTROP4_1.1" name="1.1" node="0" v="95.803054809570312" angle="3.1706199164968165"/>
        <busbarSection id="OSTROP4_1.2" name="1.2" node="1" v="95.803054809570312" angle="3.1706199164968165"/>
        <busbarSection id="OSTROP4_1.3" name="1.3" node="2" v="95.803054809570312" angle="3.1706199164968165"/>
        <switch id="OSTROP4_OSTRO4ECHIN.1SA.1F" name="OSTRO4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="OSTROP4_OSTRO4TR413SA.1F" name="OSTRO4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="OSTROP4_OSTRO   4CBO.1    SS.1.12" name="OSTRO   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="OSTROP4_OSTRO4TR411SA.1F" name="OSTRO4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="OSTROP4_OSTRO4ECHIN.2SA.1F" name="OSTRO4ECHIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="OSTROP4_OSTRO   4CBO.1    SS.1.23" name="OSTRO   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="OSTROP4_OSTRO4TR412SA.1F" name="OSTRO4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="OSTROP4_OSTRO4ZOSTR.1SA.1F" name="OSTRO4ZOSTR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="OSTROP4_OSTRO   4ECHIN.1  DJ" name="OSTRO   4ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="OSTROP4_OSTRO   4ECHIN.2  DJ" name="OSTRO   4ECHIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="OSTROP4_OSTRO   4TR411    DJ.HT" name="OSTRO   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="OSTROP4_OSTRO   4TR411    DJ.BT.OSTRO4TR411" name="OSTRO   4TR411    DJ.BT.OSTRO4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="OSTROP4_OSTRO   4TR411    DJ.BT.OSTROINA" name="OSTRO   4TR411    DJ.BT.OSTROINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="OSTROP4_OSTRO   4TR412    DJ.HT" name="OSTRO   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="OSTROP4_OSTRO   4TR413    DJ.HT" name="OSTRO   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="OSTROP4_OSTRO   4ZOSTR.1  DJ" name="OSTRO   4ZOSTR.1  DJ" kind="BREAKER" retained="true" open="true" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="OSTRO4Y411" loadType="UNDEFINED" p0="13.39720630645752" q0="2.0676684379577637" node="9" p="13.39720630645752" q="2.0676684379577637">
        <property name="VECTCodeOITransfoDistrib" value="OSTRO-Y411"/>
      </load>
      <load id="OSTRO4Y412" loadType="UNDEFINED" p0="13.39720630645752" q0="2.0676684379577637" node="12" p="13.39720630645752" q="2.0676684379577637"/>
      <load id="OSTRO4Y413" loadType="UNDEFINED" p0="13.39720630645752" q0="2.0676684379577637" node="14" p="13.39720630645752" q="2.0676684379577637"/>
      <shunt id="OSTROINA" bPerSection="0.00029833332519046962" maximumSectionCount="1" currentSectionCount="1" node="10" q="-2.4164998531341553">
        <property name="VECTCodeOITransfoDistrib" value="OSTRO-Y411"/>
        <property name="qMax" value="14.1455"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="OUTRE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="OUTREP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="OUTREP4_1" name="1" node="0" v="95.823310852050781" angle="3.259909271969101"/>
        <switch id="OUTREP4_OUTRE4TR411SA.1F" name="OUTRE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="OUTREP4_OUTRE4TR412SA.1F" name="OUTRE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="OUTREP4_OUTRE4TR413SA.1F" name="OUTRE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="OUTREP4_OUTRE4ECHIN.1SA.1F" name="OUTRE4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="OUTREP4_OUTRE4ECHIN.1DJ" name="OUTRE4ECHIN.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="OUTREP4_OUTRE4TR411DJ" name="OUTRE4TR411DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="OUTREP4_OUTRE4TR412DJ" name="OUTRE4TR412DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="OUTREP4_OUTRE4TR413DJ" name="OUTRE4TR413DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <load id="OUTRE4Y411" loadType="UNDEFINED" p0="0.86199122667312622" q0="0.80221641063690186" node="4" p="0.86199122667312622" q="0.80221641063690186"/>
      <load id="OUTRE4Y412" loadType="UNDEFINED" p0="0.86199122667312622" q0="0.80221641063690186" node="6" p="0.86199122667312622" q="0.80221641063690186"/>
      <load id="OUTRE4Y413" loadType="UNDEFINED" p0="0.86199122667312622" q0="0.80221641063690186" node="8" p="0.86199122667312622" q="0.80221641063690186"/>
    </voltageLevel>
  </substation>
  <substation id="P.BRI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="P.BRIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="P.BRIP4_1.1" name="1.1" node="0" v="95.841423034667969" angle="3.2678160697070369"/>
        <busbarSection id="P.BRIP4_1.2" name="1.2" node="1" v="95.837532043457031" angle="3.2669198208218844"/>
        <switch id="P.BRIP4_P.BRI4SE.1.12SS.1.12" name="P.BRI4SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="P.BRIP4_P.BRI4ECHIN.1SA.1F" name="P.BRI4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="P.BRIP4_P.BRI4TR1SA.1" name="P.BRI4TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="P.BRIP4_P.BRI4ECHIN.2SA.1F" name="P.BRI4ECHIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="P.BRIP4_P.BRI4TR2SA.1" name="P.BRI4TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="P.BRIP4_P.BRI4ECHIN.1SL" name="P.BRI4ECHIN.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="P.BRIP4_P.BRI4ECHIN.2SL" name="P.BRI4ECHIN.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="P.BRIP4_P.BRI4TR1DJ" name="P.BRI4TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="P.BRIP4_P.BRI4TR2DJ" name="P.BRI4TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="P.BRI4TR1" loadType="UNDEFINED" p0="0.58624422550201416" q0="1.2698142528533936" node="7" p="0.58624422550201416" q="1.2698142528533936"/>
      <load id="P.BRI4TR2" loadType="UNDEFINED" p0="1.586178183555603" q0="2.0124294757843018" node="9" p="1.586178183555603" q="2.0124294757843018"/>
    </voltageLevel>
  </substation>
  <substation id="P.FOR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="P.FORP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="P.FORP3_1.6" name="1.6" node="0" v="65.634979248046875" angle="3.0408138788680166"/>
        <busbarSection id="P.FORP3_1.5" name="1.5" node="1" v="65.634979248046875" angle="3.0408138788680166"/>
        <busbarSection id="P.FORP3_1.4" name="1.4" node="2" v="65.634979248046875" angle="3.0408138788680166"/>
        <busbarSection id="P.FORP3_1.3" name="1.3" node="3" v="65.634979248046875" angle="3.0408138788680166"/>
        <busbarSection id="P.FORP3_1.2" name="1.2" node="4" v="65.634979248046875" angle="3.0408138788680166"/>
        <switch id="P.FORP3_P.FOR3ZPLOU.1SA.1F" name="P.FOR3ZPLOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="P.FORP3_P.FOR   3CBO.1    SS.1.65" name="P.FOR   3CBO.1    SS.1.65" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="P.FORP3_P.FOR3TR311SA.1F" name="P.FOR3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="P.FORP3_P.FOR   3CBO.1    SS.1.54" name="P.FOR   3CBO.1    SS.1.54" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="P.FORP3_P.FOR3SSAM5.1SA.1F" name="P.FOR3SSAM5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="P.FORP3_P.FOR   3CBO.1    SS.1.43" name="P.FOR   3CBO.1    SS.1.43" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="P.FORP3_P.FOR3TR312SA.1F" name="P.FOR3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="13"/>
        <switch id="P.FORP3_P.FOR   3CBO.1    SS.1.32" name="P.FOR   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="P.FORP3_P.FOR3THIER.1SA.1F" name="P.FOR3THIER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="7"/>
        <switch id="P.FORP3_P.FOR   3SSAM5.1  DJ" name="P.FOR   3SSAM5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="P.FORP3_P.FOR   3THIER.1  DJ" name="P.FOR   3THIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="P.FORP3_P.FOR   3TR311    DJ.HT" name="P.FOR   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="P.FORP3_P.FOR   3TR311    DJ.BT.P.FOR3TR311" name="P.FOR   3TR311    DJ.BT.P.FOR3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="P.FORP3_P.FOR   3TR311    DJ.BT.P.FORINA" name="P.FOR   3TR311    DJ.BT.P.FORINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="P.FORP3_P.FOR   3TR312    DJ.HT" name="P.FOR   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="P.FORP3_P.FOR   3ZPLOU.1  DJ" name="P.FOR   3ZPLOU.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="P.FOR3Y311" loadType="UNDEFINED" p0="6.998222827911377" q0="-0.15294511616230011" node="11" p="6.998222827911377" q="-0.15294511616230011">
        <property name="VECTCodeOITransfoDistrib" value="P.FOR-Y311"/>
      </load>
      <load id="P.FOR3Y312" loadType="UNDEFINED" p0="6.998222827911377" q0="-0.15294511616230011" node="14" p="6.998222827911377" q="-0.15294511616230011"/>
      <shunt id="P.FORINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="P.FOR-Y311"/>
        <property name="qMax" value="6.54885"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="P.ME5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="P.ME5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="P.ME5P6_1.1" name="1.1" node="0" v="238.95054626464844" angle="5.6073381411098788"/>
        <busbarSection id="P.ME5P6_1.2" name="1.2" node="1" v="238.95054626464844" angle="5.6073381411098788"/>
        <busbarSection id="P.ME5P6_1.3" name="1.3" node="2" v="238.95054626464844" angle="5.6073381411098788"/>
        <switch id="P.ME5P6_P.ME56TR611SA.1" name="P.ME56TR611SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="P.ME5P6_P.ME5   6CROIX.1  SA.1" name="P.ME5   6CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="P.ME5P6_P.ME5   6SEC..12  SS.1.12" name="P.ME5   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="P.ME5P6_P.ME5   6SEC..23  SS.1.23" name="P.ME5   6SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="P.ME5P6_P.ME56TR613SA.1" name="P.ME56TR613SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id="P.ME5P6_P.ME5   6CROIX.2  SA.1" name="P.ME5   6CROIX.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="P.ME5P6_P.ME5   6CROIX.1  DJ" name="P.ME5   6CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="P.ME5P6_P.ME5   6CROIX.2  DJ" name="P.ME5   6CROIX.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="P.ME5P6_P.ME5   6TR611    DJ.HT" name="P.ME5   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="P.ME5P6_P.ME5   6TR611    DJ.BT.P.ME56TR611" name="P.ME5   6TR611    DJ.BT.P.ME56TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="P.ME5P6_P.ME5   6TR611    DJ.BT.P.ME5INA" name="P.ME5   6TR611    DJ.BT.P.ME5INA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="P.ME5P6_P.ME5   6TR613    DJ.HT" name="P.ME5   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="P.ME56Y611" loadType="UNDEFINED" p0="23.387430191040039" q0="2.230677604675293" node="9" p="23.387430191040039" q="2.230677604675293">
        <property name="VECTCodeOITransfoDistrib" value="P.ME5-Y611"/>
      </load>
      <load id="P.ME56Y613" loadType="UNDEFINED" p0="17.540573120117188" q0="1.3305561542510986" node="12" p="17.540573120117188" q="1.3305561542510986"/>
      <shunt id="P.ME5INA" bPerSection="7.3204944783356041e-05" maximumSectionCount="1" currentSectionCount="1" node="10" q="-3.7060003280639648">
        <property name="VECTCodeOITransfoDistrib" value="P.ME5-Y611"/>
        <property name="qMax" value="14.3942"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="P.SAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="P.SAMP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="P.SAMP4_1.1" name="1.1" node="0" v="95.677360534667969" angle="6.3856988149617155"/>
        <busbarSection id="P.SAMP4_1.2" name="1.2" node="1" v="95.677360534667969" angle="6.3856988149617155"/>
        <busbarSection id="P.SAMP4_2.1" name="2.1" node="2" v="95.677360534667969" angle="6.3856988149617155"/>
        <busbarSection id="P.SAMP4_2.2" name="2.2" node="3" v="95.677360534667969" angle="6.3856988149617155"/>
        <switch id="P.SAMP4_P.SAM   4TR641    SA.1" name="P.SAM   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.1  SA.1" name="P.SAM   4FOYAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="P.SAMP4_P.SAM   4AULNO.1  SA.1" name="P.SAM   4AULNO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="P.SAMP4_P.SAM   4SEC..12  SS.1.12" name="P.SAM   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="P.SAMP4_P.SAM   4MAUBE.1  SA.1" name="P.SAM   4MAUBE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="P.SAMP4_P.SAM   4COUPL.1  SA.1" name="P.SAM   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.2  SA.1" name="P.SAM   4FOYAU.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="P.SAMP4_P.SAM   4TR642    SA.1" name="P.SAM   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="P.SAMP4_P.SAM   4QUES5.1  SA.1" name="P.SAM   4QUES5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="P.SAMP4_P.SAM   4COUPL.1  SA.2" name="P.SAM   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="P.SAMP4_P.SAM   4TR641    SA.2" name="P.SAM   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.1  SA.2" name="P.SAM   4FOYAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="P.SAMP4_P.SAM   4AULNO.1  SA.2" name="P.SAM   4AULNO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="P.SAMP4_P.SAM   4SEC..12  SS.2.12" name="P.SAM   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="P.SAMP4_P.SAM   4MAUBE.1  SA.2" name="P.SAM   4MAUBE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.2  SA.2" name="P.SAM   4FOYAU.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="P.SAMP4_P.SAM   4TR642    SA.2" name="P.SAM   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="P.SAMP4_P.SAM   4QUES5.1  SA.2" name="P.SAM   4QUES5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="P.SAMP4_P.SAM   4AULNO.1  DJ" name="P.SAM   4AULNO.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="P.SAMP4_P.SAM   4COUPL.1  DJ" name="P.SAM   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.1  DJ" name="P.SAM   4FOYAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="P.SAMP4_P.SAM   4FOYAU.2  DJ" name="P.SAM   4FOYAU.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="P.SAMP4_P.SAM   4MAUBE.1  DJ" name="P.SAM   4MAUBE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="P.SAMP4_P.SAM   4QUES5.1  DJ" name="P.SAM   4QUES5.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="P.SAMP4_P.SAM   4TR641    DJ" name="P.SAM   4TR641    DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="P.SAMP4_P.SAM   4TR642    DJ" name="P.SAM   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="P.SAMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id="P.SAMP6_1.1" name="1.1" node="0" v="239.41595458984375" angle="9.4078564589986655"/>
        <busbarSection id="P.SAMP6_1.2" name="1.2" node="1" v="239.41595458984375" angle="9.4078564589986655"/>
        <busbarSection id="P.SAMP6_2.1" name="2.1" node="2" v="239.41595458984375" angle="9.4078564589986655"/>
        <busbarSection id="P.SAMP6_2.2" name="2.2" node="3" v="239.41595458984375" angle="9.4078564589986655"/>
        <switch id="P.SAMP6_P.SAM   6CAPEL.1  SA.1" name="P.SAM   6CAPEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="P.SAMP6_P.SAM   6AULNO.1  SA.1" name="P.SAM   6AULNO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="P.SAMP6_P.SAM   6TR641    SA.1" name="P.SAM   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
        <switch id="P.SAMP6_P.SAM   6MAUBE.1  SA.1" name="P.SAM   6MAUBE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="P.SAMP6_P.SAM   6SEC..12  SS.1.12" name="P.SAM   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="P.SAMP6_P.SAM   6TR642    SA.1" name="P.SAM   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
        <switch id="P.SAMP6_P.SAM   6MASTA.1  SA.1" name="P.SAM   6MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="P.SAMP6_P.SAM   6BUIRE.1  SA.1" name="P.SAM   6BUIRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="P.SAMP6_P.SAM   6QUAR5.1  SA.1" name="P.SAM   6QUAR5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="P.SAMP6_P.SAM   6COUPL.2  SA.1" name="P.SAM   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="P.SAMP6_P.SAM   6CAPEL.1  SA.2" name="P.SAM   6CAPEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="P.SAMP6_P.SAM   6AULNO.1  SA.2" name="P.SAM   6AULNO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="P.SAMP6_P.SAM   6TR641    SA.2" name="P.SAM   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="19"/>
        <switch id="P.SAMP6_P.SAM   6MAUBE.1  SA.2" name="P.SAM   6MAUBE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="P.SAMP6_P.SAM   6SEC..12  SS.2.12" name="P.SAM   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="P.SAMP6_P.SAM   6TR642    SA.2" name="P.SAM   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="21"/>
        <switch id="P.SAMP6_P.SAM   6MASTA.1  SA.2" name="P.SAM   6MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="P.SAMP6_P.SAM   6BUIRE.1  SA.2" name="P.SAM   6BUIRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="P.SAMP6_P.SAM   6COUPL.2  SA.2" name="P.SAM   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="P.SAMP6_P.SAM   6QUAR5.1  SA.2" name="P.SAM   6QUAR5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="P.SAMP6_P.SAM   6AULNO.1  DJ" name="P.SAM   6AULNO.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="P.SAMP6_P.SAM   6BUIRE.1  DJ" name="P.SAM   6BUIRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="P.SAMP6_P.SAM   6CAPEL.1  DJ" name="P.SAM   6CAPEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="P.SAMP6_P.SAM   6COUPL.2  DJ" name="P.SAM   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="P.SAMP6_P.SAM   6MASTA.1  DJ" name="P.SAM   6MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="P.SAMP6_P.SAM   6MAUBE.1  DJ" name="P.SAM   6MAUBE.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="P.SAMP6_QUAR6   6GROUPT1  DJ.HT" name="QUAR6   6GROUPT1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="P.SAMP6_QUAR6   1GROUPT1  COUPLEUR" name="QUAR6   1GROUPT1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id="P.SAMP6_P.SAM   6TR641    DJ" name="P.SAM   6TR641    DJ" kind="BREAKER" retained="true" open="true" node1="19" node2="20"/>
        <switch id="P.SAMP6_P.SAM   6TR642    DJ" name="P.SAM   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
      </nodeBreakerTopology>
      <generator id="QUAR5.TG1" energySource="THERMAL" minP="220" maxP="429" voltageRegulatorOn="true" targetP="382.95562744140625" targetQ="-38.843563079833984" targetV="239.41593933105469" node="18" p="-382.95562744140625" q="38.843868255615234">
        <property name="genreCvg" value="FUEL"/>
        <reactiveCapabilityCurve>
          <point p="220" minQ="-90" maxQ="125"/>
          <point p="429" minQ="-121" maxQ="98"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
    <twoWindingsTransformer id="P.SAMY641" r="1.5999999046325684" x="57.200000762939453" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="P.SAMP4" node1="17" voltageLevelId2="P.SAMP6" node2="20" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="14" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="P.SAMY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="P.SAMY642" r="2" x="56.799995422363281" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="P.SAMP4" node1="19" voltageLevelId2="P.SAMP6" node2="22" p1="-53.329952239990234" q1="17.685701370239258" p2="53.437065124511719" q2="-14.643595695495605">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="95.6773681640625">
        <terminalRef id="P.SAMY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
