        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="P.TER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="P.TERP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="P.TERP3_1.1" name="1.1" node="0" v="67.035163879394531" angle="12.665072928887488"/>
        <busbarSection id="P.TERP3_1.2" name="1.2" node="1" v="67.035163879394531" angle="12.665072928887488"/>
        <switch id="P.TERP3_P.TER   3CBO.1    SS.1.12" name="P.TER   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="P.TERP3_P.TER3TR311SA.1F" name="P.TER3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="P.TERP3_P.TER   3ZV.SE.1  SA.1" name="P.TER   3ZV.SE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
        <switch id="P.TERP3_P.TER   3MOHON.1  SA.1" name="P.TER   3MOHON.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
        <switch id="P.TERP3_P.TER3TR313SA.1F" name="P.TER3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="P.TERP3_P.TER   3MOHON.1  DJ" name="P.TER   3MOHON.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="P.TERP3_P.TER   3TR311    DJ.HT" name="P.TER   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="4"/>
        <switch id="P.TERP3_P.TER   3TR311    DJ.BT.P.TER3TR311" name="P.TER   3TR311    DJ.BT.P.TER3TR311" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="P.TERP3_P.TER   3TR311    DJ.BT.P.TERINA" name="P.TER   3TR311    DJ.BT.P.TERINA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
        <switch id="P.TERP3_P.TER   3TR311    DJ.BT.P.TERIN1" name="P.TER   3TR311    DJ.BT.P.TERIN1" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
        <switch id="P.TERP3_P.TER   3TR313    DJ.HT" name="P.TER   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="P.TERP3_P.TER   3ZV.SE.1  DJ" name="P.TER   3ZV.SE.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <generator id="P.TERIN1" energySource="WIND" minP="0" maxP="2.4000000953674316" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="67.035163879394531" node="7" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="2.4000000953674316" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="P.TER3TR311" loadType="UNDEFINED" p0="5.0232200622558594" q0="-0.46767860651016235" node="5" p="5.0232200622558594" q="-0.46767860651016235">
        <property name="VECTCodeOITransfoDistrib" value="P.TER-Y311"/>
      </load>
      <load id="P.TER3TR313" loadType="UNDEFINED" p0="5.0232200622558594" q0="-0.46767860651016235" node="9" p="5.0232200622558594" q="-0.46767860651016235"/>
      <shunt id="P.TERINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="P.TER-Y311"/>
        <property name="qMax" value="2.97675"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="PALUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="PALUEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="36">
        <busbarSection id="PALUEP7_1.1" name="1.1" node="0" v="415.61102294921875" angle="9.2085694682642654"/>
        <busbarSection id="PALUEP7_1.2" name="1.2" node="1" v="412.123779296875" angle="5.064959649308336"/>
        <busbarSection id="PALUEP7_1.3" name="1.3" node="2" v="416.04547119140625" angle="9.0994315830639234"/>
        <busbarSection id="PALUEP7_1.4" name="1.4" node="3" v="415.4027099609375" angle="9.1760825272507454"/>
        <switch id="PALUEP7_PALUE7PALUE.TG3SA.1F" name="PALUE7PALUE.TG3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="27"/>
        <switch id="PALUEP7_PALUE7BARNA.3SA.1F" name="PALUE7BARNA.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="PALUEP7_PALUE7SE.1.12SS.1.12F" name="PALUE7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="PALUEP7_PALUE7SE.1.23SS.1.23F" name="PALUE7SE.1.23SS.1.23F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
        <switch id="PALUEP7_PALUE7BARNA.2SA.1F" name="PALUE7BARNA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="PALUEP7_PALUE7PALUE.TG2SA.1F" name="PALUE7PALUE.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="24"/>
        <switch id="PALUEP7_PALUE7SE.1.34SS.1.34F" name="PALUE7SE.1.34SS.1.34F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="3"/>
        <switch id="PALUEP7_PALUE7BARNA.1SA.1F" name="PALUE7BARNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="PALUEP7_PALUE7PALUE.TG1SA.1F" name="PALUE7PALUE.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="21"/>
        <switch id="PALUEP7_PALUE7BARNA.4SA.1F" name="PALUE7BARNA.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="18"/>
        <switch id="PALUEP7_PALUE7PALUE.TG4SA.1F" name="PALUE7PALUE.TG4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="30"/>
        <switch id="PALUEP7_PALUE   7G1AUXN1  DJ.TA" name="PALUE   7G1AUXN1  DJ.TA" kind="BREAKER" retained="true" open="false" node1="16" node2="4"/>
        <switch id="PALUEP7_PALUE   7G2AUXN2  DJ.TA" name="PALUE   7G2AUXN2  DJ.TA" kind="BREAKER" retained="true" open="false" node1="19" node2="5"/>
        <switch id="PALUEP7_PALUE   7G3AUXN3  DJ.TA" name="PALUE   7G3AUXN3  DJ.TA" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
        <switch id="PALUEP7_PALUE   7G4AUXN4  DJ.TA" name="PALUE   7G4AUXN4  DJ.TA" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
        <switch id="PALUEP7_PALUE7BARNA.1DJF" name="PALUE7BARNA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="10" node2="8"/>
        <switch id="PALUEP7_PALUE   7BARNA.1  DJ.GR" name="PALUE   7BARNA.1  DJ.GR" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="PALUEP7_PALUE7BARNA.2DJF" name="PALUE7BARNA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="13" node2="11"/>
        <switch id="PALUEP7_PALUE   7BARNA.2  DJ.GR" name="PALUE   7BARNA.2  DJ.GR" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PALUEP7_PALUE7BARNA.3DJF" name="PALUE7BARNA.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="16" node2="14"/>
        <switch id="PALUEP7_PALUE   7BARNA.3  DJ.GR" name="PALUE   7BARNA.3  DJ.GR" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="PALUEP7_PALUE7BARNA.4DJF" name="PALUE7BARNA.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="19" node2="17"/>
        <switch id="PALUEP7_PALUE   7BARNA.4  DJ.GR" name="PALUE   7BARNA.4  DJ.GR" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="PALUEP7_PALUE   7GROUPN1  COUPLEUR" name="PALUE   7GROUPN1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="22" node2="20"/>
        <switch id="PALUEP7_PALUE7PALUE.TG1DJF" name="PALUE7PALUE.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="21" node2="22"/>
        <switch id="PALUEP7_PALUE7TS.1DJ" name="PALUE7TS.1DJ" kind="BREAKER" retained="true" open="true" node1="22" node2="32"/>
        <switch id="PALUEP7_PALUE   7GROUPN2  COUPLEUR" name="PALUE   7GROUPN2  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="25" node2="23"/>
        <switch id="PALUEP7_PALUE7PALUE.TG2DJF" name="PALUE7PALUE.TG2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="24" node2="25"/>
        <switch id="PALUEP7_PALUE7TS.2DJ" name="PALUE7TS.2DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="33"/>
        <switch id="PALUEP7_PALUE   7GROUPN3  COUPLEUR" name="PALUE   7GROUPN3  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="28" node2="26"/>
        <switch id="PALUEP7_PALUE7PALUE.TG3DJF" name="PALUE7PALUE.TG3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="27" node2="28"/>
        <switch id="PALUEP7_PALUE7TS.3DJ" name="PALUE7TS.3DJ" kind="BREAKER" retained="true" open="true" node1="28" node2="34"/>
        <switch id="PALUEP7_PALUE   7GROUPN4  COUPLEUR" name="PALUE   7GROUPN4  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="31" node2="29"/>
        <switch id="PALUEP7_PALUE7PALUE.TG4DJF" name="PALUE7PALUE.TG4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="30" node2="31"/>
        <switch id="PALUEP7_PALUE7TS.4DJ" name="PALUE7TS.4DJ" kind="BREAKER" retained="true" open="true" node1="31" node2="35"/>
      </nodeBreakerTopology>
      <generator id="BARNA7ANNEAU1PALU" energySource="NUCLEAR" minP="297" maxP="1327" voltageRegulatorOn="true" targetP="1261.0311279296875" targetQ="124.54460906982422" targetV="416.04550170898438" node="20" p="-1261.0311279296875" q="-124.54457092285156">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="297" minQ="-340" maxQ="680"/>
          <point p="1327" minQ="-460" maxQ="480.00003051757812"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BARNA7ANNEAU2PALU" energySource="NUCLEAR" minP="297" maxP="1327" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="23" p="-0">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="297" minQ="-340" maxQ="680"/>
          <point p="1327" minQ="-460" maxQ="480.00003051757812"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BARNA7ANNEAU3PALU" energySource="NUCLEAR" minP="297" maxP="1327" voltageRegulatorOn="true" targetP="1316" targetQ="141" targetV="415.61102294921875" node="26" p="-1316" q="-140.99996948242188">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="297" minQ="-340" maxQ="680"/>
          <point p="1327" minQ="-460" maxQ="480.00003051757812"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="BARNA7ANNEAU4PALU" energySource="NUCLEAR" minP="297" maxP="1327" voltageRegulatorOn="true" targetP="1292" targetQ="131" targetV="415.40274047851562" node="29" p="-1292" q="-130.99996948242188">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="297" minQ="-340" maxQ="680"/>
          <point p="1327" minQ="-460" maxQ="480.00003051757812"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PALUE7AUXIL.1" loadType="UNDEFINED" p0="13.89887523651123" q0="18.336494445800781" node="4" p="13.89887523651123" q="18.336494445800781"/>
      <load id="PALUE7AUXIL.2" loadType="UNDEFINED" p0="-0.25127753615379333" q0="17.37553596496582" node="5" p="-0.25127753615379333" q="17.37553596496582"/>
      <load id="PALUE7AUXIL.3" loadType="UNDEFINED" p0="0" q0="-15" node="6" p="0" q="-15"/>
      <load id="PALUE7AUXIL.4" loadType="UNDEFINED" p0="0" q0="-15" node="7" p="0" q="-15"/>
      <load id="PALUE7TS.1" loadType="UNDEFINED" p0="0" q0="0" node="32" p="0" q="0"/>
      <load id="PALUE7TS.2" loadType="UNDEFINED" p0="2.2455902099609375" q0="14.718844413757324" node="33" p="2.2455902099609375" q="14.718844413757324"/>
      <load id="PALUE7TS.3" loadType="UNDEFINED" p0="0" q0="0" node="34" p="0" q="0"/>
      <load id="PALUE7TS.4" loadType="UNDEFINED" p0="0" q0="0" node="35" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="PENC5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="PENC5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="PENC5P7_1.1" name="1.1" node="0" v="405.57437133789062" angle="0.1514097125301386"/>
        <busbarSection id="PENC5P7_1.2" name="1.2" node="1" v="405.57437133789062" angle="0.1514097125301386"/>
        <busbarSection id="PENC5P7_1.3" name="1.3" node="2" v="405.57437133789062" angle="0.1514097125301386"/>
        <switch id="PENC5P7_PENC5   7P.GAS.1  SA.1" name="PENC5   7P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="PENC5P7_PENC5   7TR711    SA.HT.1" name="PENC5   7TR711    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="PENC5P7_PENC5   7SEC..12  SS.1.12" name="PENC5   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PENC5P7_PENC5   7SEC..23  SS.1.23" name="PENC5   7SEC..23  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PENC5P7_PENC5   7TR712    SA.HT.1" name="PENC5   7TR712    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id="PENC5P7_PENC5   7TR713    SA.HT.1" name="PENC5   7TR713    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id="PENC5P7_PENC5   7CBRY .1  SA.1" name="PENC5   7CBRY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PENC5P7_PENC5   7CBRY .1  DJ" name="PENC5   7CBRY .1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PENC5P7_PENC5   7P.GAS.1  DJ" name="PENC5   7P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="PENC5P7_PENC5   7TR711    DJ.HT" name="PENC5   7TR711    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PENC5P7_PENC5   7TR712    DJ.HT" name="PENC5   7TR712    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="PENC5P7_PENC5   7TR713    DJ.HT" name="PENC5   7TR713    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="PENC57TR711" loadType="UNDEFINED" p0="-2.0147800445556641" q0="1.8645148277282715" node="8" p="-2.0147800445556641" q="1.8645148277282715"/>
      <load id="PENC57TR712" loadType="UNDEFINED" p0="-2.0147800445556641" q0="1.8645148277282715" node="10" p="-2.0147800445556641" q="1.8645148277282715"/>
      <load id="PENC57TR713" loadType="UNDEFINED" p0="-2.0147800445556641" q0="1.8645148277282715" node="12" p="-2.0147800445556641" q="1.8645148277282715"/>
    </voltageLevel>
  </substation>
  <substation id="PENL5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="PENL5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="PENL5P7_1B" name="1B" node="0" v="412.55850219726562" angle="8.3998614101564151"/>
        <busbarSection id="PENL5P7_1A" name="1A" node="1" v="412.55850219726562" angle="8.3998614101564151"/>
        <busbarSection id="PENL5P7_2B" name="2B" node="2" v="412.55850219726562" angle="8.3998614101564151"/>
        <busbarSection id="PENL5P7_2A" name="2A" node="3" v="412.55850219726562" angle="8.3998614101564151"/>
        <switch id="PENL5P7_PENL5   7TR741    SA.1" name="PENL5   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
        <switch id="PENL5P7_PENL5   7BARNA.1  SA.1" name="PENL5   7BARNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="PENL5P7_PENL5   7ARGOE.1  SA.1" name="PENL5   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="PENL5P7_PENL5   7TRO.1BA  SA.1B" name="PENL5   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
        <switch id="PENL5P7_PENL5   7PENLY.1  SA.1" name="PENL5   7PENLY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="PENL5P7_PENL5   7COUPL.B  SA.1" name="PENL5   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="PENL5P7_PENL5   7BARNA.2  SA.1" name="PENL5   7BARNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="PENL5P7_PENL5   7TR742    SA.1" name="PENL5   7TR742    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
        <switch id="PENL5P7_PENL5   7PENLY.2  SA.1" name="PENL5   7PENLY.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="PENL5P7_PENL5   7LIMEU.1  SA.1" name="PENL5   7LIMEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="PENL5P7_PENL5   7TRO.1BA  SA.1A" name="PENL5   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="1"/>
        <switch id="PENL5P7_PENL5   7COUPL.A  SA.1" name="PENL5   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
        <switch id="PENL5P7_PENL5   7COUPL.B  SA.2" name="PENL5   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="PENL5P7_PENL5   7TR741    SA.2" name="PENL5   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="PENL5P7_PENL5   7BARNA.1  SA.2" name="PENL5   7BARNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="PENL5P7_PENL5   7ARGOE.1  SA.2" name="PENL5   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="PENL5P7_PENL5   7TRO.2BA  SA.2B" name="PENL5   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="23"/>
        <switch id="PENL5P7_PENL5   7PENLY.1  SA.2" name="PENL5   7PENLY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="PENL5P7_PENL5   7BARNA.2  SA.2" name="PENL5   7BARNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="PENL5P7_PENL5   7TR742    SA.2" name="PENL5   7TR742    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="PENL5P7_PENL5   7COUPL.A  SA.2" name="PENL5   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="PENL5P7_PENL5   7PENLY.2  SA.2" name="PENL5   7PENLY.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="PENL5P7_PENL5   7LIMEU.1  SA.2" name="PENL5   7LIMEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="PENL5P7_PENL5   7TRO.2BA  SA.2A" name="PENL5   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="22" node2="3"/>
        <switch id="PENL5P7_PENL5   7ARGOE.1  DJ" name="PENL5   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PENL5P7_PENL5   7BARNA.1  DJ" name="PENL5   7BARNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PENL5P7_PENL5   7BARNA.2  DJ" name="PENL5   7BARNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PENL5P7_PENL5   7COUPL.A  DJ" name="PENL5   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PENL5P7_PENL5   7COUPL.B  DJ" name="PENL5   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PENL5P7_PENL5   7LIMEU.1  DJ" name="PENL5   7LIMEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PENL5P7_PENL5   7PENLY.1  DJ" name="PENL5   7PENLY.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="PENL5P7_PENL5   7PENLY.2  DJ" name="PENL5   7PENLY.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="PENL5P7_PENL5   7TRO.1BA  DJ" name="PENL5   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="PENL5P7_PENL5   7TRO.2BA  DJ" name="PENL5   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="23" node2="22"/>
        <switch id="PENL5P7_PENL5   7TR741    DJ" name="PENL5   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="PENL5P7_PENL5   7TR742    DJ" name="PENL5   7TR742    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
      </nodeBreakerTopology>
      <load id="PENL57Y741" loadType="UNDEFINED" p0="47.209415435791016" q0="0" node="25" p="47.209415435791016" q="0"/>
      <load id="PENL57Y742" loadType="UNDEFINED" p0="43.275299072265625" q0="-8.9868230819702148" node="27" p="43.275299072265625" q="-8.9868230819702148"/>
    </voltageLevel>
  </substation>
  <substation id="PENLY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="PENLYP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="PENLYP7_1.1" name="1.1" node="0" v="412.55718994140625" angle="8.6172484021913505"/>
        <busbarSection id="PENLYP7_1.2" name="1.2" node="1" v="412.8016357421875" angle="8.6067896750247677"/>
        <switch id="PENLYP7_PENLY7PENL5.1SA.1F" name="PENLY7PENL5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="PENLYP7_PENLY7PENLY.TG1SA.1F" name="PENLY7PENLY.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="PENLYP7_PENLY7SE.1.12SS.1.12F" name="PENLY7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="PENLYP7_PENLY7PENL5.2SA.1F" name="PENLY7PENL5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="PENLYP7_PENLY7PENLY.TG2SA.1F" name="PENLY7PENLY.TG2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="PENLYP7_PENLY   7PENL5.1  COUPLEUR" name="PENLY   7PENL5.1  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="4" node2="2"/>
        <switch id="PENLYP7_PENLY7PENLY.TG1DJF" name="PENLY7PENLY.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="PENLYP7_PENLY7TS1DJF" name="PENLY7TS1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="16"/>
        <switch id="PENLYP7_PENLY   7PENL5.2  COUPLEUR" name="PENLY   7PENL5.2  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
        <switch id="PENLYP7_PENLY7PENLY.TG2DJF" name="PENLY7PENLY.TG2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="PENLYP7_PENLY7TS2DJF" name="PENLY7TS2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="17"/>
        <switch id="PENLYP7_PENLY7PENL5.1DJF" name="PENLY7PENL5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="10" node2="8"/>
        <switch id="PENLYP7_PENLY   7PENL5.1  DJ" name="PENLY   7PENL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="PENLYP7_PENLY   7PENL5.2  DJ.HT" name="PENLY   7PENL5.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="15"/>
        <switch id="PENLYP7_PENLY7PENL5.2DJF" name="PENLY7PENL5.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="13" node2="11"/>
        <switch id="PENLYP7_PENLY   7PENL5.2  DJ" name="PENLY   7PENL5.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PENLYP7_PENLY   7PENL5.1  DJ.HT" name="PENLY   7PENL5.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="PENL57ANNEAU1PENL" energySource="NUCLEAR" minP="290" maxP="1330" voltageRegulatorOn="true" targetP="1313.0626220703125" targetQ="-79.546211242675781" targetV="412.55718994140625" node="2" p="-1313.0626220703125" q="79.546302795410156">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="290" minQ="-320" maxQ="620"/>
          <point p="1330" minQ="-450" maxQ="459.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="PENL57ANNEAU2PENL" energySource="NUCLEAR" minP="290" maxP="1330" voltageRegulatorOn="true" targetP="1317.0660400390625" targetQ="131.30393981933594" targetV="412.8016357421875" node="5" p="-1317.0660400390625" q="-131.3038330078125">
        <property name="genreCvg" value="NUCLEAIRE"/>
        <reactiveCapabilityCurve>
          <point p="290" minQ="-320" maxQ="620"/>
          <point p="1330" minQ="-450" maxQ="459.99996948242188"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PENLY7TA1" loadType="UNDEFINED" p0="0" q0="0" node="14" p="0" q="0"/>
      <load id="PENLY7TA2" loadType="UNDEFINED" p0="0" q0="0" node="15" p="0" q="0"/>
      <load id="PENLY7TS1" loadType="UNDEFINED" p0="0" q0="0" node="16" p="0" q="0"/>
      <load id="PENLY7TS2" loadType="UNDEFINED" p0="0" q0="0" node="17" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="PERIZ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PERIZP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="PERIZP3_1.2" name="1.2" node="0" v="66.349037170410156" angle="4.1063225356163597"/>
        <busbarSection id="PERIZP3_1.1" name="1.1" node="1" v="66.349037170410156" angle="4.1063225356163597"/>
        <busbarSection id="PERIZP3_2.2" name="2.2" node="2" v="66.349037170410156" angle="4.1063225356163597"/>
        <busbarSection id="PERIZP3_2.1" name="2.1" node="3" v="66.349037170410156" angle="4.1063225356163597"/>
        <switch id="PERIZP3_PERIZ   3BOHAI.1  SA.1" name="PERIZ   3BOHAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.2  SA.1" name="PERIZ   3BUSIG.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="PERIZP3_PERIZ   3CATEA.1  SA.1" name="PERIZ   3CATEA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="PERIZP3_PERIZ   3CAUDR.1  SA.1" name="PERIZ   3CAUDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="PERIZP3_PERIZ   3TR633    SA.1" name="PERIZ   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .2  SA.1" name="PERIZ   3RIEZ .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="PERIZP3_PERIZ   3SEC..21  SS.1.21" name="PERIZ   3SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERIZP3_PERIZ   3TR631    SA.1" name="PERIZ   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .1  SA.1" name="PERIZ   3RIEZ .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="PERIZP3_PERIZ   3TR632    SA.1" name="PERIZ   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
        <switch id="PERIZP3_PERIZ   3SSJEA.1  SA.1" name="PERIZ   3SSJEA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="PERIZP3_PERIZ   3ZSOLE.1  SA.1" name="PERIZ   3ZSOLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
        <switch id="PERIZP3_PERIZ   3COND.1   SA.1" name="PERIZ   3COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.1  SA.1" name="PERIZ   3BUSIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="PERIZP3_PERIZ   3CAMBR.1  SA.1" name="PERIZ   3CAMBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="PERIZP3_PERIZ   3COUPL.1  SA.1" name="PERIZ   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
        <switch id="PERIZP3_PERIZ   3BOHAI.1  SA.2" name="PERIZ   3BOHAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.2  SA.2" name="PERIZ   3BUSIG.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="PERIZP3_PERIZ   3CATEA.1  SA.2" name="PERIZ   3CATEA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="PERIZP3_PERIZ   3CAUDR.1  SA.2" name="PERIZ   3CAUDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="PERIZP3_PERIZ   3TR633    SA.2" name="PERIZ   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .2  SA.2" name="PERIZ   3RIEZ .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="PERIZP3_PERIZ   3SEC..21  SS.2.21" name="PERIZ   3SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PERIZP3_PERIZ   3TR631    SA.2" name="PERIZ   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .1  SA.2" name="PERIZ   3RIEZ .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="PERIZP3_PERIZ   3TR632    SA.2" name="PERIZ   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
        <switch id="PERIZP3_PERIZ   3SSJEA.1  SA.2" name="PERIZ   3SSJEA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="PERIZP3_PERIZ   3ZSOLE.1  SA.2" name="PERIZ   3ZSOLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
        <switch id="PERIZP3_PERIZ   3COND.1   SA.2" name="PERIZ   3COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.1  SA.2" name="PERIZ   3BUSIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="PERIZP3_PERIZ   3CAMBR.1  SA.2" name="PERIZ   3CAMBR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="PERIZP3_PERIZ   3COUPL.1  SA.2" name="PERIZ   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="PERIZP3_PERIZ   3BOHAI.1  DJ" name="PERIZ   3BOHAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.1  DJ" name="PERIZ   3BUSIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PERIZP3_PERIZ   3BUSIG.2  DJ" name="PERIZ   3BUSIG.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PERIZP3_PERIZ   3CAMBR.1  DJ" name="PERIZ   3CAMBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PERIZP3_PERIZ   3CATEA.1  DJ" name="PERIZ   3CATEA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PERIZP3_PERIZ   3CAUDR.1  DJ" name="PERIZ   3CAUDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PERIZP3_PERIZ   3COND.1   DJ.MCOMP" name="PERIZ   3COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="PERIZP3_PERIZ   3COUPL.1  DJ" name="PERIZ   3COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .1  DJ" name="PERIZ   3RIEZ .1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="PERIZP3_PERIZ   3RIEZ .2  DJ" name="PERIZ   3RIEZ .2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="PERIZP3_PERIZ   3SSJEA.1  DJ" name="PERIZ   3SSJEA.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="PERIZP3_PERIZ   3TR631    DJ" name="PERIZ   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="PERIZP3_PERIZ   3TR632    DJ" name="PERIZ   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="PERIZP3_PERIZ   3TR633    DJ" name="PERIZ   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="PERIZP3_PERIZ   3ZSOLE.1  DJ" name="PERIZ   3ZSOLE.1  DJ" kind="BREAKER" retained="true" open="true" node1="32" node2="33"/>
      </nodeBreakerTopology>
      <shunt id="PERIZ3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="0" node="17" q="-0">
        <property name="qMax" value="30"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="PERIZP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="PERIZP6_1.2" name="1.2" node="0" v="237.7252197265625" angle="5.8157208093846204"/>
        <busbarSection id="PERIZP6_1.1" name="1.1" node="1" v="237.7252197265625" angle="5.8157208093846204"/>
        <busbarSection id="PERIZP6_2.2" name="2.2" node="2" v="237.7252197265625" angle="5.8157208093846204"/>
        <busbarSection id="PERIZP6_2.1" name="2.1" node="3" v="237.7252197265625" angle="5.8157208093846204"/>
        <switch id="PERIZP6_PERIZ   6SETIE.1  SA.1" name="PERIZ   6SETIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="PERIZP6_PERIZ   6TR633    SA.1" name="PERIZ   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="PERIZP6_PERIZ   6SEC..21  SS.1.21" name="PERIZ   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERIZP6_PERIZ   6TR631    SA.1" name="PERIZ   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="PERIZP6_PERIZ   6TR632    SA.1" name="PERIZ   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="PERIZP6_PERIZ   6MASTA.1  SA.1" name="PERIZ   6MASTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="PERIZP6_PERIZ   6COND.1   SA.1" name="PERIZ   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="PERIZP6_PERIZ   6COUPL.1  SA.1" name="PERIZ   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="PERIZP6_PERIZ   6SETIE.1  SA.2" name="PERIZ   6SETIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="PERIZP6_PERIZ   6TR633    SA.2" name="PERIZ   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="PERIZP6_PERIZ   6SEC..21  SS.2.21" name="PERIZ   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PERIZP6_PERIZ   6TR631    SA.2" name="PERIZ   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="PERIZP6_PERIZ   6TR632    SA.2" name="PERIZ   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="PERIZP6_PERIZ   6MASTA.1  SA.2" name="PERIZ   6MASTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="PERIZP6_PERIZ   6COUPL.1  SA.2" name="PERIZ   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="PERIZP6_PERIZ   6COND.1   SA.2" name="PERIZ   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="PERIZP6_PERIZ   6COND.1   DJ.MCOMP" name="PERIZ   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="PERIZP6_PERIZ   6COUPL.1  DJ" name="PERIZ   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PERIZP6_PERIZ   6MASTA.1  DJ" name="PERIZ   6MASTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PERIZP6_PERIZ   6SETIE.1  DJ" name="PERIZ   6SETIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PERIZP6_PERIZ   6TR631    DJ" name="PERIZ   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PERIZP6_PERIZ   6TR632    DJ" name="PERIZ   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PERIZP6_PERIZ   6TR633    DJ" name="PERIZ   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <shunt id="PERIZ6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="PERIZY631" r="2.2300000190734863" x="84" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="PERIZP3" node1="27" voltageLevelId2="PERIZP6" node2="13" p1="-20.037424087524414" q1="-1.991737961769104" p2="20.053560256958008" q2="2.5995213985443115">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="66.349037170410156">
        <terminalRef id="PERIZY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0889999866485596"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.88700002431869507"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="PERIZY632" r="2.2699999809265137" x="84.199996948242188" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="PERIZP3" node1="29" voltageLevelId2="PERIZP6" node2="15" p1="-19.936346054077148" q1="-16.258480072021484" p2="19.964376449584961" q2="17.298147201538086">
      <ratioTapChanger lowTapPosition="0" tapPosition="13" loadTapChangingCapabilities="true" regulating="true" targetV="66.349037170410156">
        <terminalRef id="PERIZY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0889999866485596"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.88700002431869507"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="PERIZY633" r="1.8600000143051147" x="82.300003051757812" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="PERIZP3" node1="31" voltageLevelId2="PERIZP6" node2="17" p1="-20.445123672485352" q1="-2.1137487888336182" p2="20.459146499633789" q2="2.7342069149017334">
      <ratioTapChanger lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true" regulating="true" targetV="66.349037170410156">
        <terminalRef id="PERIZY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0889999866485596"/>
        <step r="0" x="0" g="0" b="0" rho="1.0770000219345093"/>
        <step r="0" x="0" g="0" b="0" rho="1.0659999847412109"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0440000295639038"/>
        <step r="0" x="0" g="0" b="0" rho="1.0329999923706055"/>
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="0.99900001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9660000205039978"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92100000381469727"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89800000190734863"/>
        <step r="0" x="0" g="0" b="0" rho="0.88700002431869507"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="PERNE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PERNEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="PERNEP4_1.3" name="1.3" node="0" v="95.622306823730469" angle="1.7288380593631754"/>
        <busbarSection id="PERNEP4_1.2" name="1.2" node="1" v="95.622306823730469" angle="1.7288380593631754"/>
        <busbarSection id="PERNEP4_1.1" name="1.1" node="2" v="95.622306823730469" angle="1.7288380593631754"/>
        <switch id="PERNEP4_PERNE4SSPOL.1SA.1F" name="PERNE4SSPOL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="PERNEP4_PERNE4TR412SA.1F" name="PERNE4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
        <switch id="PERNEP4_PERNE   4CBO.1    SS.1.32" name="PERNE   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERNEP4_PERNE4BARLI.1SA.1F" name="PERNE4BARLI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="PERNEP4_PERNE   4CBO.1    SS.1.21" name="PERNE   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PERNEP4_PERNE4TR411SA.1F" name="PERNE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="PERNEP4_PERNE4GOSNA.1SA.1F" name="PERNE4GOSNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="PERNEP4_PERNE   4BARLI.1  DJ" name="PERNE   4BARLI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PERNEP4_PERNE   4GOSNA.1  DJ" name="PERNE   4GOSNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="PERNEP4_PERNE   4SSPOL.1  DJ" name="PERNE   4SSPOL.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PERNEP4_PERNE   4TR411    DJ.HT" name="PERNE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="PERNEP4_PERNE   4TR411    DJ.BT.PERNE4TR411" name="PERNE   4TR411    DJ.BT.PERNE4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="PERNEP4_PERNE   4TR411    DJ.BT.PERNEINA" name="PERNE   4TR411    DJ.BT.PERNEINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="PERNEP4_PERNE   4TR411    DJ.BT.PERNEIN2" name="PERNE   4TR411    DJ.BT.PERNEIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="PERNEP4_PERNE   4TR412    DJ.HT" name="PERNE   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PERNEP4_PERNE   4TR412    DJ.BT.PERNE4TR412" name="PERNE   4TR412    DJ.BT.PERNE4TR412" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="PERNEP4_PERNE   4TR412    DJ.BT.PERNEIN1" name="PERNE   4TR412    DJ.BT.PERNEIN1" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
      </nodeBreakerTopology>
      <generator id="PERNEIN2" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="95.622291564941406" node="13" p="-0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="PERNEIN1" energySource="WIND" minP="0" maxP="39.799999237060547" voltageRegulatorOn="false" targetP="16" targetQ="0" targetV="95.622291564941406" node="17" p="-16" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="39.799999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PERNE4Y411" loadType="UNDEFINED" p0="7.7133703231811523" q0="-0.65197253227233887" node="11" p="7.7133703231811523" q="-0.65197253227233887">
        <property name="VECTCodeOITransfoDistrib" value="PERNE-Y411"/>
      </load>
      <load id="PERNE4Y412" loadType="UNDEFINED" p0="7.7133703231811523" q0="-0.65197253227233887" node="16" p="7.7133703231811523" q="-0.65197253227233887">
        <property name="VECTCodeOITransfoDistrib" value="PERNE-Y412"/>
      </load>
      <shunt id="PERNEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PERNE-Y411"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="PERON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PERONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="PERONP3_1.3" name="1.3" node="0" v="65.178749084472656" angle="1.0198244028761838"/>
        <busbarSection id="PERONP3_1.2" name="1.2" node="1" v="65.178749084472656" angle="1.0198244028761838"/>
        <busbarSection id="PERONP3_1.1" name="1.1" node="2" v="65.592437744140625" angle="0.38820474045251729"/>
        <switch id="PERONP3_PERON3TR312SA.1F" name="PERON3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="PERONP3_PERON3ZMOH5.2SA.1F" name="PERON3ZMOH5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="PERONP3_PERON   3CBO.1    SS.1.32" name="PERON   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERONP3_PERON   3CBO.1    SS.1.21" name="PERON   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="PERONP3_PERON3TR311SA.1F" name="PERON3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="PERONP3_PERON3ZMOHE.1SA.1F" name="PERON3ZMOHE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="PERONP3_PERON   3TR311    DJ.HT" name="PERON   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PERONP3_PERON   3TR311    DJ.BT.PERON3TR311" name="PERON   3TR311    DJ.BT.PERON3TR311" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="PERONP3_PERON   3TR311    DJ.BT.PERONIN1" name="PERON   3TR311    DJ.BT.PERONIN1" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="PERONP3_PERON   3TR312    DJ.HT" name="PERON   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PERONP3_PERON   3TR312    DJ.BT.PERON3TR312" name="PERON   3TR312    DJ.BT.PERON3TR312" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="PERONP3_PERON   3TR312    DJ.BT.PERONINA" name="PERON   3TR312    DJ.BT.PERONINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="PERONP3_PERON   3ZMOHE.1  INTER" name="PERON   3ZMOHE.1  INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="12"/>
        <switch id="PERONP3_PERON   3ZMOH5.2  INTER" name="PERON   3ZMOH5.2  INTER" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="PERONIN1" energySource="WIND" minP="0" maxP="15" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.592437744140625" node="6" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="15" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PERON3Y311" loadType="UNDEFINED" p0="5.8826665878295898" q0="-4.9383487701416016" node="5" p="5.8826665878295898" q="-4.9383487701416016">
        <property name="VECTCodeOITransfoDistrib" value="PERON-Y311"/>
      </load>
      <load id="PERON3Y312" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="PERON-Y312"/>
      </load>
      <shunt id="PERONINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PERON-Y312"/>
        <property name="qMax" value="4.16745"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="PERTA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PERTAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="PERTAP3_1.2" name="1.2" node="0" v="65.104049682617188" angle="0.63664470730123879"/>
        <busbarSection id="PERTAP3_1.1" name="1.1" node="1" v="65.104049682617188" angle="0.63664470730123879"/>
        <busbarSection id="PERTAP3_2.2" name="2.2" node="2" v="65.104049682617188" angle="0.63664470730123879"/>
        <busbarSection id="PERTAP3_2.1" name="2.1" node="3" v="65.104049682617188" angle="0.63664470730123879"/>
        <switch id="PERTAP3_PERTA   3ROYE .1  SA.1" name="PERTA   3ROYE .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="PERTAP3_PERTA   3ZMOH5.2  SA.1" name="PERTA   3ZMOH5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="PERTAP3_PERTA   3ROYE .2  SA.1" name="PERTA   3ROYE .2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="PERTAP3_PERTA   3TR632    SA.1" name="PERTA   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="PERTAP3_PERTA   3SEC..21  SS.1.21" name="PERTA   3SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERTAP3_PERTA   3ZM.NI.2  SA.1" name="PERTA   3ZM.NI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="PERTAP3_PERTA   3H.SAN.1  SA.1" name="PERTA   3H.SAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="PERTAP3_PERTA   3NESLE.1  SA.1" name="PERTA   3NESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="PERTAP3_PERTA   3TR631    SA.1" name="PERTA   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="PERTAP3_PERTA   3ZMOHE.1  SA.1" name="PERTA   3ZMOHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="PERTAP3_PERTA   3COUPL.1  SA.1" name="PERTA   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="1"/>
        <switch id="PERTAP3_PERTA   3ROYE .1  SA.2" name="PERTA   3ROYE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="PERTAP3_PERTA   3ZMOH5.2  SA.2" name="PERTA   3ZMOH5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="PERTAP3_PERTA   3ROYE .2  SA.2" name="PERTA   3ROYE .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="PERTAP3_PERTA   3TR632    SA.2" name="PERTA   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="PERTAP3_PERTA   3SEC..21  SS.2.21" name="PERTA   3SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PERTAP3_PERTA   3ZM.NI.2  SA.2" name="PERTA   3ZM.NI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="PERTAP3_PERTA   3H.SAN.1  SA.2" name="PERTA   3H.SAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="PERTAP3_PERTA   3NESLE.1  SA.2" name="PERTA   3NESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="PERTAP3_PERTA   3TR631    SA.2" name="PERTA   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="PERTAP3_PERTA   3ZMOHE.1  SA.2" name="PERTA   3ZMOHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="PERTAP3_PERTA   3COUPL.1  SA.2" name="PERTA   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="PERTAP3_PERTA   3COUPL.1  DJ" name="PERTA   3COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="PERTAP3_PERTA   3H.SAN.1  DJ" name="PERTA   3H.SAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PERTAP3_PERTA   3NESLE.1  DJ" name="PERTA   3NESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PERTAP3_PERTA   3ROYE .1  DJ" name="PERTA   3ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PERTAP3_PERTA   3ROYE .2  DJ" name="PERTA   3ROYE .2  DJ" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
        <switch id="PERTAP3_PERTA   3TR631    DJ" name="PERTA   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PERTAP3_PERTA   3TR632    DJ" name="PERTA   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="PERTAP3_PERTA   3ZM.NI.2  DJ" name="PERTA   3ZM.NI.2  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="PERTAP3_PERTA   3ZMOHE.1  DJ" name="PERTA   3ZMOHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="PERTAP3_PERTA   3ZMOH5.2  DJ" name="PERTA   3ZMOH5.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="PERTAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="PERTAP6_1.2" name="1.2" node="0" v="239.05084228515625" angle="3.1206782136159181"/>
        <busbarSection id="PERTAP6_1.1" name="1.1" node="1" v="239.05084228515625" angle="3.1206782136159181"/>
        <busbarSection id="PERTAP6_2.2" name="2.2" node="2" v="239.05084228515625" angle="3.1206782136159181"/>
        <busbarSection id="PERTAP6_2.1" name="2.1" node="3" v="239.05084228515625" angle="3.1206782136159181"/>
        <switch id="PERTAP6_PERTA   6LATEN.1  SA.1" name="PERTA   6LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="PERTAP6_PERTA   6TR632    SA.1" name="PERTA   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="PERTAP6_PERTA   6GAVRE.1  SA.1" name="PERTA   6GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="PERTAP6_PERTA   6ABLAI.2  SA.1" name="PERTA   6ABLAI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="PERTAP6_PERTA   6SEC..21  SS.1.21" name="PERTA   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PERTAP6_PERTA   6COUPL.2  SA.1" name="PERTA   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="PERTAP6_PERTA   6TR631    SA.1" name="PERTA   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="PERTAP6_PERTA   6ROYE .1  SA.1" name="PERTA   6ROYE .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="PERTAP6_PERTA   6COUPL.2  SA.2" name="PERTA   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="PERTAP6_PERTA   6LATEN.1  SA.2" name="PERTA   6LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="PERTAP6_PERTA   6TR632    SA.2" name="PERTA   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="PERTAP6_PERTA   6GAVRE.1  SA.2" name="PERTA   6GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="PERTAP6_PERTA   6ABLAI.2  SA.2" name="PERTA   6ABLAI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="PERTAP6_PERTA   6SEC..21  SS.2.21" name="PERTA   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PERTAP6_PERTA   6TR631    SA.2" name="PERTA   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="PERTAP6_PERTA   6ROYE .1  SA.2" name="PERTA   6ROYE .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="PERTAP6_PERTA   6ABLAI.2  DJ" name="PERTA   6ABLAI.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PERTAP6_PERTA   6COUPL.2  DJ" name="PERTA   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PERTAP6_PERTA   6GAVRE.1  DJ" name="PERTA   6GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PERTAP6_PERTA   6LATEN.1  DJ" name="PERTA   6LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PERTAP6_PERTA   6ROYE .1  DJ" name="PERTA   6ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PERTAP6_PERTA   6TR631    DJ" name="PERTA   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PERTAP6_PERTA   6TR632    DJ" name="PERTA   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="PERTAY631" r="1.8200002908706665" x="60.900009155273438" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="PERTAP3" node1="15" voltageLevelId2="PERTAP6" node2="15" p1="-40.567886352539062" q1="-0.7400396466255188" p2="40.620635986328125" q2="2.505178689956665">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.104049682617188">
        <terminalRef id="PERTAY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="PERTAY632" r="1.5799999237060547" x="63.400001525878906" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="PERTAP3" node1="17" voltageLevelId2="PERTAP6" node2="17" p1="-38.969501495361328" q1="-0.90426141023635864" p2="39.011768341064453" q2="2.6002583503723145">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.104049682617188">
        <terminalRef id="PERTAY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="PEUPL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="PEUPLP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="PEUPLP3_1.1" name="1.1" node="0" v="64.365791320800781" angle="-5.8191619440658382"/>
        <busbarSection id="PEUPLP3_1.2" name="1.2" node="1" v="64.365791320800781" angle="-5.8191619440658382"/>
        <busbarSection id="PEUPLP3_1.3" name="1.3" node="2" v="64.365791320800781" angle="-5.8191619440658382"/>
        <switch id="PEUPLP3_PEUPL3INJ1SA.1F" name="PEUPL3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="PEUPLP3_PEUPL3ZLONG.1SA.1F" name="PEUPL3ZLONG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="PEUPLP3_PEUPL   3CBO.1    SS.1.12" name="PEUPL   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PEUPLP3_PEUPL3INJ2SA.1F" name="PEUPL3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="PEUPLP3_PEUPL   3CBO.1    SS.1.23" name="PEUPL   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PEUPLP3_PEUPL3MORU .1SA.1F" name="PEUPL3MORU .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
        <switch id="PEUPLP3_PEUPL3INJ1DJF" name="PEUPL3INJ1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
        <switch id="PEUPLP3_PEUPL3INJ2DJF" name="PEUPL3INJ2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="5"/>
        <switch id="PEUPLP3_PEUPL   3MORU .1  DJ" name="PEUPL   3MORU .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="PEUPLP3_PEUPL   3ZLONG.1  DJ" name="PEUPL   3ZLONG.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
      </nodeBreakerTopology>
      <load id="PEUPL3INJ1" loadType="UNDEFINED" p0="14.801864624023438" q0="4.8218708038330078" node="3" p="14.801864624023438" q="4.8218708038330078"/>
      <load id="PEUPL3INJ2" loadType="UNDEFINED" p0="14.801864624023438" q0="4.8218708038330078" node="5" p="14.801864624023438" q="4.8218708038330078"/>
    </voltageLevel>
  </substation>
  <substation id="PINON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PINONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="PINONP3_1.1" name="1.1" node="0" v="64.720191955566406" angle="0.4761494557928081"/>
        <busbarSection id="PINONP3_1.2" name="1.2" node="1" v="64.720191955566406" angle="0.4761494557928081"/>
        <busbarSection id="PINONP3_1.3" name="1.3" node="2" v="64.720191955566406" angle="0.4761494557928081"/>
        <switch id="PINONP3_PINON3LAON .1SA.1F" name="PINON3LAON .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="PINONP3_PINON3TR311SA.1F" name="PINON3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="PINONP3_PINON   3CBO.1    SS.1.12" name="PINON   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PINONP3_PINON   3CBO.1    SS.1.23" name="PINON   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PINONP3_PINON3SOISS.1SA.1F" name="PINON3SOISS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="PINONP3_PINON   3LAON .1  DJ" name="PINON   3LAON .1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PINONP3_PINON   3SOISS.1  DJ" name="PINON   3SOISS.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="PINONP3_PINON   3TR311    DJ.HT" name="PINON   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PINONP3_PINON   3TR311    DJ.BT.PINON3TR311" name="PINON   3TR311    DJ.BT.PINON3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="PINONP3_PINON   3TR311    DJ.BT.PINONINA" name="PINON   3TR311    DJ.BT.PINONINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
      </nodeBreakerTopology>
      <load id="PINON3Y311" loadType="UNDEFINED" p0="8.2387266159057617" q0="-5.0549831390380859" node="9" p="8.2387266159057617" q="-5.0549831390380859">
        <property name="VECTCodeOITransfoDistrib" value="PINON-Y311"/>
      </load>
      <shunt id="PINONINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PINON-Y311"/>
        <property name="qMax" value="1.1907"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="PLOUI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PLOUIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="PLOUIP3_1" name="1" node="0" v="65.725616455078125" angle="3.2701007679844061"/>
        <switch id="PLOUIP3_PLOUI3ZPLOU.1SA.1F" name="PLOUI3ZPLOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="PLOUIP3_PLOUI3TR311SA.1F" name="PLOUI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="PLOUIP3_PLOUI3TR311DJF" name="PLOUI3TR311DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="PLOUIP3_PLOUI3ZPLOU.1DJF" name="PLOUI3ZPLOU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="PLOUI3Y311" loadType="UNDEFINED" p0="0.87100249528884888" q0="-0.18589940667152405" node="1" p="0.87100249528884888" q="-0.18589940667152405"/>
    </voltageLevel>
  </substation>
  <substation id="POMAC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="POMACP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="POMACP3_1" name="1" node="0" v="66.258079528808594" angle="9.3078863952117743"/>
        <switch id="POMACP3_POMAC3TR1SA.1F" name="POMAC3TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="POMACP3_POMAC3ZF.SS.1SA.1F" name="POMAC3ZF.SS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="POMACP3_POMAC   3TR311    DJ.HT" name="POMAC   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="POMACP3_POMAC   3ZF.SS.1  DJ.HT" name="POMAC   3ZF.SS.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="POMAC3TR1" loadType="UNDEFINED" p0="17.250797271728516" q0="8.4717464447021484" node="2" p="17.250797271728516" q="8.4717464447021484"/>
    </voltageLevel>
  </substation>
  <substation id="POTEA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="POTEAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="POTEAP6_1.1" name="1.1" node="0" v="239.93870544433594" angle="10.166263588963956"/>
        <busbarSection id="POTEAP6_1.2" name="1.2" node="1" v="239.93870544433594" angle="10.166263588963956"/>
        <switch id="POTEAP6_POTEA6TR611SA.1F" name="POTEA6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="POTEAP6_POTEA6CXSSE.1SA.1F" name="POTEA6CXSSE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="POTEAP6_POTEA6SE.1.12SS.1.12F" name="POTEA6SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="POTEAP6_POTEA6TR612SA.1F" name="POTEA6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="POTEAP6_POTEA6CXSSE.2SA.1F" name="POTEA6CXSSE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="POTEAP6_POTEA6CXSSE.1DJF" name="POTEA6CXSSE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="POTEAP6_POTEA6CXSSE.2DJF" name="POTEA6CXSSE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="POTEAP6_POTEA6TR611DJF" name="POTEA6TR611DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="POTEAP6_POTEA6TR611DJF.POTEA6TR611" name="POTEA6TR611DJF.POTEA6TR611" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="POTEAP6_POTEA6TR611DJF.POTEAIN1" name="POTEA6TR611DJF.POTEAIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="POTEAP6_POTEA6TR612DJF" name="POTEA6TR612DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="10" node2="11"/>
        <switch id="POTEAP6_POTEA6TR612DJF.POTEA6TR612" name="POTEA6TR612DJF.POTEA6TR612" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="POTEAP6_POTEA6TR612DJF.POTEAIN2" name="POTEA6TR612DJF.POTEAIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
      </nodeBreakerTopology>
      <generator id="POTEAIN1" energySource="WIND" minP="0" maxP="75.699996948242188" voltageRegulatorOn="false" targetP="17" targetQ="0" targetV="239.93870544433594" node="9" p="-17" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="75.699996948242188" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="POTEAIN2" energySource="WIND" minP="0" maxP="72.199996948242188" voltageRegulatorOn="false" targetP="19" targetQ="0" targetV="239.93870544433594" node="13" p="-19" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="72.199996948242188" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="POTEA6TR611" loadType="UNDEFINED" p0="-4.1577644348144531" q0="-2.9805338382720947" node="8" p="-4.1577644348144531" q="-2.9805338382720947">
        <property name="VECTCodeOITransfoDistrib" value="POTEA-Y611"/>
      </load>
      <load id="POTEA6TR612" loadType="UNDEFINED" p0="-2.1577646732330322" q0="-2.9805338382720947" node="12" p="-2.1577646732330322" q="-2.9805338382720947">
        <property name="VECTCodeOITransfoDistrib" value="POTEA-Y612"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="PREMY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PREMYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="PREMYP3_1" name="1" node="0" v="66.402000427246094" angle="3.8675997401615976"/>
        <busbarSection id="PREMYP3_2" name="2" node="1" v="66.402000427246094" angle="3.8675997401615976"/>
        <switch id="PREMYP3_PREMY   3TR311    SA.1" name="PREMY   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="PREMYP3_PREMY   3TR312    SA.1" name="PREMY   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id="PREMYP3_PREMY   3MQION.1  SA.1" name="PREMY   3MQION.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="PREMYP3_PREMY   3RIEZ .1  SA.1" name="PREMY   3RIEZ .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="PREMYP3_PREMY   3AT431    SA.1" name="PREMY   3AT431    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="PREMYP3_PREMY   3TR311    SA.2" name="PREMY   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="PREMYP3_PREMY   3TR312    SA.2" name="PREMY   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id="PREMYP3_PREMY   3MQION.1  SA.2" name="PREMY   3MQION.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="PREMYP3_PREMY   3RIEZ .1  SA.2" name="PREMY   3RIEZ .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="PREMYP3_PREMY   3AT431    SA.2" name="PREMY   3AT431    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="PREMYP3_PREMY   3AT431    DJ" name="PREMY   3AT431    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="PREMYP3_PREMY   3MQION.1  DJ" name="PREMY   3MQION.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PREMYP3_PREMY   3RIEZ .1  DJ" name="PREMY   3RIEZ .1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PREMYP3_PREMY   3TR311    DJ.HT" name="PREMY   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PREMYP3_PREMY   3TR311    DJ.BT.PREMY3TR311" name="PREMY   3TR311    DJ.BT.PREMY3TR311" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="PREMYP3_PREMY   3TR311    DJ.BT.PREMYINA" name="PREMY   3TR311    DJ.BT.PREMYINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
        <switch id="PREMYP3_PREMY   3TR311    DJ.BT.PREMYIN1" name="PREMY   3TR311    DJ.BT.PREMYIN1" kind="BREAKER" retained="true" open="false" node1="12" node2="9"/>
        <switch id="PREMYP3_PREMY   3TR312    DJ.HT" name="PREMY   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="PREMYP3_PREMY   3TR312    DJ.BT.PREMY3TR312" name="PREMY   3TR312    DJ.BT.PREMY3TR312" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="PREMYP3_PREMY   3TR312    DJ.BT.PREMYIN2" name="PREMY   3TR312    DJ.BT.PREMYIN2" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
      </nodeBreakerTopology>
      <generator id="PREMYIN1" energySource="SOLAR" minP="0" maxP="1" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="66.402000427246094" node="12" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="1" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="PREMYIN2" energySource="WIND" minP="0" maxP="33" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="66.402000427246094" node="16" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="33" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PREMY3Y311" loadType="UNDEFINED" p0="6.797391414642334" q0="1.694765567779541" node="10" p="6.797391414642334" q="1.694765567779541">
        <property name="VECTCodeOITransfoDistrib" value="PREMY-Y311"/>
      </load>
      <load id="PREMY3Y312" loadType="UNDEFINED" p0="6.797391414642334" q0="1.694765567779541" node="15" p="6.797391414642334" q="1.694765567779541">
        <property name="VECTCodeOITransfoDistrib" value="PREMY-Y312"/>
      </load>
      <shunt id="PREMYINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PREMY-Y311"/>
        <property name="qMax" value="7.62048"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="PREMYP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="PREMYP4_1" name="1" node="0" v="95.143623352050781" angle="5.9160298213090741"/>
        <switch id="PREMYP4_PREMY4AT431SA.1F" name="PREMY4AT431SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="PREMYP4_PREMY4HORDA.1SA.1F" name="PREMY4HORDA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="PREMYP4_PREMY   4AT431    DJ" name="PREMY   4AT431    DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="PREMYP4_PREMY4HORDA.1DJF" name="PREMY4HORDA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="PREMYY431" r="0.18999999761581421" x="9.3400001525878906" g="0" b="0" ratedU1="63" ratedU2="90" voltageLevelId1="PREMYP3" node1="3" voltageLevelId2="PREMYP4" node2="2" p1="-34.526576995849609" q1="-4.4356093406677246" p2="34.552318572998047" q2="5.7009477615356445">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="PRIEU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PRIEUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="PRIEUP3_1.1" name="1.1" node="0" v="66.373428344726562" angle="6.3039939576759076"/>
        <busbarSection id="PRIEUP3_1.2" name="1.2" node="1" v="66.373428344726562" angle="6.3039939576759076"/>
        <busbarSection id="PRIEUP3_1.3" name="1.3" node="2" v="66.373428344726562" angle="6.3039939576759076"/>
        <switch id="PRIEUP3_PRIEU3TR311SA.1F" name="PRIEU3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="PRIEUP3_PRIEU3DORMA.1SA.1F" name="PRIEU3DORMA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="PRIEUP3_PRIEU   3CBO.1    SS.1.12" name="PRIEU   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PRIEUP3_PRIEU   3CBO.1    SS.1.23" name="PRIEU   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PRIEUP3_PRIEU3TR313SA.1F" name="PRIEU3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="PRIEUP3_PRIEU3DAMER.1SA.1F" name="PRIEU3DAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="PRIEUP3_PRIEU   3DAMER.1  DJ" name="PRIEU   3DAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PRIEUP3_PRIEU   3DORMA.1  DJ" name="PRIEU   3DORMA.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="PRIEUP3_PRIEU   3TR311    DJ.HT" name="PRIEU   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PRIEUP3_PRIEU   3TR311    DJ.BT.PRIEU3TR311" name="PRIEU   3TR311    DJ.BT.PRIEU3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="PRIEUP3_PRIEU   3TR311    DJ.BT.PRIEUINA" name="PRIEU   3TR311    DJ.BT.PRIEUINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="PRIEUP3_PRIEU   3TR313    DJ.HT" name="PRIEU   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="PRIEU3TR311" loadType="UNDEFINED" p0="6.7712349891662598" q0="0.76873308420181274" node="9" p="6.7712349891662598" q="0.76873308420181274">
        <property name="VECTCodeOITransfoDistrib" value="PRIEU-Y311"/>
      </load>
      <load id="PRIEU3TR313" loadType="UNDEFINED" p0="6.7712349891662598" q0="0.76873308420181274" node="12" p="6.7712349891662598" q="0.76873308420181274"/>
      <shunt id="PRIEUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PRIEU-Y311"/>
        <property name="qMax" value="4.16745"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="PRRTT" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PRRTTP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="PRRTTP4_1.1" name="1.1" node="0" v="97.304344177246094" angle="3.1888181017666692"/>
        <busbarSection id="PRRTTP4_1.2" name="1.2" node="1" v="97.304344177246094" angle="3.1888181017666692"/>
        <busbarSection id="PRRTTP4_2.1" name="2.1" node="2" v="97.304344177246094" angle="3.1888181017666692"/>
        <busbarSection id="PRRTTP4_2.2" name="2.2" node="3" v="97.304344177246094" angle="3.1888181017666692"/>
        <switch id="PRRTTP4_PRRTT   4WATTI.1  SA.1" name="PRRTT   4WATTI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="PRRTTP4_PRRTT   4TR642    SA.1" name="PRRTT   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="PRRTTP4_PRRTT   4VAUBA.1  SA.1" name="PRRTT   4VAUBA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="PRRTTP4_PRRTT   4SEC..21  SS.1.12" name="PRRTT   4SEC..21  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PRRTTP4_PRRTT   4HAUBO.1  SA.1" name="PRRTT   4HAUBO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="PRRTTP4_PRRTT   4COUPL.1  SA.1" name="PRRTT   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="PRRTTP4_PRRTT   4TR641    SA.1" name="PRRTT   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="PRRTTP4_PRRTT   4BECQU.1  SA.1" name="PRRTT   4BECQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="PRRTTP4_PRRTT   4WATTI.1  SA.2" name="PRRTT   4WATTI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="PRRTTP4_PRRTT   4COUPL.1  SA.2" name="PRRTT   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="PRRTTP4_PRRTT   4TR642    SA.2" name="PRRTT   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="PRRTTP4_PRRTT   4VAUBA.1  SA.2" name="PRRTT   4VAUBA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="PRRTTP4_PRRTT   4SEC..21  SS.2.12" name="PRRTT   4SEC..21  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="PRRTTP4_PRRTT   4HAUBO.1  SA.2" name="PRRTT   4HAUBO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="PRRTTP4_PRRTT   4TR641    SA.2" name="PRRTT   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="PRRTTP4_PRRTT   4BECQU.1  SA.2" name="PRRTT   4BECQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="PRRTTP4_PRRTT   4BECQU.1  DJ" name="PRRTT   4BECQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PRRTTP4_PRRTT   4COUPL.1  DJ" name="PRRTT   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PRRTTP4_PRRTT   4HAUBO.1  DJ" name="PRRTT   4HAUBO.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PRRTTP4_PRRTT   4TR641    DJ" name="PRRTT   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PRRTTP4_PRRTT   4TR642    DJ" name="PRRTT   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PRRTTP4_PRRTT   4VAUBA.1  DJ" name="PRRTT   4VAUBA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PRRTTP4_PRRTT   4WATTI.1  DJ" name="PRRTT   4WATTI.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="PRRTTP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="PRRTTP6_1" name="1" node="0" v="239.32029724121094" angle="5.5646208573801497"/>
        <busbarSection id="PRRTTP6_2" name="2" node="1" v="239.32029724121094" angle="5.5646208573801497"/>
        <switch id="PRRTTP6_PRRTT   6TR641    SA.1" name="PRRTT   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="PRRTTP6_PRRTT   6VERTE.1  SA.1" name="PRRTT   6VERTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="PRRTTP6_PRRTT   6L.DEL.1  SA.1" name="PRRTT   6L.DEL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.2  SA.1" name="PRRTT   6SEQUE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.1  SA.1" name="PRRTT   6SEQUE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="PRRTTP6_PRRTT   6ANSER.1  SA.1" name="PRRTT   6ANSER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="PRRTTP6_PRRTT   6TR642    SA.1" name="PRRTT   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="PRRTTP6_PRRTT   6COND.1   SA.1" name="PRRTT   6COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="PRRTTP6_PRRTT   6COUPL.1  SA.1" name="PRRTT   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="PRRTTP6_PRRTT   6TR641    SA.2" name="PRRTT   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="PRRTTP6_PRRTT   6VERTE.1  SA.2" name="PRRTT   6VERTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="PRRTTP6_PRRTT   6L.DEL.1  SA.2" name="PRRTT   6L.DEL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.2  SA.2" name="PRRTT   6SEQUE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.1  SA.2" name="PRRTT   6SEQUE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="PRRTTP6_PRRTT   6ANSER.1  SA.2" name="PRRTT   6ANSER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PRRTTP6_PRRTT   6TR642    SA.2" name="PRRTT   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="PRRTTP6_PRRTT   6COUPL.1  SA.2" name="PRRTT   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="PRRTTP6_PRRTT   6COND.1   SA.2" name="PRRTT   6COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="PRRTTP6_PRRTT   6ANSER.1  DJ" name="PRRTT   6ANSER.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="PRRTTP6_PRRTT   6COND.1   DJ.MCOMP" name="PRRTT   6COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="PRRTTP6_PRRTT   6COUPL.1  DJ" name="PRRTT   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="PRRTTP6_PRRTT   6L.DEL.1  DJ" name="PRRTT   6L.DEL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.1  DJ" name="PRRTT   6SEQUE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="PRRTTP6_PRRTT   6SEQUE.2  DJ" name="PRRTT   6SEQUE.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="PRRTTP6_PRRTT   6TR641    DJ" name="PRRTT   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="PRRTTP6_PRRTT   6TR642    DJ" name="PRRTT   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="PRRTTP6_PRRTT   6VERTE.1  DJ" name="PRRTT   6VERTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <shunt id="PRRTT6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" node="5" q="-90.50738525390625">
        <property name="qMax" value="80"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="PRRTTY641" r="1.6000000238418579" x="56.699996948242188" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="PRRTTP4" node1="11" voltageLevelId2="PRRTTP6" node2="15" p1="-41.535789489746094" q1="-17.898775100708008" p2="41.595306396484375" q2="20.007902145385742">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="97.304344177246094">
        <terminalRef id="PRRTTY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0559999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0279999971389771"/>
        <step r="0" x="0" g="0" b="0" rho="1.0190000534057617"/>
        <step r="0" x="0" g="0" b="0" rho="1.0099999904632568"/>
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.99099999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="0.98199999332427979"/>
        <step r="0" x="0" g="0" b="0" rho="0.97299998998641968"/>
        <step r="0" x="0" g="0" b="0" rho="0.96399998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.95399999618530273"/>
        <step r="0" x="0" g="0" b="0" rho="0.94499999284744263"/>
        <step r="0" x="0" g="0" b="0" rho="0.93599998950958252"/>
        <step r="0" x="0" g="0" b="0" rho="0.92699998617172241"/>
        <step r="0" x="0" g="0" b="0" rho="0.9179999828338623"/>
        <step r="0" x="0" g="0" b="0" rho="0.90799999237060547"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.88999998569488525"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.8529999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.84399998188018799"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82599997520446777"/>
        <step r="0" x="0" g="0" b="0" rho="0.81599998474121094"/>
        <step r="0" x="0" g="0" b="0" rho="0.80699998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.79799997806549072"/>
        <step r="0" x="0" g="0" b="0" rho="0.78899997472763062"/>
        <step r="0" x="0" g="0" b="0" rho="0.77999997138977051"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="751.00006103515625"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="901.00006103515625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="PRRTTY642" r="1.5599998235702515" x="59" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="PRRTTP4" node1="13" voltageLevelId2="PRRTTP6" node2="17" p1="-39.950809478759766" q1="-13.463593482971191" p2="40.000812530517578" q2="15.354743957519531">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="true" targetV="97.304344177246094">
        <terminalRef id="PRRTTY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="PTFAV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="PTFAVP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="PTFAVP3_1.1" name="1.1" node="0" v="67.158767700195312" angle="9.4699454398750209"/>
        <busbarSection id="PTFAVP3_1.2" name="1.2" node="1" v="67.158767700195312" angle="9.4699454398750209"/>
        <busbarSection id="PTFAVP3_1.3" name="1.3" node="2" v="67.158767700195312" angle="9.4699454398750209"/>
        <switch id="PTFAVP3_PTFAV3TR311SA.1F" name="PTFAV3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="PTFAVP3_PTFAV   3CBO.1    SS.1.12" name="PTFAV   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="PTFAVP3_PTFAV3CERNA.2SA.1F" name="PTFAV3CERNA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="PTFAVP3_PTFAV   3CBO.1    SS.1.23" name="PTFAV   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="PTFAVP3_PTFAV3TR313SA.1F" name="PTFAV3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="PTFAVP3_PTFAV3CERNA.1SA.1F" name="PTFAV3CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="PTFAVP3_PTFAV   3CERNA.1  DJ" name="PTFAV   3CERNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="PTFAVP3_PTFAV   3CERNA.2  DJ" name="PTFAV   3CERNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="PTFAVP3_PTFAV   3TR311    DJ.HT" name="PTFAV   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="PTFAVP3_PTFAV   3TR311    DJ.BT.PTFAV3TR311" name="PTFAV   3TR311    DJ.BT.PTFAV3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="PTFAVP3_PTFAV   3TR311    DJ.BT.PTFAVIN3" name="PTFAV   3TR311    DJ.BT.PTFAVIN3" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="PTFAVP3_PTFAV   3TR313    DJ.HT" name="PTFAV   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="PTFAVP3_PTFAV   3TR313    DJ.BT.PTFAV3TR313" name="PTFAV   3TR313    DJ.BT.PTFAV3TR313" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="PTFAVP3_PTFAV   3TR313    DJ.BT.PTFAVIN2" name="PTFAV   3TR313    DJ.BT.PTFAVIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="PTFAVP3_PTFAV   3TR313    DJ.BT.PTFAVINA" name="PTFAV   3TR313    DJ.BT.PTFAVINA" kind="BREAKER" retained="true" open="true" node1="15" node2="12"/>
        <switch id="PTFAVP3_PTFAV   3TR313    DJ.BT.PTFAVIN1" name="PTFAV   3TR313    DJ.BT.PTFAVIN1" kind="BREAKER" retained="true" open="false" node1="16" node2="12"/>
      </nodeBreakerTopology>
      <generator id="PTFAVIN3" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="67.158767700195312" node="10" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="PTFAVIN2" energySource="WIND" minP="0" maxP="34.700000762939453" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="67.158767700195312" node="14" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="PTFAVIN1" energySource="SOLAR" minP="0" maxP="5" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="67.158767700195312" node="16" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="PTFAV3TR311" loadType="UNDEFINED" p0="4.5990252494812012" q0="-0.60617423057556152" node="9" p="4.5990252494812012" q="-0.60617423057556152">
        <property name="VECTCodeOITransfoDistrib" value="PTFAV-Y311"/>
      </load>
      <load id="PTFAV3TR313" loadType="UNDEFINED" p0="4.5990252494812012" q0="-0.60617423057556152" node="13" p="4.5990252494812012" q="-0.60617423057556152">
        <property name="VECTCodeOITransfoDistrib" value="PTFAV-Y313"/>
      </load>
      <shunt id="PTFAVINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="PTFAV-Y313"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="Q.ECL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="Q.ECLP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="Q.ECLP6_1.2" name="1.2" node="0" v="233.23918151855469" angle="6.3798850433175653"/>
        <busbarSection id="Q.ECLP6_1.1" name="1.1" node="1" v="233.23918151855469" angle="6.3798850433175653"/>
        <busbarSection id="Q.ECLP6_2.2" name="2.2" node="2" v="233.23918151855469" angle="6.3798850433175653"/>
        <busbarSection id="Q.ECLP6_2.1" name="2.1" node="3" v="233.23918151855469" angle="6.3798850433175653"/>
        <switch id="Q.ECLP6_Q.ECL   6TR613    SA.1" name="Q.ECL   6TR613    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="Q.ECLP6_Q.ECL   6SEC..21  SS.1.21" name="Q.ECL   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="Q.ECLP6_Q.ECL   6ZQ.EC.1  SA.1" name="Q.ECL   6ZQ.EC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="Q.ECLP6_Q.ECL   6TR612    SA.1" name="Q.ECL   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="Q.ECLP6_Q.ECL   6G.SYN.1  SA.1" name="Q.ECL   6G.SYN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="Q.ECLP6_Q.ECL   6TR613    SA.2" name="Q.ECL   6TR613    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="Q.ECLP6_Q.ECL   6SEC..21  SS.2.21" name="Q.ECL   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="Q.ECLP6_Q.ECL   6ZQ.EC.1  SA.2" name="Q.ECL   6ZQ.EC.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="Q.ECLP6_Q.ECL   6TR612    SA.2" name="Q.ECL   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="Q.ECLP6_Q.ECL   6G.SYN.1  SA.2" name="Q.ECL   6G.SYN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="Q.ECLP6_Q.ECL   6G.SYN.1  DJ" name="Q.ECL   6G.SYN.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="Q.ECLP6_Q.ECL   6TR612    DJ.HT" name="Q.ECL   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="Q.ECLP6_Q.ECL   6TR612    DJ.BT.Q.ECL6TR612" name="Q.ECL   6TR612    DJ.BT.Q.ECL6TR612" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="Q.ECLP6_Q.ECL   6TR612    DJ.BT.Q.ECLINA" name="Q.ECL   6TR612    DJ.BT.Q.ECLINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="Q.ECLP6_Q.ECL   6TR613    DJ.HT" name="Q.ECL   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="Q.ECLP6_Q.ECL   6ZQ.EC.1  DJ" name="Q.ECL   6ZQ.EC.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="Q.ECL6Y612" loadType="UNDEFINED" p0="19.968406677246094" q0="0.82179713249206543" node="8" p="19.968406677246094" q="0.82179713249206543">
        <property name="VECTCodeOITransfoDistrib" value="Q.ECL-Y612"/>
      </load>
      <load id="Q.ECL6Y613" loadType="UNDEFINED" p0="30.951028823852539" q0="1.6435942649841309" node="11" p="30.951028823852539" q="1.6435942649841309"/>
      <shunt id="Q.ECLINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="Q.ECL-Y612"/>
        <property name="qMax" value="29.4632"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="QUARE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="QUAREP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="QUAREP6_1" name="1" node="0" v="237.89920043945312" angle="6.8781994234624166"/>
        <switch id="QUAREP6_QUARE6TR611SA.1F" name="QUARE6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="QUAREP6_QUARE6TR612SA.1F" name="QUARE6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="QUAREP6_QUARE6ZQUAR.2SA.1F" name="QUARE6ZQUAR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="QUAREP6_QUARE6TR613SA.1F" name="QUARE6TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="QUAREP6_QUARE6TR614SA.1F" name="QUARE6TR614SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="QUAREP6_QUARE6TR611DJ" name="QUARE6TR611DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="QUAREP6_QUARE6TR612DJ" name="QUARE6TR612DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="QUAREP6_QUARE6TR613DJ" name="QUARE6TR613DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="QUAREP6_QUARE6TR614DJ" name="QUARE6TR614DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="QUAREP6_QUARE6ZQUAR.2SL" name="QUARE6ZQUAR.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="QUARE6Y611" loadType="UNDEFINED" p0="1.3663679361343384" q0="-1.5780041217803955" node="2" p="1.3663679361343384" q="-1.5780041217803955"/>
      <load id="QUARE6Y612" loadType="UNDEFINED" p0="1.3663679361343384" q0="-1.5780041217803955" node="4" p="1.3663679361343384" q="-1.5780041217803955"/>
      <load id="QUARE6Y613" loadType="UNDEFINED" p0="1.3663679361343384" q0="-1.5780041217803955" node="6" p="1.3663679361343384" q="-1.5780041217803955"/>
      <load id="QUARE6Y614" loadType="UNDEFINED" p0="1.3663679361343384" q0="-1.5780041217803955" node="8" p="1.3663679361343384" q="-1.5780041217803955"/>
    </voltageLevel>
  </substation>
  <substation id="QUARO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="QUAROP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="QUAROP3_1.1" name="1.1" node="0" v="65.839218139648438" angle="3.5661794366641155"/>
        <busbarSection id="QUAROP3_1.2" name="1.2" node="1" v="65.839218139648438" angle="3.5661794366641155"/>
        <busbarSection id="QUAROP3_1.3" name="1.3" node="2" v="65.839218139648438" angle="3.5661794366641155"/>
        <switch id="QUAROP3_QUARO3TR311SA.1F" name="QUARO3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="QUAROP3_QUARO3THIER.1SA.1F" name="QUARO3THIER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="QUAROP3_QUARO   3CBO.1    SS.1.12" name="QUARO   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="QUAROP3_QUARO   3CBO.1    SS.1.23" name="QUARO   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="QUAROP3_QUARO3TR313SA.1F" name="QUARO3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="QUAROP3_QUARO3ZQUA5.1SA.1F" name="QUARO3ZQUA5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="QUAROP3_QUARO   3THIER.1  DJ" name="QUARO   3THIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="QUAROP3_QUARO   3TR311    DJ.HT" name="QUARO   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="QUAROP3_QUARO   3TR311    DJ.BT.QUARO3TR311" name="QUARO   3TR311    DJ.BT.QUARO3TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="QUAROP3_QUARO   3TR311    DJ.BT.QUAROINA" name="QUARO   3TR311    DJ.BT.QUAROINA" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="QUAROP3_QUARO   3TR313    DJ.HT" name="QUARO   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="QUAROP3_QUARO   3ZQUA5.1  DJ" name="QUARO   3ZQUA5.1  DJ" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="QUARO3Y311" loadType="UNDEFINED" p0="7.8949918746948242" q0="2.8490617275238037" node="7" p="7.8949918746948242" q="2.8490617275238037">
        <property name="VECTCodeOITransfoDistrib" value="QUARO-Y311"/>
      </load>
      <load id="QUARO3Y313" loadType="UNDEFINED" p0="7.8949918746948242" q0="2.8490617275238037" node="10" p="7.8949918746948242" q="2.8490617275238037"/>
      <shunt id="QUAROINA" bPerSection="0.0009972788393497467" maximumSectionCount="1" currentSectionCount="1" node="8" q="-3.9581997394561768">
        <property name="VECTCodeOITransfoDistrib" value="QUARO-Y311"/>
        <property name="qMax" value="7.62048"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="QUENT" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="QUENTP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="QUENTP4_1.1" name="1.1" node="0" v="94.74847412109375" angle="1.8898181475809712"/>
        <busbarSection id="QUENTP4_1.2" name="1.2" node="1" v="94.74847412109375" angle="1.8898181475809712"/>
        <busbarSection id="QUENTP4_1.3" name="1.3" node="2" v="94.74847412109375" angle="1.8898181475809712"/>
        <switch id="QUENTP4_QUENT4TR411SA.1F" name="QUENT4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="QUENTP4_QUENT4ARGOE.1SA.1F" name="QUENT4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="QUENTP4_QUENT   4CBO.1    SS.1.12" name="QUENT   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="QUENTP4_QUENT   4CBO.1    SS.1.23" name="QUENT   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="QUENTP4_QUENT4TR412SA.1F" name="QUENT4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="QUENTP4_QUENT4TR413SA.1F" name="QUENT4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="QUENTP4_QUENT4ZQUEN.1SA.1F" name="QUENT4ZQUEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="QUENTP4_QUENT   4ARGOE.1  DJ" name="QUENT   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="QUENTP4_QUENT   4TR411    DJ.HT" name="QUENT   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="QUENTP4_QUENT   4TR411    DJ.BT.QUENT4TR411" name="QUENT   4TR411    DJ.BT.QUENT4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="QUENTP4_QUENT   4TR411    DJ.BT.QUENTINA" name="QUENT   4TR411    DJ.BT.QUENTINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="QUENTP4_QUENT   4TR412    DJ.HT" name="QUENT   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="QUENTP4_QUENT   4TR413    DJ.HT" name="QUENT   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="QUENTP4_QUENT   4ZQUEN.1  DJ" name="QUENT   4ZQUEN.1  DJ" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="QUENT4Y411" loadType="UNDEFINED" p0="13.972509384155273" q0="0.40218159556388855" node="7" p="13.972509384155273" q="0.40218159556388855">
        <property name="VECTCodeOITransfoDistrib" value="QUENT-Y411"/>
      </load>
      <load id="QUENT4TR412" loadType="UNDEFINED" p0="13.972509384155273" q0="0.40218159556388855" node="10" p="13.972509384155273" q="0.40218159556388855"/>
      <load id="QUENT4Y413" loadType="UNDEFINED" p0="13.972509384155273" q0="0.40218159556388855" node="12" p="13.972509384155273" q="0.40218159556388855"/>
      <shunt id="QUENTINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="QUENT-Y411"/>
        <property name="qMax" value="9.43034"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="QUES5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="QUES5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="8">
        <busbarSection id="QUES5P4_1" name="1" node="0" v="95.529914855957031" angle="5.7398864996904386"/>
        <switch id="QUES5P4_QUES54P.SAM.1SA.1F" name="QUES54P.SAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="QUES5P4_QUES54TR413SA.1F" name="QUES54TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="QUES5P4_QUES54P.SAM.1DJF" name="QUES54P.SAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="QUES5P4_QUES54TR413DJ" name="QUES54TR413DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="3"/>
        <switch id="QUES5P4_QUES54TR413DJ.BT.QUES54TR413" name="QUES54TR413DJ.BT.QUES54TR413" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="QUES5P4_QUES54TR413DJ.BT.QUES5INA" name="QUES54TR413DJ.BT.QUES5INA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
        <switch id="QUES5P4_QUES54TR413DJ.BT.QUES5IN1" name="QUES54TR413DJ.BT.QUES5IN1" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
      </nodeBreakerTopology>
      <generator id="QUES5IN1" energySource="WIND" minP="0" maxP="8" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="95.529922485351562" node="6" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="8" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="QUES54Y413" loadType="UNDEFINED" p0="15.996500015258789" q0="-1.156002402305603" node="4" p="15.996500015258789" q="-1.156002402305603">
        <property name="VECTCodeOITransfoDistrib" value="QUES5-Y413"/>
      </load>
      <shunt id="QUES5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="QUES5-Y413"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="RECY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RECY P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="25">
        <busbarSection id="RECY P3_1" name="1" node="0" v="65.728050231933594" angle="9.2165624971404725"/>
        <busbarSection id="RECY P3_2" name="2" node="1" v="65.728050231933594" angle="9.2165624971404725"/>
        <switch id="RECY P3_RECY    3SUIPP.1  SA.1" name="RECY    3SUIPP.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="RECY P3_RECY    3TR311    SA.1" name="RECY    3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="RECY P3_RECY    3TR631    SA.1" name="RECY    3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="21"/>
        <switch id="RECY P3_RECY    3S.SAU.1  SA.1" name="RECY    3S.SAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="RECY P3_RECY    3TR632    SA.1" name="RECY    3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
        <switch id="RECY P3_RECY    3TR313    SA.1" name="RECY    3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="RECY P3_RECY    3TR312    SA.1" name="RECY    3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="RECY P3_RECY    3COUPL    SA.1" name="RECY    3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="RECY P3_RECY    3COUPL    SA.2" name="RECY    3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RECY P3_RECY    3SUIPP.1  SA.2" name="RECY    3SUIPP.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="RECY P3_RECY    3TR311    SA.2" name="RECY    3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="RECY P3_RECY    3TR631    SA.2" name="RECY    3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
        <switch id="RECY P3_RECY    3S.SAU.1  SA.2" name="RECY    3S.SAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="RECY P3_RECY    3TR632    SA.2" name="RECY    3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
        <switch id="RECY P3_RECY    3TR313    SA.2" name="RECY    3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="RECY P3_RECY    3TR312    SA.2" name="RECY    3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="RECY P3_RECY    3COUPL    DJ" name="RECY    3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="RECY P3_RECY    3S.SAU.1  DJ" name="RECY    3S.SAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="RECY P3_RECY    3SUIPP.1  DJ" name="RECY    3SUIPP.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="RECY P3_RECY    3TR311    DJ.HT" name="RECY    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="RECY P3_RECY    3TR311    DJ.BT.RECY 3TR311" name="RECY    3TR311    DJ.BT.RECY 3TR311" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="RECY P3_RECY    3TR311    DJ.BT.RECY IN3" name="RECY    3TR311    DJ.BT.RECY IN3" kind="BREAKER" retained="true" open="false" node1="11" node2="9"/>
        <switch id="RECY P3_RECY    3TR312    DJ.HT" name="RECY    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="RECY P3_RECY    3TR312    DJ.BT.RECY 3TR312" name="RECY    3TR312    DJ.BT.RECY 3TR312" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="RECY P3_RECY    3TR312    DJ.BT.RECY IN1" name="RECY    3TR312    DJ.BT.RECY IN1" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="RECY P3_RECY    3TR313    DJ.HT" name="RECY    3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="RECY P3_RECY    3TR313    DJ.BT.RECY 3TR313" name="RECY    3TR313    DJ.BT.RECY 3TR313" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="RECY P3_RECY    3TR313    DJ.BT.RECY_INA" name="RECY    3TR313    DJ.BT.RECY_INA" kind="BREAKER" retained="true" open="true" node1="19" node2="17"/>
        <switch id="RECY P3_RECY    3TR313    DJ.BT.RECY IN2" name="RECY    3TR313    DJ.BT.RECY IN2" kind="BREAKER" retained="true" open="false" node1="20" node2="17"/>
        <switch id="RECY P3_RECY    3TR631    DJ" name="RECY    3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
        <switch id="RECY P3_RECY    3TR632    DJ" name="RECY    3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
      </nodeBreakerTopology>
      <generator id="RECY IN3" energySource="WIND" minP="0" maxP="18" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="65.728050231933594" node="11" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="RECY IN1" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="65.728050231933594" node="15" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="RECY IN2" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="5" targetQ="0" targetV="65.728050231933594" node="20" p="-5" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="RECY3 Y311" loadType="UNDEFINED" p0="11.107606887817383" q0="-1.0393916368484497" node="10" p="11.107606887817383" q="-1.0393916368484497">
        <property name="VECTCodeOITransfoDistrib" value="RECY -Y311"/>
      </load>
      <load id="RECY3 Y312" loadType="UNDEFINED" p0="11.107606887817383" q0="-1.0393916368484497" node="14" p="11.107606887817383" q="-1.0393916368484497">
        <property name="VECTCodeOITransfoDistrib" value="RECY -Y312"/>
      </load>
      <load id="RECY3 Y313" loadType="UNDEFINED" p0="11.107606887817383" q0="-1.0393916368484497" node="18" p="11.107606887817383" q="-1.0393916368484497">
        <property name="VECTCodeOITransfoDistrib" value="RECY -Y313"/>
      </load>
      <shunt id="RECY_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="RECY -Y313"/>
        <property name="qMax" value="14.6158"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="RECY P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="RECY P6_1" name="1" node="0" v="240.46479797363281" angle="10.387122024644549"/>
        <busbarSection id="RECY P6_2" name="2" node="1" v="240.46479797363281" angle="10.387122024644549"/>
        <switch id="RECY P6_RECY    6TR631    SA.1" name="RECY    6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="RECY P6_RECY    6TR632    SA.1" name="RECY    6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="RECY P6_RECY    6CXSSE.1  SA.1" name="RECY    6CXSSE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="RECY P6_RECY    6ZCUPE.1  SA.1" name="RECY    6ZCUPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="RECY P6_RECY    6COUPL    SA.1" name="RECY    6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="RECY P6_RECY    6TR631    SA.2" name="RECY    6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="RECY P6_RECY    6TR632    SA.2" name="RECY    6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="RECY P6_RECY    6CXSSE.1  SA.2" name="RECY    6CXSSE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="RECY P6_RECY    6ZCUPE.1  SA.2" name="RECY    6ZCUPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="RECY P6_RECY    6COUPL    SA.2" name="RECY    6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RECY P6_RECY    6COUPL    DJ" name="RECY    6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="RECY P6_RECY    6CXSSE.1  DJ" name="RECY    6CXSSE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="RECY P6_RECY    6TR631    DJ" name="RECY    6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="RECY P6_RECY    6TR632    DJ" name="RECY    6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="RECY P6_RECY    6ZCUPE.1  DJ" name="RECY    6ZCUPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="RECY Y631" r="1.9399999380111694" x="61.400012969970703" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="RECY P3" node1="22" voltageLevelId2="RECY P6" node2="7" p1="-19.326360702514648" q1="-9.535944938659668" p2="19.342294692993164" q2="10.040252685546875">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.728050231933594">
        <terminalRef id="RECY Y631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="RECY Y632" r="2.2599999904632568" x="78.999992370605469" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="RECY P3" node1="24" voltageLevelId2="RECY P6" node2="9" p1="-14.871667861938477" q1="8.2506561279296875" p2="14.882741928100586" q2="-7.8635601997375488">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.728050231933594">
        <terminalRef id="RECY Y632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="REMIS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="REMISP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="REMISP7_1.2" name="1.2" node="0" v="408.36532592773438" angle="1.0954241382610583"/>
        <busbarSection id="REMISP7_1.1" name="1.1" node="1" v="408.36532592773438" angle="1.0954241382610583"/>
        <busbarSection id="REMISP7_2.2" name="2.2" node="2" v="408.36532592773438" angle="1.0954241382610583"/>
        <busbarSection id="REMISP7_2.1" name="2.1" node="3" v="408.36532592773438" angle="1.0954241382610583"/>
        <switch id="REMISP7_REMIS   7BARNA.1  SA.1" name="REMIS   7BARNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="REMISP7_REMIS   7TR732    SA.1" name="REMIS   7TR732    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="REMISP7_REMIS   7BARNA.2  SA.1" name="REMIS   7BARNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="REMISP7_REMIS   7SEC..21  SS.1.21" name="REMIS   7SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="REMISP7_REMIS   7COUPL.2  SA.1" name="REMIS   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="REMISP7_REMIS   7TERRI.1  SA.1" name="REMIS   7TERRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="REMISP7_REMIS   7TR731    SA.1" name="REMIS   7TR731    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="REMISP7_REMIS   7TERRI.2  SA.1" name="REMIS   7TERRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="REMISP7_REMIS   7AT761    SA.1" name="REMIS   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="REMISP7_REMIS   7COUPL.2  SA.2" name="REMIS   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="REMISP7_REMIS   7BARNA.1  SA.2" name="REMIS   7BARNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="REMISP7_REMIS   7TR732    SA.2" name="REMIS   7TR732    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="REMISP7_REMIS   7BARNA.2  SA.2" name="REMIS   7BARNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="REMISP7_REMIS   7SEC..21  SS.2.21" name="REMIS   7SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="REMISP7_REMIS   7TERRI.1  SA.2" name="REMIS   7TERRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="REMISP7_REMIS   7TR731    SA.2" name="REMIS   7TR731    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="REMISP7_REMIS   7TERRI.2  SA.2" name="REMIS   7TERRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="REMISP7_REMIS   7AT761    SA.2" name="REMIS   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="REMISP7_REMIS   7AT761    DJ" name="REMIS   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="REMISP7_REMIS   7BARNA.1  DJ" name="REMIS   7BARNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="REMISP7_REMIS   7BARNA.2  DJ" name="REMIS   7BARNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REMISP7_REMIS   7COUPL.2  DJ" name="REMIS   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="REMISP7_REMIS   7TERRI.1  DJ" name="REMIS   7TERRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="REMISP7_REMIS   7TERRI.2  DJ" name="REMIS   7TERRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="REMISP7_REMIS   7TR731    DJ" name="REMIS   7TR731    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="REMISP7_REMIS   7TR732    DJ" name="REMIS   7TR732    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
      <load id="REMIS7AT761" loadType="UNDEFINED" p0="29.233135223388672" q0="23.186868667602539" node="5" p="29.233135223388672" q="23.186868667602539"/>
      <load id="REMIS7Y731" loadType="UNDEFINED" p0="80" q0="-22" node="17" p="80" q="-22"/>
      <load id="REMIS7Y732" loadType="UNDEFINED" p0="80" q0="18" node="19" p="80" q="18"/>
    </voltageLevel>
  </substation>
  <substation id="RENOU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RENOUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="RENOUP4_1" name="1" node="0" v="94.792015075683594" angle="5.3784469760785267"/>
        <switch id="RENOUP4_RENOU4ZNEUF.1SA.1F" name="RENOU4ZNEUF.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="RENOUP4_RENOU4ZRENO.1SA.1F" name="RENOU4ZRENO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="RENOUP4_RENOU4ZNEUF.1DJF" name="RENOU4ZNEUF.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="RENOUP4_RENOU4ZRENO.1SRB.1" name="RENOU4ZRENO.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="RETHE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RETHEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="RETHEP3_1.1" name="1.1" node="0" v="67.282943725585938" angle="12.109868195598308"/>
        <busbarSection id="RETHEP3_1.2" name="1.2" node="1" v="67.282943725585938" angle="12.109868195598308"/>
        <busbarSection id="RETHEP3_1.3" name="1.3" node="2" v="67.282943725585938" angle="12.109868195598308"/>
        <switch id="RETHEP3_RETHE3TR311SA.1F" name="RETHE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="RETHEP3_RETHE3BAZAN.1SA.1F" name="RETHE3BAZAN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="RETHEP3_RETHE   3CBO.1    SS.1.12" name="RETHE   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RETHEP3_RETHE3TR312SA.1F" name="RETHE3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="RETHEP3_RETHE   3CBO.1    SS.1.23" name="RETHE   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RETHEP3_RETHE3BAZAN.2SA.1F" name="RETHE3BAZAN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="RETHEP3_RETHE3TR313SA.1F" name="RETHE3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="18"/>
        <switch id="RETHEP3_RETHE3SEUIL.1SA.1F" name="RETHE3SEUIL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="RETHEP3_RETHE   3BAZAN.1  DJ" name="RETHE   3BAZAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RETHEP3_RETHE   3BAZAN.2  DJ" name="RETHE   3BAZAN.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RETHEP3_RETHE   3SEUIL.1  DJ" name="RETHE   3SEUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RETHEP3_RETHE   3TR311    DJ.HT" name="RETHE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="RETHEP3_RETHE   3TR311    DJ.BT.RETHE3TR311" name="RETHE   3TR311    DJ.BT.RETHE3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="RETHEP3_RETHE   3TR311    DJ.BT.RETHEIN1" name="RETHE   3TR311    DJ.BT.RETHEIN1" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="RETHEP3_RETHE   3TR312    DJ.HT" name="RETHE   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="RETHEP3_RETHE   3TR312    DJ.BT.RETHE3TR312" name="RETHE   3TR312    DJ.BT.RETHE3TR312" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="RETHEP3_RETHE   3TR312    DJ.BT.RETHEINA" name="RETHE   3TR312    DJ.BT.RETHEINA" kind="BREAKER" retained="true" open="true" node1="16" node2="14"/>
        <switch id="RETHEP3_RETHE   3TR312    DJ.BT.RETHEIN2" name="RETHE   3TR312    DJ.BT.RETHEIN2" kind="BREAKER" retained="true" open="false" node1="17" node2="14"/>
        <switch id="RETHEP3_RETHE   3TR313    DJ.HT" name="RETHE   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="RETHEP3_RETHE   3TR313    DJ.BT.RETHE3TR313" name="RETHE   3TR313    DJ.BT.RETHE3TR313" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="RETHEP3_RETHE   3TR313    DJ.BT.RETHEIN3" name="RETHE   3TR313    DJ.BT.RETHEIN3" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
      </nodeBreakerTopology>
      <generator id="RETHEIN1" energySource="WIND" minP="0" maxP="18.200000762939453" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="67.282943725585938" node="12" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="RETHEIN2" energySource="WIND" minP="0" maxP="26.399999618530273" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="67.282943725585938" node="17" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="26.399999618530273" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="RETHEIN3" energySource="WIND" minP="0" maxP="42.25" voltageRegulatorOn="false" targetP="19" targetQ="0" targetV="67.282943725585938" node="21" p="-19" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="42.25" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="RETHE3TR311" loadType="UNDEFINED" p0="10.033653259277344" q0="-0.72888761758804321" node="11" p="10.033653259277344" q="-0.72888761758804321">
        <property name="VECTCodeOITransfoDistrib" value="RETHE-Y311"/>
      </load>
      <load id="RETHE3TR312" loadType="UNDEFINED" p0="10.033653259277344" q0="-0.72888761758804321" node="15" p="10.033653259277344" q="-0.72888761758804321">
        <property name="VECTCodeOITransfoDistrib" value="RETHE-Y312"/>
      </load>
      <load id="RETHE3TR313" loadType="UNDEFINED" p0="10.033653259277344" q0="-0.72888761758804321" node="20" p="10.033653259277344" q="-0.72888761758804321">
        <property name="VECTCodeOITransfoDistrib" value="RETHE-Y313"/>
      </load>
      <shunt id="RETHEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="16" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="RETHE-Y312"/>
        <property name="qMax" value="8.25155"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="REVI5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="REVI5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="REVI5P7_1.1" name="1.1" node="0" v="409.51446533203125" angle="20.71297212979221"/>
        <busbarSection id="REVI5P7_1.2" name="1.2" node="1" v="409.51446533203125" angle="20.71297212979221"/>
        <busbarSection id="REVI5P7_1.3" name="1.3" node="2" v="409.61611938476562" angle="20.741117631814539"/>
        <busbarSection id="REVI5P7_1.4" name="1.4" node="3" v="409.51449584960938" angle="20.71297212979221"/>
        <switch id="REVI5P7_REVI57MAZUR.1SA.1F" name="REVI57MAZUR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="REVI5P7_REVI57GROUP.1SA.1F" name="REVI57GROUP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="REVI5P7_REVI57SE.1.12SS.1.12F" name="REVI57SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="REVI5P7_REVI57MAZUR.2SA.1F" name="REVI57MAZUR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="15"/>
        <switch id="REVI5P7_REVI57GROUP.2SA.1F" name="REVI57GROUP.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="REVI5P7_REVI57SE.1.23SS.1.23F" name="REVI57SE.1.23SS.1.23F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
        <switch id="REVI5P7_REVI57MAZUR.3SA.1F" name="REVI57MAZUR.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="17"/>
        <switch id="REVI5P7_REVI57GROUP.3SA.1F" name="REVI57GROUP.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
        <switch id="REVI5P7_REVI57SE.1.34SS.1.34F" name="REVI57SE.1.34SS.1.34F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="3"/>
        <switch id="REVI5P7_REVI57MAZUR.4SA.1F" name="REVI57MAZUR.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="19"/>
        <switch id="REVI5P7_REVI57GROUP.4SA.1F" name="REVI57GROUP.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="11"/>
        <switch id="REVI5P7_5REVI   7GROUPH1  COUPLEUR" name="5REVI   7GROUPH1  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="REVI5P7_5REVI   7GROUPH2  COUPLEUR" name="5REVI   7GROUPH2  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="REVI5P7_5REVI   7GROUPH3  DJ.GR" name="5REVI   7GROUPH3  DJ.GR" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REVI5P7_5REVI   7GROUPH3  COUPLEUR" name="5REVI   7GROUPH3  COUPLEUR" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="REVI5P7_5REVI   7GROUPH4  COUPLEUR" name="5REVI   7GROUPH4  COUPLEUR" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
        <switch id="REVI5P7_REVI57MAZUR.1DJF" name="REVI57MAZUR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="13" node2="14"/>
        <switch id="REVI5P7_REVI57MAZUR.2DJF" name="REVI57MAZUR.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="15" node2="16"/>
        <switch id="REVI5P7_REVI57MAZUR.3DJF" name="REVI57MAZUR.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="17" node2="18"/>
        <switch id="REVI5P7_REVI57MAZUR.4DJF" name="REVI57MAZUR.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="19" node2="20"/>
      </nodeBreakerTopology>
      <generator id="REVI57GROUP.1" energySource="HYDRO" minP="-180" maxP="180" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="5" p="-0">
        <property name="genreCvg" value="TURBINAGE"/>
        <reactiveCapabilityCurve>
          <point p="-180" minQ="-120" maxQ="90"/>
          <point p="0" minQ="-120" maxQ="110"/>
          <point p="180" minQ="-120" maxQ="90"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="REVI57GROUP.2" energySource="HYDRO" minP="-180" maxP="180" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="7" p="-0">
        <property name="genreCvg" value="TURBINAGE"/>
        <reactiveCapabilityCurve>
          <point p="-180" minQ="-120" maxQ="90"/>
          <point p="0" minQ="-120" maxQ="110"/>
          <point p="180" minQ="-120" maxQ="90"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="REVI57GROUP.3" energySource="HYDRO" minP="-180" maxP="180" voltageRegulatorOn="true" targetP="108.11469268798828" targetQ="37.212139129638672" targetV="409.61611938476562" node="10" p="-108.11469268798828" q="-37.212638854980469">
        <property name="genreCvg" value="TURBINAGE"/>
        <reactiveCapabilityCurve>
          <point p="-180" minQ="-120" maxQ="90"/>
          <point p="0" minQ="-120" maxQ="110"/>
          <point p="180" minQ="-120" maxQ="90"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="REVI57GROUP.4" energySource="HYDRO" minP="-180" maxP="180" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="12" p="-0">
        <property name="genreCvg" value="TURBINAGE"/>
        <reactiveCapabilityCurve>
          <point p="-180" minQ="-120" maxQ="90"/>
          <point p="0" minQ="-120" maxQ="110"/>
          <point p="180" minQ="-120" maxQ="90"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="REVIG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="REVIGP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="REVIGP3_1" name="1" node="0" v="64.283210754394531" angle="7.845125398599027"/>
        <busbarSection id="REVIGP3_2" name="2" node="1" v="64.283210754394531" angle="7.845125398599027"/>
        <switch id="REVIGP3_REVIG   3ZMAUP.1  SA.1" name="REVIG   3ZMAUP.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="REVIGP3_REVIG   3TR631    SA.1" name="REVIG   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="REVIGP3_REVIG   3SSMEN.1  SA.1" name="REVIG   3SSMEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="REVIGP3_REVIG   3TR633    SA.1" name="REVIG   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="REVIGP3_REVIG3INJ1SA.1" name="REVIG3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="REVIGP3_REVIG3INJ2SA.1" name="REVIG3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="REVIGP3_REVIG   3B.DUC.1  SA.1" name="REVIG   3B.DUC.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="REVIGP3_REVIG   3SSDIZ.1  SA.1" name="REVIG   3SSDIZ.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="REVIGP3_REVIG   3CONT5.1  SA.1" name="REVIG   3CONT5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="REVIGP3_REVIG   3CHAN6.1  SA.1" name="REVIG   3CHAN6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="REVIGP3_REVIG   3COUPL    SA.1" name="REVIG   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="REVIGP3_REVIG   3COUPL    SA.2" name="REVIG   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="REVIGP3_REVIG   3ZMAUP.1  SA.2" name="REVIG   3ZMAUP.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="REVIGP3_REVIG   3TR631    SA.2" name="REVIG   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="REVIGP3_REVIG   3SSMEN.1  SA.2" name="REVIG   3SSMEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="REVIGP3_REVIG   3TR633    SA.2" name="REVIG   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="REVIGP3_REVIG3INJ1SA.2" name="REVIG3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="REVIGP3_REVIG3INJ2SA.2" name="REVIG3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="REVIGP3_REVIG   3B.DUC.1  SA.2" name="REVIG   3B.DUC.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="REVIGP3_REVIG   3SSDIZ.1  SA.2" name="REVIG   3SSDIZ.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="REVIGP3_REVIG   3CONT5.1  SA.2" name="REVIG   3CONT5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="REVIGP3_REVIG   3CHAN6.1  SA.2" name="REVIG   3CHAN6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="REVIGP3_REVIG   3B.DUC.1  DJ" name="REVIG   3B.DUC.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="REVIGP3_REVIG   3CHAN6.1  DJ" name="REVIG   3CHAN6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="REVIGP3_REVIG   3CONT5.1  DJ" name="REVIG   3CONT5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="REVIGP3_REVIG   3COUPL    DJ" name="REVIG   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REVIGP3_REVIG3INJ1DJ" name="REVIG3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="REVIGP3_REVIG3INJ2DJ" name="REVIG3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="REVIGP3_REVIG   3SSDIZ.1  DJ" name="REVIG   3SSDIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="REVIGP3_REVIG   3SSMEN.1  DJ" name="REVIG   3SSMEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="REVIGP3_REVIG   3TR631    DJ" name="REVIG   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="REVIGP3_REVIG   3TR633    DJ" name="REVIG   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="REVIGP3_REVIG   3ZMAUP.1  DJ" name="REVIG   3ZMAUP.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id="REVIG3CONT51" loadType="UNDEFINED" p0="16" q0="8" node="7" p="16" q="8"/>
      <load id="REVIG3INJ1" loadType="UNDEFINED" p0="1.7113863229751587" q0="0.83323502540588379" node="11" p="1.7113863229751587" q="0.83323502540588379"/>
      <load id="REVIG3INJ2" loadType="UNDEFINED" p0="1.7113863229751587" q0="0.83323502540588379" node="13" p="1.7113863229751587" q="0.83323502540588379"/>
    </voltageLevel>
    <voltageLevel id="REVIGP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="REVIGP6_1" name="1" node="0" v="239.11741638183594" angle="10.038313655242108"/>
        <busbarSection id="REVIGP6_2" name="2" node="1" v="239.11741638183594" angle="10.038313655242108"/>
        <switch id="REVIGP6_REVIG   6CXSSE.1  SA.1" name="REVIG   6CXSSE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="REVIGP6_REVIG   6AT764    SA.1" name="REVIG   6AT764    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="REVIGP6_REVIG   6TR631    SA.1" name="REVIG   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="REVIGP6_REVIG   6TR633    SA.1" name="REVIG   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="REVIGP6_REVIG   6CHAN6.2  SA.1" name="REVIG   6CHAN6.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="REVIGP6_REVIG   6T.DOM.1  SA.1" name="REVIG   6T.DOM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="REVIGP6_REVIG   6AT765    SA.1" name="REVIG   6AT765    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="REVIGP6_REVIG6INJ1SA.1" name="REVIG6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="REVIGP6_REVIG6INJ2SA.1" name="REVIG6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="REVIGP6_REVIG   6MAROL.1  SA.1" name="REVIG   6MAROL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="REVIGP6_REVIG   6COUPL    SA.1" name="REVIG   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="REVIGP6_REVIG   6COUPL    SA.2" name="REVIG   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="REVIGP6_REVIG   6CXSSE.1  SA.2" name="REVIG   6CXSSE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="REVIGP6_REVIG   6AT764    SA.2" name="REVIG   6AT764    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="REVIGP6_REVIG   6TR631    SA.2" name="REVIG   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="REVIGP6_REVIG   6TR633    SA.2" name="REVIG   6TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="REVIGP6_REVIG   6CHAN6.2  SA.2" name="REVIG   6CHAN6.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="REVIGP6_REVIG   6T.DOM.1  SA.2" name="REVIG   6T.DOM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="REVIGP6_REVIG   6AT765    SA.2" name="REVIG   6AT765    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="REVIGP6_REVIG6INJ1SA.2" name="REVIG6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="REVIGP6_REVIG6INJ2SA.2" name="REVIG6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="REVIGP6_REVIG   6MAROL.1  SA.2" name="REVIG   6MAROL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="REVIGP6_REVIG   6AT764    DJ" name="REVIG   6AT764    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="REVIGP6_REVIG   6AT765    DJ" name="REVIG   6AT765    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="REVIGP6_REVIG   6CHAN6.2  DJ" name="REVIG   6CHAN6.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="REVIGP6_REVIG   6COUPL    DJ" name="REVIG   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REVIGP6_REVIG   6CXSSE.1  DJ" name="REVIG   6CXSSE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="REVIGP6_REVIG6INJ1DJ" name="REVIG6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="REVIGP6_REVIG6INJ2DJ" name="REVIG6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="REVIGP6_REVIG   6MAROL.1  DJ" name="REVIG   6MAROL.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="REVIGP6_REVIG   6T.DOM.1  DJ" name="REVIG   6T.DOM.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="REVIGP6_REVIG   6TR631    DJ" name="REVIG   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="REVIGP6_REVIG   6TR633    DJ" name="REVIG   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
      </nodeBreakerTopology>
      <load id="REVIG6INJ1" loadType="UNDEFINED" p0="-2.6872768402099609" q0="-1.9482157230377197" node="13" p="-2.6872768402099609" q="-1.9482157230377197"/>
      <load id="REVIG6INJ2" loadType="UNDEFINED" p0="-2.6872768402099609" q0="-1.9482157230377197" node="15" p="-2.6872768402099609" q="-1.9482157230377197"/>
    </voltageLevel>
    <voltageLevel id="REVIGP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="REVIGP7_1" name="1" node="0" v="403.87698364257812" angle="11.305140430229283"/>
        <busbarSection id="REVIGP7_2" name="2" node="1" v="403.87698364257812" angle="11.305140430229283"/>
        <switch id="REVIGP7_REVIG   7AT764    SA.1" name="REVIG   7AT764    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="REVIGP7_REVIG   7AT765    SA.1" name="REVIG   7AT765    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="REVIGP7_REVIG   7CRENE.1  SA.1" name="REVIG   7CRENE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="REVIGP7_REVIG   7VIGY .1  SA.1" name="REVIG   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="REVIGP7_REVIG   7COUPL    SA.1" name="REVIG   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="REVIGP7_REVIG   7CRENE.1  SA.2" name="REVIG   7CRENE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="REVIGP7_REVIG   7AT764    SA.2" name="REVIG   7AT764    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="REVIGP7_REVIG   7VIGY .1  SA.2" name="REVIG   7VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="REVIGP7_REVIG   7AT765    SA.2" name="REVIG   7AT765    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="REVIGP7_REVIG   7COUPL    SA.2" name="REVIG   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="REVIGP7_REVIG   7AT764    DJ" name="REVIG   7AT764    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="REVIGP7_REVIG   7AT765    DJ" name="REVIG   7AT765    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="REVIGP7_REVIG   7COUPL    DJ" name="REVIG   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="REVIGP7_REVIG   7CRENE.1  DJ" name="REVIG   7CRENE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REVIGP7_REVIG   7VIGY .1  DJ" name="REVIG   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="REVIGY631" r="0.92000007629394531" x="58.299999237060547" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="REVIGP3" node1="19" voltageLevelId2="REVIGP6" node2="21" p1="-37.668548583984375" q1="8.4025630950927734" p2="37.692173004150391" q2="-6.9053425788879395">
      <ratioTapChanger lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" regulating="true" targetV="64.283203125">
        <terminalRef id="REVIGY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="REVIGY633" r="0.92000007629394531" x="58.299999237060547" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="REVIGP3" node1="21" voltageLevelId2="REVIGP6" node2="23" p1="-37.668548583984375" q1="8.4025630950927734" p2="37.692173004150391" q2="-6.9053425788879395">
      <ratioTapChanger lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" regulating="true" targetV="64.283203125">
        <terminalRef id="REVIGY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0720000267028809"/>
        <step r="0" x="0" g="0" b="0" rho="1.059999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="1.0490000247955322"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0140000581741333"/>
        <step r="0" x="0" g="0" b="0" rho="1.0019999742507935"/>
        <step r="0" x="0" g="0" b="0" rho="0.99000000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.97899997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93199998140335083"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9089999794960022"/>
        <step r="0" x="0" g="0" b="0" rho="0.8970000147819519"/>
        <step r="0" x="0" g="0" b="0" rho="0.88499999046325684"/>
        <step r="0" x="0" g="0" b="0" rho="0.87400001287460327"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85000002384185791"/>
        <step r="0" x="0" g="0" b="0" rho="0.83899998664855957"/>
        <step r="0" x="0" g="0" b="0" rho="0.82700002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.81499999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.80400002002716064"/>
        <step r="0" x="0" g="0" b="0" rho="0.79199999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="REVIGY764" r="1.1800000667572021" x="58.400001525878906" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="REVIGP6" node1="3" voltageLevelId2="REVIGP7" node2="3" p1="-61.741458892822266" q1="18.552639007568359" p2="61.771171569824219" q2="-17.082056045532227">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0060000419616699"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="REVIGY765" r="0.45999997854232788" x="36" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="REVIGP6" node1="5" voltageLevelId2="REVIGP7" node2="5" p1="-100.139892578125" q1="2.0032005310058594" p2="100.16819000244141" q2="0.21124948561191559">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="REVIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="REVINP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="REVINP3_1.1" name="1.1" node="0" v="66.146957397460938" angle="10.114913373010154"/>
        <busbarSection id="REVINP3_1.2" name="1.2" node="1" v="66.146957397460938" angle="10.114913373010154"/>
        <switch id="REVINP3_REVIN3CARAB.1SA.1F" name="REVIN3CARAB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="REVINP3_REVIN3TR311SA.1F" name="REVIN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="REVINP3_REVIN3M.CAM.1SA.1F" name="REVIN3M.CAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="REVINP3_REVIN   3CBO.1    SS.1.12" name="REVIN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="REVINP3_REVIN3TR312SA.1F" name="REVIN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="REVINP3_REVIN3HAYBE.1SA.1F" name="REVIN3HAYBE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="REVINP3_REVIN   3CARAB.1  DJ" name="REVIN   3CARAB.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="REVINP3_REVIN   3HAYBE.1  DJ" name="REVIN   3HAYBE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="REVINP3_REVIN   3M.CAM.1  DJ" name="REVIN   3M.CAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="REVINP3_REVIN   3TR311    DJ.HT" name="REVIN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="REVINP3_REVIN   3TR312    DJ.HT" name="REVIN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="REVINP3_REVIN   3TR312    DJ.BT.REVIN3TR312" name="REVIN   3TR312    DJ.BT.REVIN3TR312" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="REVINP3_REVIN   3TR312    DJ.BT.REVININA" name="REVIN   3TR312    DJ.BT.REVININA" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
      </nodeBreakerTopology>
      <load id="REVIN3TR311" loadType="UNDEFINED" p0="3.5087425708770752" q0="-0.71537148952484131" node="9" p="3.5087425708770752" q="-0.71537148952484131"/>
      <load id="REVIN3TR312" loadType="UNDEFINED" p0="3.5087425708770752" q0="-0.71537148952484131" node="12" p="3.5087425708770752" q="-0.71537148952484131">
        <property name="VECTCodeOITransfoDistrib" value="REVIN-Y312"/>
      </load>
      <shunt id="REVININA" bPerSection="0.00032154194195754826" maximumSectionCount="1" currentSectionCount="1" node="13" q="-1.2761999368667603">
        <property name="VECTCodeOITransfoDistrib" value="REVIN-Y312"/>
        <property name="qMax" value="4.7628"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="RIBEC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="RIBECP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="RIBECP3_1.1" name="1.1" node="0" v="65.358184814453125" angle="-4.087279968210364"/>
        <busbarSection id="RIBECP3_1.2" name="1.2" node="1" v="65.358184814453125" angle="-4.087279968210364"/>
        <busbarSection id="RIBECP3_1.3" name="1.3" node="2" v="65.358184814453125" angle="-4.087279968210364"/>
        <switch id="RIBECP3_RIBEC   3CBO.1    SS.1.12" name="RIBEC   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RIBECP3_RIBEC3ZCNR6.1SA.1F" name="RIBEC3ZCNR6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="RIBECP3_RIBEC3TR311SA.1F" name="RIBEC3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="RIBECP3_RIBEC   3CBO.1    SS.1.23" name="RIBEC   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RIBECP3_RIBEC3TR313SA.1F" name="RIBEC3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="RIBECP3_RIBEC3NOYON.1SA.1F" name="RIBEC3NOYON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="RIBECP3_RIBEC   3NOYON.1  DJ" name="RIBEC   3NOYON.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RIBECP3_RIBEC   3TR311    DJ.HT" name="RIBEC   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RIBECP3_RIBEC   3TR313    DJ.HT" name="RIBEC   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RIBECP3_RIBEC   3ZCNR6.1  DJ" name="RIBEC   3ZCNR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="RIBEC3TR311" loadType="UNDEFINED" p0="1.5310275554656982" q0="0.7495085597038269" node="6" p="1.5310275554656982" q="0.7495085597038269"/>
      <load id="RIBEC3TR313" loadType="UNDEFINED" p0="1.5310275554656982" q0="0.7495085597038269" node="8" p="1.5310275554656982" q="0.7495085597038269"/>
    </voltageLevel>
  </substation>
  <substation id="RIBEM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RIBEMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="RIBEMP3_1" name="1" node="0" v="65.952049255371094" angle="5.0153908320674381"/>
        <switch id="RIBEMP3_RIBEM   3SETIE.1  SA.1" name="RIBEM   3SETIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="RIBEMP3_RIBEM3TR311SA.1F" name="RIBEM3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="RIBEMP3_RIBEM3TR313SA.1F" name="RIBEM3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="RIBEMP3_RIBEM   3SETIE.1  DJ" name="RIBEM   3SETIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="1"/>
        <switch id="RIBEMP3_RIBEM   3TR311    DJ.HT" name="RIBEM   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RIBEMP3_RIBEM   3TR311    DJ.BT.RIBEM3TR311" name="RIBEM   3TR311    DJ.BT.RIBEM3TR311" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="RIBEMP3_RIBEM   3TR311    DJ.BT.RIBEMIN1" name="RIBEM   3TR311    DJ.BT.RIBEMIN1" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="RIBEMP3_RIBEM   3TR313    DJ.HT" name="RIBEM   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RIBEMP3_RIBEM   3TR313    DJ.BT.RIBEM3TR313" name="RIBEM   3TR313    DJ.BT.RIBEM3TR313" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="RIBEMP3_RIBEM   3TR313    DJ.BT.RIBEMINA" name="RIBEM   3TR313    DJ.BT.RIBEMINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="RIBEMP3_RIBEM   3TR313    DJ.BT.RIBEMIN2" name="RIBEM   3TR313    DJ.BT.RIBEMIN2" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
      </nodeBreakerTopology>
      <generator id="RIBEMIN1" energySource="WIND" minP="0" maxP="30" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="65.952049255371094" node="6" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="30" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="RIBEMIN2" energySource="WIND" minP="0" maxP="25.799999237060547" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="65.952049255371094" node="11" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="25.799999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="RIBEM3Y311" loadType="UNDEFINED" p0="4.0827851295471191" q0="0.34409964084625244" node="5" p="4.0827851295471191" q="0.34409964084625244">
        <property name="VECTCodeOITransfoDistrib" value="RIBEM-Y311"/>
      </load>
      <load id="RIBEM3TR313" loadType="UNDEFINED" p0="4.0827851295471191" q0="0.34409964084625244" node="9" p="4.0827851295471191" q="0.34409964084625244">
        <property name="VECTCodeOITransfoDistrib" value="RIBEM-Y313"/>
      </load>
      <shunt id="RIBEMINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="RIBEM-Y313"/>
        <property name="qMax" value="2.97675"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="RICHE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="RICHEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="RICHEP6_1" name="1" node="0" v="237.97209167480469" angle="18.473476044350086"/>
        <busbarSection id="RICHEP6_2" name="2" node="1" v="237.97209167480469" angle="18.473476044350086"/>
        <switch id="RICHEP6_RICHE   6SSHUB.1  SA.1" name="RICHE   6SSHUB.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="RICHEP6_RICHE   6AMNEV.1  SA.1" name="RICHE   6AMNEV.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="RICHEP6_RICHE6INJ2SA.1" name="RICHE6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="RICHEP6_RICHE6INJ1SA.1" name="RICHE6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="RICHEP6_RICHE   6COUPL    SA.1" name="RICHE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="RICHEP6_RICHE   6COUPL    SA.2" name="RICHE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="RICHEP6_RICHE   6SSHUB.1  SA.2" name="RICHE   6SSHUB.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="RICHEP6_RICHE   6AMNEV.1  SA.2" name="RICHE   6AMNEV.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="RICHEP6_RICHE6INJ1SA.2" name="RICHE6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="RICHEP6_RICHE6INJ2SA.2" name="RICHE6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="RICHEP6_RICHE   6AMNEV.1  DJ" name="RICHE   6AMNEV.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="RICHEP6_RICHE   6COUPL    DJ" name="RICHE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="RICHEP6_RICHE6INJ1DJ" name="RICHE6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="RICHEP6_RICHE6INJ2DJ" name="RICHE6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="RICHEP6_RICHE   6SSHUB.1  DJ" name="RICHE   6SSHUB.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="RICHE6INJ1" loadType="UNDEFINED" p0="24.480777740478516" q0="-0.82145392894744873" node="7" p="24.480777740478516" q="-0.82145392894744873"/>
      <load id="RICHE6INJ2" loadType="UNDEFINED" p0="24.480777740478516" q0="-0.82145392894744873" node="9" p="24.480777740478516" q="-0.82145392894744873"/>
    </voltageLevel>
  </substation>
  <substation id="RIDEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RIDENP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="RIDENP4_1" name="1" node="0" v="95.39154052734375" angle="2.957480234908572"/>
        <switch id="RIDENP4_RIDEN4INJSA.1F" name="RIDEN4INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="RIDENP4_RIDEN4GAREN.1SA.1F" name="RIDEN4GAREN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="RIDENP4_RIDEN4GAREN.1DJ" name="RIDEN4GAREN.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="RIDENP4_RIDEN4INJDJ" name="RIDEN4INJDJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="GAREN4RIDEN" loadType="UNDEFINED" p0="30.982233047485352" q0="13.97806453704834" node="4" p="30.982233047485352" q="13.97806453704834"/>
    </voltageLevel>
  </substation>
  <substation id="RIETV" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RIETVP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="RIETVP4_1.3" name="1.3" node="0" v="95.365409851074219" angle="2.0807592874798511"/>
        <busbarSection id="RIETVP4_1.2" name="1.2" node="1" v="95.365409851074219" angle="2.0807592874798511"/>
        <busbarSection id="RIETVP4_1.1" name="1.1" node="2" v="95.365409851074219" angle="2.0807592874798511"/>
        <switch id="RIETVP4_RIETV4WARHE.1SA.1F" name="RIETV4WARHE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="RIETVP4_RIETV   4CBO.1    SS.1.32" name="RIETV   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RIETVP4_RIETV4TR413SA.1F" name="RIETV4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="RIETVP4_RIETV   4CBO.1    SS.1.21" name="RIETV   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RIETVP4_RIETV4TR411SA.1F" name="RIETV4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="RIETVP4_RIETV4HOLQU.1SA.1F" name="RIETV4HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="RIETVP4_RIETV   4HOLQU.1  DJ" name="RIETV   4HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RIETVP4_RIETV   4TR411    DJ.HT" name="RIETV   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RIETVP4_RIETV   4TR411    DJ.BT.RIETV4TR411" name="RIETV   4TR411    DJ.BT.RIETV4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="RIETVP4_RIETV   4TR411    DJ.BT.RIETVINA" name="RIETV   4TR411    DJ.BT.RIETVINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="RIETVP4_RIETV   4TR413    DJ.HT" name="RIETV   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="RIETVP4_RIETV   4WARHE.1  DJ" name="RIETV   4WARHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="RIETV4Y411" loadType="UNDEFINED" p0="8.6646537780761719" q0="-1.5037021636962891" node="7" p="8.6646537780761719" q="-1.5037021636962891">
        <property name="VECTCodeOITransfoDistrib" value="RIETV-Y411"/>
      </load>
      <load id="RIETV4TR413" loadType="UNDEFINED" p0="8.6646537780761719" q0="-1.5037021636962891" node="10" p="8.6646537780761719" q="-1.5037021636962891"/>
      <shunt id="RIETVINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="RIETV-Y411"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="RIEZ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RIEZ P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="RIEZ P3_1.3" name="1.3" node="0" v="66.279319763183594" angle="3.5812965662880578"/>
        <busbarSection id="RIEZ P3_1.2" name="1.2" node="1" v="66.279319763183594" angle="3.5812965662880578"/>
        <busbarSection id="RIEZ P3_1.1" name="1.1" node="2" v="66.279319763183594" angle="3.5812965662880578"/>
        <switch id="RIEZ P3_RIEZ 3PERIZ.2SA.1F" name="RIEZ 3PERIZ.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="RIEZ P3_RIEZ    3CBO.1    SS.1.32" name="RIEZ    3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RIEZ P3_RIEZ 3TR311SA.1F" name="RIEZ 3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="RIEZ P3_RIEZ    3CBO.1    SS.1.21" name="RIEZ    3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RIEZ P3_RIEZ 3PREMY.1SA.1F" name="RIEZ 3PREMY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="RIEZ P3_RIEZ 3TR312SA.1F" name="RIEZ 3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
        <switch id="RIEZ P3_RIEZ 3PERIZ.1SA.1F" name="RIEZ 3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="RIEZ P3_RIEZ    3PERIZ.1  DJ" name="RIEZ    3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RIEZ P3_RIEZ    3PERIZ.2  DJ" name="RIEZ    3PERIZ.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RIEZ P3_RIEZ    3PREMY.1  DJ" name="RIEZ    3PREMY.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RIEZ P3_RIEZ    3TR311    DJ.HT" name="RIEZ    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="RIEZ P3_RIEZ    3TR311    DJ.BT.RIEZ 3TR311" name="RIEZ    3TR311    DJ.BT.RIEZ 3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="RIEZ P3_RIEZ    3TR311    DJ.BT.RIEZ_INA" name="RIEZ    3TR311    DJ.BT.RIEZ_INA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="RIEZ P3_RIEZ    3TR312    DJ.HT" name="RIEZ    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="RIEZ3 Y311" loadType="UNDEFINED" p0="14.242332458496094" q0="-0.77424544095993042" node="11" p="14.242332458496094" q="-0.77424544095993042">
        <property name="VECTCodeOITransfoDistrib" value="RIEZ -Y311"/>
      </load>
      <load id="RIEZ3 Y312" loadType="UNDEFINED" p0="14.242332458496094" q0="-0.77424544095993042" node="14" p="14.242332458496094" q="-0.77424544095993042"/>
      <shunt id="RIEZ_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="RIEZ -Y311"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ROISE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ROISEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id="ROISEP3_1.3" name="1.3" node="0" v="66.011375427246094" angle="3.9813317813524187"/>
        <busbarSection id="ROISEP3_1.2" name="1.2" node="1" v="66.011375427246094" angle="3.9813317813524187"/>
        <busbarSection id="ROISEP3_1.1" name="1.1" node="2" v="66.011375427246094" angle="3.9813317813524187"/>
        <switch id="ROISEP3_ROISE3TR312SA.1F" name="ROISE3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="ROISEP3_ROISE3HAM  .1SA.1F" name="ROISE3HAM  .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="ROISEP3_ROISE   3CBO.1    SS.1.32" name="ROISE   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ROISEP3_ROISE3ZE.CH.2SA.1F" name="ROISE3ZE.CH.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="19"/>
        <switch id="ROISEP3_ROISE   3CBO.1    SS.1.21" name="ROISE   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ROISEP3_ROISE3TR311SA.1F" name="ROISE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="ROISEP3_ROISE   3CASTO.1  SA.1" name="ROISE   3CASTO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ROISEP3_ROISE   3GAUC5.1  SA.1" name="ROISE   3GAUC5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="ROISEP3_ROISE   3CASTO.1  DJ" name="ROISE   3CASTO.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ROISEP3_ROISE   3CASTO.1  DJ.BT.ROISE3CASTO.1" name="ROISE   3CASTO.1  DJ.BT.ROISE3CASTO.1" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="ROISEP3_ROISE   3CASTO.1  DJ.BT.CASTOIN1" name="ROISE   3CASTO.1  DJ.BT.CASTOIN1" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
        <switch id="ROISEP3_ROISE   3GAUC5.1  DJ" name="ROISE   3GAUC5.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ROISEP3_ROISE   3HAM  .1  DJ" name="ROISE   3HAM  .1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="ROISEP3_ROISE   3TR311    DJ.HT" name="ROISE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="ROISEP3_ROISE   3TR311    DJ.BT.ROISE3TR311" name="ROISE   3TR311    DJ.BT.ROISE3TR311" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="ROISEP3_ROISE   3TR311    DJ.BT.ROISEIN1" name="ROISE   3TR311    DJ.BT.ROISEIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
        <switch id="ROISEP3_ROISE   3TR312    DJ.HT" name="ROISE   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="ROISEP3_ROISE   3TR312    DJ.BT.ROISE3TR312" name="ROISE   3TR312    DJ.BT.ROISE3TR312" kind="BREAKER" retained="true" open="false" node1="17" node2="16"/>
        <switch id="ROISEP3_ROISE   3TR312    DJ.BT.ROISEINA" name="ROISE   3TR312    DJ.BT.ROISEINA" kind="BREAKER" retained="true" open="true" node1="18" node2="16"/>
        <switch id="ROISEP3_ROISE   3ZE.CH.2  DJ" name="ROISE   3ZE.CH.2  DJ" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="ROISEP3_ROISE   3ZE.CH.2  DJ.BT.ROISE3ZE.CH.2" name="ROISE   3ZE.CH.2  DJ.BT.ROISE3ZE.CH.2" kind="BREAKER" retained="true" open="false" node1="21" node2="20"/>
        <switch id="ROISEP3_ROISE   3ZE.CH.2  DJ.BT.CASTOIN2" name="ROISE   3ZE.CH.2  DJ.BT.CASTOIN2" kind="BREAKER" retained="true" open="false" node1="22" node2="20"/>
      </nodeBreakerTopology>
      <generator id="CASTOIN1" energySource="WIND" minP="0" maxP="38.700000762939453" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="66.011375427246094" node="6" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="38.700000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ROISEIN1" energySource="WIND" minP="0" maxP="16" voltageRegulatorOn="false" targetP="3.8128459453582764" targetQ="0" targetV="66.011375427246094" node="14" p="-3.8128459453582764" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="16" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="CASTOIN2" energySource="WIND" minP="0" maxP="14.100000381469727" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="66.011375427246094" node="22" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="14.100000381469727" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ROISE3CASTO" loadType="UNDEFINED" p0="13" q0="-3" node="5" p="13" q="-3">
        <property name="VECTCodeOITransfoDistrib" value="CASTO-Y311"/>
      </load>
      <load id="ROISE3Y311" loadType="UNDEFINED" p0="0" q0="-0.042414985597133636" node="13" p="0" q="-0.042414985597133636">
        <property name="VECTCodeOITransfoDistrib" value="ROISE-Y311"/>
      </load>
      <load id="ROISE3Y312" loadType="UNDEFINED" p0="0" q0="-0.042414985597133636" node="17" p="0" q="-0.042414985597133636">
        <property name="VECTCodeOITransfoDistrib" value="ROISE-Y312"/>
      </load>
      <load id="ROISE3ZE.CH" loadType="UNDEFINED" p0="-6" q0="-2" node="21" p="-6" q="-2">
        <property name="VECTCodeOITransfoDistrib" value="E.CHA-Y312"/>
      </load>
      <shunt id="ROISEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="18" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ROISE-Y312"/>
        <property name="qMax" value="0.59535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ROMIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="ROMILP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="ROMILP3_1" name="1" node="0" v="65.486763000488281" angle="3.5582273889229281"/>
        <switch id="ROMILP3_ROMIL3AT431SA.1F" name="ROMIL3AT431SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="ROMILP3_ROMIL3BARBU.1SA.1F" name="ROMIL3BARBU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="ROMILP3_ROMIL3AT431DJF" name="ROMIL3AT431DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="ROMILP3_ROMIL   3BARBU.1  DJ" name="ROMIL   3BARBU.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="ROMILP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="104" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="ROMILP4_1.1" name="1.1" node="0" v="92.568115234375" angle="4.1893020769560216"/>
        <busbarSection id="ROMILP4_1.2" name="1.2" node="1" v="92.568115234375" angle="4.1893020769560216"/>
        <busbarSection id="ROMILP4_1.3" name="1.3" node="2" v="92.568115234375" angle="4.1893020769560216"/>
        <switch id="ROMILP4_ROMIL4TR411SA.1F" name="ROMIL4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="ROMILP4_ROMIL   4CBO.1    SS.1.12" name="ROMIL   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ROMILP4_ROMIL4AT431SA.1F" name="ROMIL4AT431SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ROMILP4_ROMIL   4CBO.1    SS.1.23" name="ROMIL   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="ROMILP4_ROMIL4TR412SA.1F" name="ROMIL4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="ROMILP4_ROMIL4TR413SA.1F" name="ROMIL4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="ROMILP4_ROMIL4M.SEI.1SA.1F" name="ROMIL4M.SEI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="ROMILP4_ROMIL   4AT431    DJ" name="ROMIL   4AT431    DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="ROMILP4_ROMIL   4M.SEI.1  DJ" name="ROMIL   4M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="ROMILP4_ROMIL   4TR411    DJ.HT" name="ROMIL   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ROMILP4_ROMIL   4TR412    DJ.HT" name="ROMIL   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="ROMILP4_ROMIL   4TR413    DJ.HT" name="ROMIL   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="ROMIL4T411" loadType="UNDEFINED" p0="4.1921796798706055" q0="-2.3262114524841309" node="8" p="4.1921796798706055" q="-2.3262114524841309"/>
      <load id="ROMIL4T412" loadType="UNDEFINED" p0="4.1921796798706055" q0="-2.3262114524841309" node="10" p="4.1921796798706055" q="-2.3262114524841309"/>
      <load id="ROMIL4T413" loadType="UNDEFINED" p0="4.1921796798706055" q0="-2.3262114524841309" node="12" p="4.1921796798706055" q="-2.3262114524841309"/>
    </voltageLevel>
    <twoWindingsTransformer id="ROMILY431" r="0.17000003159046173" x="9.4000005722045898" g="0" b="0" ratedU1="63" ratedU2="90" voltageLevelId1="ROMILP3" node1="1" voltageLevelId2="ROMILP4" node2="4" p1="-9.986018180847168" q1="7.2192158699035645" p2="9.9889850616455078" q2="-7.0551548004150391">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0080000162124634"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98600000143051147"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="ROU.N" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ROU.NP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="ROU.NP6_1.1" name="1.1" node="0" v="238.97308349609375" angle="5.626176229727597"/>
        <busbarSection id="ROU.NP6_2.1" name="2.1" node="1" v="238.92961120605469" angle="5.631589154644832"/>
        <switch id="ROU.NP6_ROU.N6CROIX.1SA.1F" name="ROU.N6CROIX.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="ROU.NP6_ROU.N6TR611SA.1F" name="ROU.N6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="ROU.NP6_ROU.N6TR612SA.1F" name="ROU.N6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="ROU.NP6_ROU.N6CROIX.2SA.2F" name="ROU.N6CROIX.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="ROU.NP6_ROU.N6TR611SA.2F" name="ROU.N6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="ROU.NP6_ROU.N6TR612SA.2F" name="ROU.N6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="ROU.NP6_ROU.N6CROIX.1DJF" name="ROU.N6CROIX.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="ROU.NP6_ROU.N6CROIX.2DJF" name="ROU.N6CROIX.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="ROU.NP6_ROU.N   6TR611    SRB2.HT." name="ROU.N   6TR611    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="6" node2="8"/>
        <switch id="ROU.NP6_ROU.N   6TR611    SRB1.HT." name="ROU.N   6TR611    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
        <switch id="ROU.NP6_ROU.N   6TR611    SRB1.HT..ROU.N6TR611" name="ROU.N   6TR611    SRB1.HT..ROU.N6TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="ROU.NP6_ROU.N   6TR611    SRB1.HT..ROU.NINA" name="ROU.N   6TR611    SRB1.HT..ROU.NINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="ROU.NP6_ROU.N   6TR612    SRB2.HT." name="ROU.N   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="13"/>
        <switch id="ROU.NP6_ROU.N   6TR612    SRB1.HT." name="ROU.N   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="ROU.N6Y611" loadType="UNDEFINED" p0="29.594095230102539" q0="-7.7577667236328125" node="9" p="29.594095230102539" q="-7.7577667236328125">
        <property name="VECTCodeOITransfoDistrib" value="ROU.N-Y611"/>
      </load>
      <load id="ROU.N6Y612" loadType="UNDEFINED" p0="29.595331192016602" q0="13.126648902893066" node="13" p="29.595331192016602" q="13.126648902893066"/>
      <shunt id="ROU.NINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ROU.N-Y611"/>
        <property name="qMax" value="28.6198"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ROUGE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ROUGEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="32">
        <busbarSection id="ROUGEP7_1.1" name="1.1" node="0" v="410.36761474609375" angle="-0.81011529052028397"/>
        <busbarSection id="ROUGEP7_1.2" name="1.2" node="1" v="410.36761474609375" angle="-0.81011529052028397"/>
        <busbarSection id="ROUGEP7_2.1" name="2.1" node="2" v="410.36761474609375" angle="-0.81011529052028397"/>
        <busbarSection id="ROUGEP7_2.2" name="2.2" node="3" v="410.36761474609375" angle="-0.81011529052028397"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.1  SA.1" name="ROUGE   7BARNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.2  SA.1" name="ROUGE   7BARNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ROUGEP7_ROUGE7INJ1SA.1" name="ROUGE7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ROUGEP7_ROUGE7INJ2SA.1" name="ROUGE7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.1  SA.1" name="ROUGE   7TILL5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.2  SA.1" name="ROUGE   7TILL5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="ROUGEP7_ROUGE   7SEC..12  SS.1.12" name="ROUGE   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.1SA.1" name="ROUGE7SUPP1.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="ROUGEP7_ROUGE   7COND.1   SA.1" name="ROUGE   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="ROUGEP7_ROUGE   7COUPL.1  SA.1" name="ROUGE   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="ROUGEP7_ROUGE7INJ3SA.1" name="ROUGE7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="ROUGEP7_ROUGE7INJ4SA.1" name="ROUGE7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.2SA.1" name="ROUGE7SUPP1.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="ROUGEP7_ROUGE   7COND.2   SA.1" name="ROUGE   7COND.2   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.1  SA.2" name="ROUGE   7BARNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.2  SA.2" name="ROUGE   7BARNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="ROUGEP7_ROUGE   7COUPL.1  SA.2" name="ROUGE   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="ROUGEP7_ROUGE7INJ1SA.2" name="ROUGE7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ROUGEP7_ROUGE7INJ2SA.2" name="ROUGE7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.1  SA.2" name="ROUGE   7TILL5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.2  SA.2" name="ROUGE   7TILL5.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="ROUGEP7_ROUGE   7SEC..12  SS.2.12" name="ROUGE   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.1SA.2" name="ROUGE7SUPP1.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
        <switch id="ROUGEP7_ROUGE   7COND.1   SA.2" name="ROUGE   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="ROUGEP7_ROUGE7INJ3SA.2" name="ROUGE7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="ROUGEP7_ROUGE7INJ4SA.2" name="ROUGE7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.2SA.2" name="ROUGE7SUPP1.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="ROUGEP7_ROUGE   7COND.2   SA.2" name="ROUGE   7COND.2   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.1  DJ" name="ROUGE   7BARNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ROUGEP7_ROUGE   7BARNA.2  DJ" name="ROUGE   7BARNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ROUGEP7_ROUGE   7COND.1   DJ.MCOMP" name="ROUGE   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ROUGEP7_ROUGE   7COND.2   DJ.MCOMP" name="ROUGE   7COND.2   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="ROUGEP7_ROUGE   7COUPL.1  DJ" name="ROUGE   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ROUGEP7_ROUGE7INJ1DJ" name="ROUGE7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ROUGEP7_ROUGE7INJ2DJ" name="ROUGE7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="ROUGEP7_ROUGE7INJ3DJ" name="ROUGE7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ROUGEP7_ROUGE7INJ4DJ" name="ROUGE7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.1DJ" name="ROUGE7SUPP1.1DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="ROUGEP7_ROUGE7SUPP1.2DJ" name="ROUGE7SUPP1.2DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.1  DJ" name="ROUGE   7TILL5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ROUGEP7_ROUGE   7TILL5.2  DJ" name="ROUGE   7TILL5.2  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="ROUGEP7_Disj fict_ROUGEP7_1.1" name="Disj fict_ROUGEP7_1.1" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="ROUGEP7_Sect 1.1 fict_ROUGEP7_1.1" name="Sect 1.1 fict_ROUGEP7_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
        <switch id="ROUGEP7_Sect 2.1 fict_ROUGEP7_1.1" name="Sect 2.1 fict_ROUGEP7_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="31" node2="2"/>
      </nodeBreakerTopology>
      <load id="ROUGE7INJ1" loadType="UNDEFINED" p0="80" q0="26.154924392700195" node="15" p="80" q="26.154924392700195"/>
      <load id="ROUGE7INJ2" loadType="UNDEFINED" p0="80" q0="26.154924392700195" node="17" p="80" q="26.154924392700195"/>
      <load id="ROUGE7INJ3" loadType="UNDEFINED" p0="80" q0="26.154924392700195" node="19" p="80" q="26.154924392700195"/>
      <load id="ROUGE7INJ4" loadType="UNDEFINED" p0="80" q0="26.154924392700195" node="21" p="80" q="26.154924392700195"/>
      <load id="fict_ROUGEP7_1.1" loadType="FICTITIOUS" p0="1056.2769775390625" q0="0" node="30" p="1056.2769775390625" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <shunt id="ROUGE7COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" node="9" q="-174.93240356445312">
        <property name="qMax" value="150"/>
      </shunt>
      <shunt id="ROUGE7COND.21" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="ROYE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ROYE P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="39">
        <busbarSection id="ROYE P3_1.1" name="1.1" node="0" v="65.330780029296875" angle="-0.073208688927694096"/>
        <busbarSection id="ROYE P3_1.2" name="1.2" node="1" v="65.330780029296875" angle="-0.073208688927694096"/>
        <busbarSection id="ROYE P3_2.1" name="2.1" node="2" v="65.478012084960938" angle="0.59602301098623423"/>
        <busbarSection id="ROYE P3_2.2" name="2.2" node="3" v="65.478012084960938" angle="0.59602301098623423"/>
        <switch id="ROYE P3_ROYE    3HARGI.1  SA.1" name="ROYE    3HARGI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="ROYE P3_ROYE    3VAUVI.2  SA.1" name="ROYE    3VAUVI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="37"/>
        <switch id="ROYE P3_ROYE    3TR312    SA.1" name="ROYE    3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="ROYE P3_ROYE    3TR311    SA.1" name="ROYE    3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="ROYE P3_ROYE    3NOYON.1  SA.1" name="ROYE    3NOYON.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="ROYE P3_ROYE    3TR632    SA.1" name="ROYE    3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
        <switch id="ROYE P3_ROYE    3PERTA.1  SA.1" name="ROYE    3PERTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ROYE P3_ROYE    3SEC..12  SS.1.12" name="ROYE    3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="ROYE P3_ROYE    3TR313    SA.1" name="ROYE    3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="ROYE P3_ROYE    3COUPL.1  SA.1" name="ROYE    3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="ROYE P3_ROYE    3VAUVI.1  SA.1" name="ROYE    3VAUVI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="35"/>
        <switch id="ROYE P3_ROYE    3TR636    SA.1" name="ROYE    3TR636    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="33"/>
        <switch id="ROYE P3_ROYE    3NOYON.2  SA.1" name="ROYE    3NOYON.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="ROYE P3_ROYE    3MATZ .1  SA.1" name="ROYE    3MATZ .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="ROYE P3_ROYE    3PERTA.2  SA.1" name="ROYE    3PERTA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="ROYE P3_ROYE    3COUPL.1  SA.2" name="ROYE    3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="ROYE P3_ROYE    3HARGI.1  SA.2" name="ROYE    3HARGI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="ROYE P3_ROYE    3VAUVI.2  SA.2" name="ROYE    3VAUVI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="37"/>
        <switch id="ROYE P3_ROYE    3TR312    SA.2" name="ROYE    3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="ROYE P3_ROYE    3TR311    SA.2" name="ROYE    3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="ROYE P3_ROYE    3NOYON.1  SA.2" name="ROYE    3NOYON.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="ROYE P3_ROYE    3TR632    SA.2" name="ROYE    3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="31"/>
        <switch id="ROYE P3_ROYE    3PERTA.1  SA.2" name="ROYE    3PERTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="ROYE P3_ROYE    3SEC..12  SS.2.12" name="ROYE    3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="ROYE P3_ROYE    3TR313    SA.2" name="ROYE    3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="ROYE P3_ROYE    3VAUVI.1  SA.2" name="ROYE    3VAUVI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="35"/>
        <switch id="ROYE P3_ROYE    3TR636    SA.2" name="ROYE    3TR636    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="33"/>
        <switch id="ROYE P3_ROYE    3NOYON.2  SA.2" name="ROYE    3NOYON.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="ROYE P3_ROYE    3MATZ .1  SA.2" name="ROYE    3MATZ .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="ROYE P3_ROYE    3PERTA.2  SA.2" name="ROYE    3PERTA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="ROYE P3_ROYE    3COUPL.1  DJ" name="ROYE    3COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="ROYE P3_ROYE    3HARGI.1  DJ" name="ROYE    3HARGI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ROYE P3_ROYE    3MATZ .1  DJ" name="ROYE    3MATZ .1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="ROYE P3_ROYE    3NOYON.1  DJ" name="ROYE    3NOYON.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ROYE P3_ROYE    3NOYON.2  DJ" name="ROYE    3NOYON.2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ROYE P3_ROYE    3PERTA.1  DJ" name="ROYE    3PERTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="ROYE P3_ROYE    3PERTA.2  DJ" name="ROYE    3PERTA.2  DJ" kind="BREAKER" retained="true" open="true" node1="16" node2="17"/>
        <switch id="ROYE P3_ROYE    3TR311    DJ.HT" name="ROYE    3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="ROYE P3_ROYE    3TR311    DJ.BT.ROYE 3TR311" name="ROYE    3TR311    DJ.BT.ROYE 3TR311" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="ROYE P3_ROYE    3TR311    DJ.BT.ROYE IN1" name="ROYE    3TR311    DJ.BT.ROYE IN1" kind="BREAKER" retained="true" open="false" node1="21" node2="19"/>
        <switch id="ROYE P3_ROYE    3TR312    DJ.HT" name="ROYE    3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="ROYE P3_ROYE    3TR312    DJ.BT.ROYE 3TR312" name="ROYE    3TR312    DJ.BT.ROYE 3TR312" kind="BREAKER" retained="true" open="false" node1="24" node2="23"/>
        <switch id="ROYE P3_ROYE    3TR312    DJ.BT.ROYE IN2" name="ROYE    3TR312    DJ.BT.ROYE IN2" kind="BREAKER" retained="true" open="false" node1="25" node2="23"/>
        <switch id="ROYE P3_ROYE    3TR313    DJ.HT" name="ROYE    3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="ROYE P3_ROYE    3TR313    DJ.BT.ROYE 3TR313" name="ROYE    3TR313    DJ.BT.ROYE 3TR313" kind="BREAKER" retained="true" open="false" node1="28" node2="27"/>
        <switch id="ROYE P3_ROYE    3TR313    DJ.BT.ROYE_INA" name="ROYE    3TR313    DJ.BT.ROYE_INA" kind="BREAKER" retained="true" open="true" node1="29" node2="27"/>
        <switch id="ROYE P3_ROYE    3TR313    DJ.BT.ROYE IN4" name="ROYE    3TR313    DJ.BT.ROYE IN4" kind="BREAKER" retained="true" open="false" node1="30" node2="27"/>
        <switch id="ROYE P3_ROYE    3TR632    DJ" name="ROYE    3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="32"/>
        <switch id="ROYE P3_ROYE    3TR636    DJ" name="ROYE    3TR636    DJ" kind="BREAKER" retained="true" open="false" node1="33" node2="34"/>
        <switch id="ROYE P3_ROYE    3VAUVI.1  DJ" name="ROYE    3VAUVI.1  DJ" kind="BREAKER" retained="true" open="false" node1="35" node2="36"/>
        <switch id="ROYE P3_ROYE    3VAUVI.2  DJ" name="ROYE    3VAUVI.2  DJ" kind="BREAKER" retained="true" open="false" node1="37" node2="38"/>
      </nodeBreakerTopology>
      <generator id="ROYE IN1" energySource="WIND" minP="0" maxP="30" voltageRegulatorOn="false" targetP="14" targetQ="0" targetV="65.478012084960938" node="21" p="-14" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="30" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ROYE IN2" energySource="WIND" minP="0" maxP="33.400001525878906" voltageRegulatorOn="false" targetP="18" targetQ="0" targetV="65.478012084960938" node="25" p="-18" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="33.400001525878906" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="ROYE IN4" energySource="WIND" minP="0" maxP="34.200000762939453" voltageRegulatorOn="false" targetP="16" targetQ="0" targetV="65.330772399902344" node="30" p="-16" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ROYE3 Y311" loadType="UNDEFINED" p0="7.3491883277893066" q0="-0.17181695997714996" node="20" p="7.3491883277893066" q="-0.17181695997714996">
        <property name="VECTCodeOITransfoDistrib" value="ROYE -Y311"/>
      </load>
      <load id="ROYE3 Y312" loadType="UNDEFINED" p0="7.3491883277893066" q0="-0.17181695997714996" node="24" p="7.3491883277893066" q="-0.17181695997714996">
        <property name="VECTCodeOITransfoDistrib" value="ROYE -Y312"/>
      </load>
      <load id="ROYE 3TR313" loadType="UNDEFINED" p0="6.7698907852172852" q0="3.5405926704406738" node="28" p="6.7698907852172852" q="3.5405926704406738">
        <property name="VECTCodeOITransfoDistrib" value="ROYE -Y313"/>
      </load>
      <shunt id="ROYE_INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="29" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="ROYE -Y313"/>
        <property name="qMax" value="6.48"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="ROYE P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="ROYE P6_1" name="1" node="0" v="239.1175537109375" angle="2.8042944597508188"/>
        <busbarSection id="ROYE P6_2" name="2" node="1" v="239.1175537109375" angle="2.8042944597508188"/>
        <switch id="ROYE P6_ROYE    6TR632    SA.1" name="ROYE    6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="ROYE P6_ROYE    6ZVAL9.1  SA.1" name="ROYE    6ZVAL9.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="ROYE P6_ROYE    6TR636    SA.1" name="ROYE    6TR636    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="ROYE P6_ROYE    6LATEN.1  SA.1" name="ROYE    6LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="ROYE P6_ROYE    6PERTA.1  SA.1" name="ROYE    6PERTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="ROYE P6_ROYE    6TR611    SA.1" name="ROYE    6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="ROYE P6_ROYE    6TR632    SA.2" name="ROYE    6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="ROYE P6_ROYE    6ZVAL9.1  SA.2" name="ROYE    6ZVAL9.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="ROYE P6_ROYE    6TR636    SA.2" name="ROYE    6TR636    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="ROYE P6_ROYE    6LATEN.1  SA.2" name="ROYE    6LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="ROYE P6_ROYE    6PERTA.1  SA.2" name="ROYE    6PERTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="ROYE P6_ROYE    6TR611    SA.2" name="ROYE    6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="ROYE P6_ROYE    6LATEN.1  DJ" name="ROYE    6LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="ROYE P6_ROYE    6PERTA.1  DJ" name="ROYE    6PERTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="ROYE P6_ROYE    6TR611    DJ.HT" name="ROYE    6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="ROYE P6_ROYE    6TR611    DJ.BT.ROYE 6TR611" name="ROYE    6TR611    DJ.BT.ROYE 6TR611" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="ROYE P6_ROYE    6TR611    DJ.BT.ROYE IN3" name="ROYE    6TR611    DJ.BT.ROYE IN3" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="ROYE P6_ROYE    6TR632    DJ" name="ROYE    6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="ROYE P6_ROYE    6TR636    DJ" name="ROYE    6TR636    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="ROYE P6_ROYE    6ZVAL9.1  DJ" name="ROYE    6ZVAL9.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="ROYE IN3" energySource="WIND" minP="0" maxP="79.900001525878906" voltageRegulatorOn="false" targetP="38" targetQ="0" targetV="239.11752319335938" node="9" p="-38" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="79.900001525878906" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="ROYE 6TR611" loadType="UNDEFINED" p0="9.1664743423461914" q0="1.3262813091278076" node="8" p="9.1664743423461914" q="1.3262813091278076">
        <property name="VECTCodeOITransfoDistrib" value="ROYE -Y611"/>
      </load>
    </voltageLevel>
    <twoWindingsTransformer id="ROYE Y632" r="1.8000001907348633" x="64.20001220703125" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="ROYE P3" node1="32" voltageLevelId2="ROYE P6" node2="11" p1="-34.398525238037109" q1="14.42119312286377" p2="34.441104888916016" q2="-12.902390480041504">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="65.478012084960938">
        <terminalRef id="ROYE Y632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="ROYE Y636" r="1.8400000333786011" x="61.099994659423828" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="ROYE P3" node1="34" voltageLevelId2="ROYE P6" node2="13" p1="-46.902812957763672" q1="2.7482321262359619" p2="46.973823547363281" q2="-0.39014357328414917">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.330772399902344">
        <terminalRef id="ROYE Y636" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="ROZEB" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ROZEBP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="ROZEBP6_1" name="1" node="0" v="233.48558044433594" angle="6.7221603367788907"/>
        <switch id="ROZEBP6_ROZEB6INJSA.1F" name="ROZEB6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ROZEBP6_ROZEB6G.SYN.1SA.1F" name="ROZEB6G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ROZEBP6_ROZEB6G.SYN.1DJ" name="ROZEB6G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="ROZEBP6_ROZEB6INJDJ" name="ROZEB6INJDJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="G.SYN6ROZEB" loadType="UNDEFINED" p0="54.352313995361328" q0="-3.745999813079834" node="4" p="54.352313995361328" q="-3.745999813079834"/>
    </voltageLevel>
  </substation>
  <substation id="RUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RUE  P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="RUE  P4_1.3" name="1.3" node="0" v="94.848983764648438" angle="2.3497334176554228"/>
        <busbarSection id="RUE  P4_1.2" name="1.2" node="1" v="94.848983764648438" angle="2.3497334176554228"/>
        <busbarSection id="RUE  P4_1.1" name="1.1" node="2" v="94.848983764648438" angle="2.3497334176554228"/>
        <switch id="RUE  P4_RUE  4CAUDI.1SA.1F" name="RUE  4CAUDI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="RUE  P4_RUE  4TR413SA.1F" name="RUE  4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="RUE  P4_RUE     4CBO.1    SS.1.32" name="RUE     4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RUE  P4_RUE     4CBO.1    SS.1.21" name="RUE     4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RUE  P4_RUE  4ABBEV.1SA.1F" name="RUE  4ABBEV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="RUE  P4_RUE  4TR411SA.1F" name="RUE  4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="RUE  P4_RUE     4ABBEV.1  DJ" name="RUE     4ABBEV.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RUE  P4_RUE     4CAUDI.1  DJ" name="RUE     4CAUDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RUE  P4_RUE     4TR411    DJ.HT" name="RUE     4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RUE  P4_RUE     4TR413    DJ.HT" name="RUE     4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="RUE  P4_RUE     4TR413    DJ.BT.RUE  4TR413" name="RUE     4TR413    DJ.BT.RUE  4TR413" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="RUE  P4_RUE     4TR413    DJ.BT.RUE__INA" name="RUE     4TR413    DJ.BT.RUE__INA" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="RUE  P4_RUE     4TR413    DJ.BT.RUE  IN1" name="RUE     4TR413    DJ.BT.RUE  IN1" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
      </nodeBreakerTopology>
      <generator id="RUE  IN1" energySource="WIND" minP="0" maxP="17.200000762939453" voltageRegulatorOn="false" targetP="6" targetQ="0" targetV="94.848983764648438" node="13" p="-6" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="17.200000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="RUE4  Y411" loadType="UNDEFINED" p0="11.419208526611328" q0="-2.2144427299499512" node="8" p="11.419208526611328" q="-2.2144427299499512"/>
      <load id="RUE4  Y413" loadType="UNDEFINED" p0="11.419208526611328" q0="-2.2144427299499512" node="11" p="11.419208526611328" q="-2.2144427299499512">
        <property name="VECTCodeOITransfoDistrib" value="RUE  -Y413"/>
      </load>
      <shunt id="RUE__INA" bPerSection="1.1999999514955562e-05" maximumSectionCount="1" currentSectionCount="1" node="12" q="-0.097199998795986176">
        <property name="VECTCodeOITransfoDistrib" value="RUE  -Y413"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="RUMIN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RUMINP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="RUMINP6_1.2" name="1.2" node="0" v="234.44915771484375" angle="6.5168038691932875"/>
        <busbarSection id="RUMINP6_1.1" name="1.1" node="1" v="234.44915771484375" angle="6.5168038691932875"/>
        <switch id="RUMINP6_RUMIN6ZRUMI.2SA.1F" name="RUMIN6ZRUMI.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="RUMINP6_RUMIN6SE.1.21SS.1.21" name="RUMIN6SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RUMINP6_RUMIN6TR2SA.1" name="RUMIN6TR2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="RUMINP6_RUMIN6HOLQU.1SA.1F" name="RUMIN6HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="RUMINP6_RUMIN6TR1SA.1" name="RUMIN6TR1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="RUMINP6_RUMIN6HOLQU.1SL" name="RUMIN6HOLQU.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="RUMINP6_RUMIN6TR1DJ" name="RUMIN6TR1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="RUMINP6_RUMIN6TR2DJ" name="RUMIN6TR2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="RUMINP6_RUMIN6ZRUMI.2SL" name="RUMIN6ZRUMI.2SL" kind="DISCONNECTOR" retained="false" open="true" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="RUMIN6TR1" loadType="UNDEFINED" p0="0.034400593489408493" q0="-0.74647247791290283" node="5" p="0.034400593489408493" q="-0.74647247791290283"/>
      <load id="RUMIN6TR2" loadType="UNDEFINED" p0="0.034400593489408493" q0="-0.74647247791290283" node="7" p="0.034400593489408493" q="-0.74647247791290283"/>
    </voltageLevel>
  </substation>
  <substation id="RUPRE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RUPREP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="RUPREP6_1" name="1" node="0" v="238.75949096679688" angle="4.1063541252412712"/>
        <switch id="RUPREP6_RUPRE6ZRUPR.1SA.1F" name="RUPRE6ZRUPR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="RUPREP6_RUPRE6TR611SA.1F" name="RUPRE6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="RUPREP6_RUPRE6TR611DJF" name="RUPRE6TR611DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="RUPREP6_RUPRE6ZRUPR.1DJ" name="RUPRE6ZRUPR.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="RUPRE6Y611" loadType="UNDEFINED" p0="15.085172653198242" q0="0.12487918883562088" node="1" p="15.085172653198242" q="0.12487918883562088"/>
    </voltageLevel>
  </substation>
  <substation id="RUSS5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="RUSS5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="RUSS5P3_1" name="1" node="0" v="63.758358001708984" angle="-4.6196701621244092"/>
        <switch id="RUSS5P3_RUSS53RUSSY.1SA.1F" name="RUSS53RUSSY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="RUSS5P3_RUSS53V.COT.1SA.1F" name="RUSS53V.COT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="RUSS5P3_RUSS53RUSSY.1DJF" name="RUSS53RUSSY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="RUSS5P3_RUSSY   3V.COT.1  DJ" name="RUSSY   3V.COT.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="RUSSY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="RUSSYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="RUSSYP3_1.3" name="1.3" node="0" v="64.090255737304688" angle="-5.7445873773866998"/>
        <busbarSection id="RUSSYP3_1.2" name="1.2" node="1" v="64.090255737304688" angle="-5.7445873773866998"/>
        <busbarSection id="RUSSYP3_1.1" name="1.1" node="2" v="64.090255737304688" angle="-5.7445873773866998"/>
        <switch id="RUSSYP3_RUSSY3INJ1SA.1F" name="RUSSY3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="RUSSYP3_RUSSY   3DUVY.1   SA.1" name="RUSSY   3DUVY.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="RUSSYP3_RUSSY3SE.1.32SS.1.32" name="RUSSY3SE.1.32SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="RUSSYP3_RUSSY3SE.1.21SS.1.21" name="RUSSY3SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="RUSSYP3_RUSSY   3DUVY .2  SA.1" name="RUSSY   3DUVY .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="RUSSYP3_RUSSY3INJ2SA.1F" name="RUSSY3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="RUSSYP3_RUSSY3RUSS5.1SA.1" name="RUSSY3RUSS5.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
        <switch id="RUSSYP3_RUSSY   3DUVY.1   DJ" name="RUSSY   3DUVY.1   DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="RUSSYP3_RUSSY   3DUVY .2  DJ" name="RUSSY   3DUVY .2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="RUSSYP3_RUSSY3INJ1DJ" name="RUSSY3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="RUSSYP3_RUSSY3INJ2DJ" name="RUSSY3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="RUSSYP3_RUSSY   3ISOLE.1  DJ" name="RUSSY   3ISOLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="RUSSY3INJ1" loadType="UNDEFINED" p0="4.4772777557373047" q0="-1.7194815874099731" node="8" p="4.4772777557373047" q="-1.7194815874099731"/>
      <load id="RUSSY3INJ2" loadType="UNDEFINED" p0="4.4772777557373047" q0="-1.7194815874099731" node="10" p="4.4772777557373047" q="-1.7194815874099731"/>
    </voltageLevel>
  </substation>
  <substation id="RUYTI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="RUYTIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="RUYTIP4_1" name="1" node="0" v="94.770339965820312" angle="4.3441100220416526"/>
        <busbarSection id="RUYTIP4_2" name="2" node="1" v="94.730911254882812" angle="4.3411837128691255"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.1SA.1" name="RUYTI4G.SYN.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.2SA.1" name="RUYTI4G.SYN.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="RUYTIP4_RUYTI4TR411SA.1" name="RUYTI4TR411SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="RUYTIP4_RUYTI4TR412SA.1" name="RUYTI4TR412SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.1SA.2" name="RUYTI4G.SYN.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.2SA.2" name="RUYTI4G.SYN.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="RUYTIP4_RUYTI4TR411SA.2" name="RUYTI4TR411SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="RUYTIP4_RUYTI4TR412SA.2" name="RUYTI4TR412SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.1DJ" name="RUYTI4G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="RUYTIP4_RUYTI4G.SYN.2DJ" name="RUYTI4G.SYN.2DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="RUYTIP4_RUYTI4TR411DJ" name="RUYTI4TR411DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="RUYTIP4_RUYTI4TR412DJ" name="RUYTI4TR412DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="RUYTI4TR411" loadType="UNDEFINED" p0="2.9991540908813477" q0="1.7830770015716553" node="7" p="2.9991540908813477" q="1.7830770015716553"/>
      <load id="RUYTI4TR412" loadType="UNDEFINED" p0="3.9989924430847168" q0="3.779383659362793" node="9" p="3.9989924430847168" q="3.779383659362793"/>
    </voltageLevel>
  </substation>
  <substation id="S.DAM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="S.DAMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="S.DAMP3_1" name="1" node="0" v="64.755157470703125" angle="2.5636476853842289"/>
        <busbarSection id="S.DAMP3_2" name="2" node="1" v="65.12420654296875" angle="1.6631067733902056"/>
        <switch id="S.DAMP3_S.DAM   3ZCHOU.1  SA.1" name="S.DAM   3ZCHOU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="S.DAMP3_S.DAM   3SAUTI.1  SA.1" name="S.DAM   3SAUTI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="S.DAMP3_S.DAM   3TR631    SA.1" name="S.DAM   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="S.DAMP3_S.DAM   3TR633    SA.1" name="S.DAM   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="S.DAMP3_S.DAM   3TR311    SA.1" name="S.DAM   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="S.DAMP3_S.DAM   3TR312    SA.1" name="S.DAM   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="S.DAMP3_S.DAM   3SOISS.1  SA.1" name="S.DAM   3SOISS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="S.DAMP3_S.DAM   3L.CHA.1  SA.1" name="S.DAM   3L.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="S.DAMP3_S.DAM   3COUPL    SA.1" name="S.DAM   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="S.DAMP3_S.DAM   3COUPL    SA.2" name="S.DAM   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="S.DAMP3_S.DAM   3ZCHOU.1  SA.2" name="S.DAM   3ZCHOU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="S.DAMP3_S.DAM   3SAUTI.1  SA.2" name="S.DAM   3SAUTI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="S.DAMP3_S.DAM   3TR631    SA.2" name="S.DAM   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="S.DAMP3_S.DAM   3TR633    SA.2" name="S.DAM   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="S.DAMP3_S.DAM   3TR311    SA.2" name="S.DAM   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="S.DAMP3_S.DAM   3TR312    SA.2" name="S.DAM   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="S.DAMP3_S.DAM   3SOISS.1  SA.2" name="S.DAM   3SOISS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="S.DAMP3_S.DAM   3L.CHA.1  SA.2" name="S.DAM   3L.CHA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="S.DAMP3_S.DAM   3COUPL    DJ" name="S.DAM   3COUPL    DJ" kind="BREAKER" retained="true" open="true" node1="2" node2="3"/>
        <switch id="S.DAMP3_S.DAM   3L.CHA.1  DJ" name="S.DAM   3L.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="S.DAMP3_S.DAM   3SAUTI.1  DJ" name="S.DAM   3SAUTI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="S.DAMP3_S.DAM   3SOISS.1  DJ" name="S.DAM   3SOISS.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="S.DAMP3_S.DAM   3TR311    DJ.HT" name="S.DAM   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="S.DAMP3_S.DAM   3TR312    DJ.HT" name="S.DAM   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="S.DAMP3_S.DAM   3TR312    DJ.BT.S.DAM3TR312" name="S.DAM   3TR312    DJ.BT.S.DAM3TR312" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="S.DAMP3_S.DAM   3TR312    DJ.BT.S_DAMINA" name="S.DAM   3TR312    DJ.BT.S_DAMINA" kind="BREAKER" retained="true" open="true" node1="15" node2="13"/>
        <switch id="S.DAMP3_S.DAM   3TR631    DJ" name="S.DAM   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="S.DAMP3_S.DAM   3TR633    DJ" name="S.DAM   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="S.DAMP3_S.DAM   3ZCHOU.1  DJ" name="S.DAM   3ZCHOU.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
      <load id="S.DAM3Y311" loadType="UNDEFINED" p0="6.1815409660339355" q0="5.2989215850830078" node="11" p="6.1815409660339355" q="5.2989215850830078"/>
      <load id="S.DAM3Y312" loadType="UNDEFINED" p0="7.196141242980957" q0="-1.7561519145965576" node="14" p="7.196141242980957" q="-1.7561519145965576">
        <property name="VECTCodeOITransfoDistrib" value="S.DAM-Y312"/>
      </load>
      <shunt id="S_DAMINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="S.DAM-Y312"/>
        <property name="qMax" value="3.1752"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="S.DAMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="S.DAMP6_1.2" name="1.2" node="0" v="238.66189575195312" angle="4.2666505542118305"/>
        <busbarSection id="S.DAMP6_1.1" name="1.1" node="1" v="238.66189575195312" angle="4.2666505542118305"/>
        <switch id="S.DAMP6_S.DAM   6TR633    SA.1" name="S.DAM   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="S.DAMP6_S.DAM   6ZRUPR.1  SA.1" name="S.DAM   6ZRUPR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="S.DAMP6_S.DAM   6SEC..12  SS.1.21" name="S.DAM   6SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="S.DAMP6_S.DAM   6TR631    SA.1" name="S.DAM   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="S.DAMP6_S.DAM   6L.CHA.1  SA.1" name="S.DAM   6L.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="S.DAMP6_S.DAM   6L.CHA.1  DJ" name="S.DAM   6L.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="S.DAMP6_S.DAM   6TR631    DJ" name="S.DAM   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="S.DAMP6_S.DAM   6TR633    DJ" name="S.DAM   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="S.DAMP6_S.DAM   6ZRUPR.1  DJ" name="S.DAM   6ZRUPR.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="S.DAMY631" r="2.1700000762939453" x="55.960006713867188" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="S.DAMP3" node1="17" voltageLevelId2="S.DAMP6" node2="5" p1="-46.118618011474609" q1="1.726847767829895" p2="46.199939727783203" q2="0.37026739120483398">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.124198913574219">
        <terminalRef id="S.DAMY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="S.DAMY633" r="1.8500000238418579" x="74.300003051757812" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="S.DAMP3" node1="19" voltageLevelId2="S.DAMP6" node2="7" p1="-22.777717590332031" q1="4.6627273559570312" p2="22.79510498046875" q2="-3.9644193649291992">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="64.755149841308594">
        <terminalRef id="S.DAMY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="S.MO5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="S.MO5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="S.MO5P3_1" name="1" node="0" v="64.951736450195312" angle="13.707217216032511"/>
        <switch id="S.MO5P3_S.MO53ZS.MO.1SA.1F" name="S.MO53ZS.MO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="S.MO5P3_S.MO53TR311SA.1F" name="S.MO53TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="S.MO5P3_S.MO53TR311SL" name="S.MO53TR311SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
        <switch id="S.MO5P3_S.MO53ZS.MO.1DJF" name="S.MO53ZS.MO.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="S.MO53TR311" loadType="UNDEFINED" p0="0" q0="0" node="1" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="S.SAU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="S.SAUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="S.SAUP3_1" name="1" node="0" v="64.955619812011719" angle="7.492308561927433"/>
        <switch id="S.SAUP3_S.SAU3RECY .1SA.1F" name="S.SAU3RECY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="S.SAUP3_S.SAU3TR311SA.1F" name="S.SAU3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="S.SAUP3_S.SAU3RECY .1DJF" name="S.SAU3RECY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="1"/>
        <switch id="S.SAUP3_S.SAU3TR311DJ" name="S.SAU3TR311DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
        <switch id="S.SAUP3_S.SAU3TR311DJ.BT.S.SAU3TR311" name="S.SAU3TR311DJ.BT.S.SAU3TR311" kind="BREAKER" retained="true" open="false" node1="4" node2="3"/>
        <switch id="S.SAUP3_S.SAU3TR311DJ.BT.S.SAUINA" name="S.SAU3TR311DJ.BT.S.SAUINA" kind="BREAKER" retained="true" open="true" node1="5" node2="3"/>
      </nodeBreakerTopology>
      <load id="S.SAU3Y311" loadType="UNDEFINED" p0="11.888609886169434" q0="1.0000226497650146" node="4" p="11.888609886169434" q="1.0000226497650146">
        <property name="VECTCodeOITransfoDistrib" value="S.SAU-Y311"/>
      </load>
      <shunt id="S.SAUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="5" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="S.SAU-Y311"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="S.SED" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="S.SEDP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="S.SEDP3_1" name="1" node="0" v="66.575241088867188" angle="14.081800158041643"/>
        <switch id="S.SEDP3_S.SED3ZS.SE.1SA.1F" name="S.SED3ZS.SE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="S.SEDP3_S.SED3TR311SA.1F" name="S.SED3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="S.SEDP3_S.SED3TR311SL" name="S.SED3TR311SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
        <switch id="S.SEDP3_S.SED3ZS.SE.1DJF" name="S.SED3ZS.SE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="S.SED3TR311" loadType="UNDEFINED" p0="0" q0="0" node="1" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="SAMER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SAMERP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="SAMERP4_1.3" name="1.3" node="0" v="95.342247009277344" angle="2.643815323219961"/>
        <busbarSection id="SAMERP4_1.2" name="1.2" node="1" v="95.342247009277344" angle="2.643815323219961"/>
        <busbarSection id="SAMERP4_1.1" name="1.1" node="2" v="95.342247009277344" angle="2.643815323219961"/>
        <switch id="SAMERP4_SAMER4TR413SA.1F" name="SAMER4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="SAMERP4_SAMER   4CBO.1    SS.1.32" name="SAMER   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SAMERP4_SAMER4ECHIN.1SA.1F" name="SAMER4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SAMERP4_SAMER4TRING.1SA.1F" name="SAMER4TRING.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="SAMERP4_SAMER   4CBO.1    SS.1.21" name="SAMER   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SAMERP4_SAMER4TR411SA.1F" name="SAMER4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="SAMERP4_SAMER4DESVR.1SA.1F" name="SAMER4DESVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="SAMERP4_SAMER   4DESVR.1  DJ" name="SAMER   4DESVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SAMERP4_SAMER   4ECHIN.1  DJ" name="SAMER   4ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SAMERP4_SAMER   4TRING.1  DJ" name="SAMER   4TRING.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SAMERP4_SAMER   4TR411    DJ.HT" name="SAMER   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SAMERP4_SAMER   4TR411    DJ.BT.SAMER4TR411" name="SAMER   4TR411    DJ.BT.SAMER4TR411" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="SAMERP4_SAMER   4TR411    DJ.BT.SAMERIN1" name="SAMER   4TR411    DJ.BT.SAMERIN1" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="SAMERP4_SAMER   4TR413    DJ.HT" name="SAMER   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="SAMERP4_SAMER   4TR413    DJ.BT.SAMER4TR413" name="SAMER   4TR413    DJ.BT.SAMER4TR413" kind="BREAKER" retained="true" open="false" node1="15" node2="14"/>
        <switch id="SAMERP4_SAMER   4TR413    DJ.BT.SAMERIN2" name="SAMER   4TR413    DJ.BT.SAMERIN2" kind="BREAKER" retained="true" open="false" node1="16" node2="14"/>
      </nodeBreakerTopology>
      <generator id="SAMERIN1" energySource="WIND" minP="0" maxP="20.450000762939453" voltageRegulatorOn="false" targetP="7" targetQ="0" targetV="95.342239379882812" node="12" p="-7" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20.450000762939453" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SAMERIN2" energySource="WIND" minP="0" maxP="11.5" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="95.342239379882812" node="16" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="11.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SAMER4Y411" loadType="UNDEFINED" p0="9.9384317398071289" q0="-2.7940731048583984" node="11" p="9.9384317398071289" q="-2.7940731048583984">
        <property name="VECTCodeOITransfoDistrib" value="SAMER-Y411"/>
      </load>
      <load id="SAMER4Y413" loadType="UNDEFINED" p0="9.9384317398071289" q0="-2.7940731048583984" node="15" p="9.9384317398071289" q="-2.7940731048583984">
        <property name="VECTCodeOITransfoDistrib" value="SAMER-Y413"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="SANEM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SANEMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="SANEMP6_1" name="1" node="0" v="240.15763854980469" angle="20.02870158062553"/>
        <switch id="SANEMP6_SANEM6.AUBA.1SA.1F" name="SANEM6.AUBA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SANEMP6_SANEM6SOTEL.1SA.1F" name="SANEM6SOTEL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SANEMP6_SANEM6INJ.1SA.1F" name="SANEM6INJ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SANEMP6_SANEM6.AUBA.1SL" name="SANEM6.AUBA.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SANEMP6_SANEM6INJ.1SL" name="SANEM6INJ.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="SANEMP6_SANEM6SOTEL.1SL" name="SANEM6SOTEL.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="SANEM6INJ1" loadType="UNDEFINED" p0="0" q0="0" node="4" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="SAUCO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SAUCOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="SAUCOP4_1.1" name="1.1" node="0" v="94.66131591796875" angle="6.310273462844088"/>
        <busbarSection id="SAUCOP4_1.2" name="1.2" node="1" v="94.66131591796875" angle="6.310273462844088"/>
        <busbarSection id="SAUCOP4_1.3" name="1.3" node="2" v="94.66131591796875" angle="6.310273462844088"/>
        <switch id="SAUCOP4_SAUCO4TREPO.1SA.1F" name="SAUCO4TREPO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SAUCOP4_SAUCO4TR411SA.1F" name="SAUCO4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SAUCOP4_SAUCO   4CBO.1    SS.1.12" name="SAUCO   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SAUCOP4_SAUCO   4CBO.1    SS.1.23" name="SAUCO   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SAUCOP4_SAUCO4TR412SA.1F" name="SAUCO4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="SAUCOP4_SAUCO4BXCH5.1SA.1F" name="SAUCO4BXCH5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="SAUCOP4_SAUCO4TR413SA.1F" name="SAUCO4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="16"/>
        <switch id="SAUCOP4_SAUCO   4BXCH5.1  DJ" name="SAUCO   4BXCH5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SAUCOP4_SAUCO   4TREPO.1  DJ" name="SAUCO   4TREPO.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SAUCOP4_SAUCO   4TR411    DJ.HT" name="SAUCO   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SAUCOP4_SAUCO   4TR411    DJ.BT.SAUCO4TR411" name="SAUCO   4TR411    DJ.BT.SAUCO4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="SAUCOP4_SAUCO   4TR411    DJ.BT.SAUCOIN1" name="SAUCO   4TR411    DJ.BT.SAUCOIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="SAUCOP4_SAUCO   4TR412    DJ.HT" name="SAUCO   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="SAUCOP4_SAUCO   4TR412    DJ.BT.SAUCO4TR412" name="SAUCO   4TR412    DJ.BT.SAUCO4TR412" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="SAUCOP4_SAUCO   4TR412    DJ.BT.SAUCOINA" name="SAUCO   4TR412    DJ.BT.SAUCOINA" kind="BREAKER" retained="true" open="true" node1="14" node2="12"/>
        <switch id="SAUCOP4_SAUCO   4TR412    DJ.BT.SAUCOIN3" name="SAUCO   4TR412    DJ.BT.SAUCOIN3" kind="BREAKER" retained="true" open="false" node1="15" node2="12"/>
        <switch id="SAUCOP4_SAUCO   4TR413    DJ.HT" name="SAUCO   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SAUCOP4_SAUCO   4TR413    DJ.BT.SAUCO4TR413" name="SAUCO   4TR413    DJ.BT.SAUCO4TR413" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="SAUCOP4_SAUCO   4TR413    DJ.BT.SAUCOIN2" name="SAUCO   4TR413    DJ.BT.SAUCOIN2" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
      </nodeBreakerTopology>
      <generator id="SAUCOIN1" energySource="WIND" minP="0" maxP="32.099998474121094" voltageRegulatorOn="false" targetP="13" targetQ="0" targetV="94.66131591796875" node="10" p="-13" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="32.099998474121094" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SAUCOIN3" energySource="WIND" minP="0" maxP="34.299999237060547" voltageRegulatorOn="false" targetP="29" targetQ="0" targetV="94.66131591796875" node="15" p="-29" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="34.299999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SAUCOIN2" energySource="WIND" minP="0" maxP="35" voltageRegulatorOn="false" targetP="23" targetQ="0" targetV="94.66131591796875" node="19" p="-23" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SAUCO4Y411" loadType="UNDEFINED" p0="8.1505527496337891" q0="0.34153053164482117" node="9" p="8.1505527496337891" q="0.34153053164482117">
        <property name="VECTCodeOITransfoDistrib" value="SAUCO-Y411"/>
      </load>
      <load id="SAUCO4TR412" loadType="UNDEFINED" p0="8.1505527496337891" q0="0.34153053164482117" node="13" p="8.1505527496337891" q="0.34153053164482117">
        <property name="VECTCodeOITransfoDistrib" value="SAUCO-Y412"/>
      </load>
      <load id="SAUCO4Y413" loadType="UNDEFINED" p0="8.1505527496337891" q0="0.34153053164482117" node="18" p="8.1505527496337891" q="0.34153053164482117">
        <property name="VECTCodeOITransfoDistrib" value="SAUCO-Y413"/>
      </load>
      <shunt id="SAUCOINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="14" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SAUCO-Y412"/>
        <property name="qMax" value="2.35759"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SAUDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SAUDRP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="SAUDRP3_1.1" name="1.1" node="0" v="64.620742797851562" angle="6.0134624698193067"/>
        <busbarSection id="SAUDRP3_1.2" name="1.2" node="1" v="64.620742797851562" angle="6.0134624698193067"/>
        <switch id="SAUDRP3_SAUDR3CHAN6.1SA.1F" name="SAUDR3CHAN6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="SAUDRP3_SAUDR3INJ1SA.1F" name="SAUDR3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="SAUDRP3_SAUDR   3CBO.1    SS.1.12" name="SAUDR   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SAUDRP3_SAUDR3INJ2SA.1F" name="SAUDR3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="SAUDRP3_SAUDR3B.DUC.1SA.1F" name="SAUDR3B.DUC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="SAUDRP3_SAUDR   3B.DUC.1  DJ" name="SAUDR   3B.DUC.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SAUDRP3_SAUDR   3CHAN6.1  DJ" name="SAUDR   3CHAN6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SAUDRP3_SAUDR3INJ1DJ" name="SAUDR3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SAUDRP3_SAUDR3INJ2DJ" name="SAUDR3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="SAUDR3INJ1" loadType="UNDEFINED" p0="2.9300031661987305" q0="-0.65697038173675537" node="7" p="2.9300031661987305" q="-0.65697038173675537"/>
      <load id="SAUDR3INJ2" loadType="UNDEFINED" p0="2.9300031661987305" q0="-0.65697038173675537" node="9" p="2.9300031661987305" q="-0.65697038173675537"/>
    </voltageLevel>
  </substation>
  <substation id="SAUS5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="SAUS5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="SAUS5P7_1" name="1" node="0" v="405.04083251953125" angle="-1.6932792407704427"/>
        <busbarSection id="SAUS5P7_2" name="2" node="1" v="405.04083251953125" angle="-1.6932792407704427"/>
        <switch id="SAUS5P7_SAUS5   7VLEVA.1  SA.1" name="SAUS5   7VLEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="SAUS5P7_SAUS5   7AT761    SA.1" name="SAUS5   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="SAUS5P7_SAUS5   7P.GAS.1  SA.1" name="SAUS5   7P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="SAUS5P7_SAUS5   7AT762    SA.1" name="SAUS5   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="SAUS5P7_SAUS5   7COND.1   SA.1" name="SAUS5   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="SAUS5P7_SAUS5   7COND.2   SA.1" name="SAUS5   7COND.2   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SAUS5P7_SAUS5   7COUPL    SA.1" name="SAUS5   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="SAUS5P7_SAUS5   7VLEVA.1  SA.2" name="SAUS5   7VLEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="SAUS5P7_SAUS5   7AT761    SA.2" name="SAUS5   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="SAUS5P7_SAUS5   7P.GAS.1  SA.2" name="SAUS5   7P.GAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="SAUS5P7_SAUS5   7COUPL    SA.2" name="SAUS5   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SAUS5P7_SAUS5   7AT762    SA.2" name="SAUS5   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SAUS5P7_SAUS5   7COND.1   SA.2" name="SAUS5   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SAUS5P7_SAUS5   7COND.2   SA.2" name="SAUS5   7COND.2   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SAUS5P7_SAUS5   7AT761    DJ" name="SAUS5   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SAUS5P7_SAUS5   7AT762    DJ" name="SAUS5   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SAUS5P7_SAUS5   7COND.1   DJ.MCOMP" name="SAUS5   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="SAUS5P7_SAUS5   7COND.2   DJ.MCOMP" name="SAUS5   7COND.2   DJ.MCOMP" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="SAUS5P7_SAUS5   7COUPL    DJ" name="SAUS5   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SAUS5P7_SAUS5   7P.GAS.1  DJ" name="SAUS5   7P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SAUS5P7_SAUS5   7VLEVA.1  DJ" name="SAUS5   7VLEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SAUS5P7_Disj fict_SAUS5P7_1" name="Disj fict_SAUS5P7_1" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SAUS5P7_Sect 1 fict_SAUS5P7_1" name="Sect 1 fict_SAUS5P7_1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="SAUS5P7_Sect 2 fict_SAUS5P7_1" name="Sect 2 fict_SAUS5P7_1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="1"/>
      </nodeBreakerTopology>
      <load id="SAUS57Y761" loadType="UNDEFINED" p0="80" q0="-8.8718671798706055" node="3" p="80" q="-8.8718671798706055"/>
      <load id="SAUS57AT762" loadType="UNDEFINED" p0="80" q0="-8.8718671798706055" node="5" p="80" q="-8.8718671798706055"/>
      <load id="fict_SAUS5P7_1" loadType="FICTITIOUS" p0="523.9151611328125" q0="0" node="16" p="523.9151611328125" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <shunt id="SAUS57COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
      <shunt id="SAUS57COND.21" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SAUTI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SAUTIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SAUTIP3_1.2" name="1.2" node="0" v="63.986186981201172" angle="0.49184667124852549"/>
        <busbarSection id="SAUTIP3_1.1" name="1.1" node="1" v="63.986186981201172" angle="0.49184667124852549"/>
        <switch id="SAUTIP3_SAUTI3TR312SA.1F" name="SAUTI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="SAUTIP3_SAUTI3ZCHOU.1SA.1F" name="SAUTI3ZCHOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="SAUTIP3_SAUTI   3CBO.1    SS.1.21" name="SAUTI   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SAUTIP3_SAUTI3S.DAM.1SA.1F" name="SAUTI3S.DAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="SAUTIP3_SAUTI3TR311SA.1F" name="SAUTI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="SAUTIP3_SAUTI   3S.DAM.1  DJ" name="SAUTI   3S.DAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SAUTIP3_SAUTI   3TR311    DJ.HT" name="SAUTI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SAUTIP3_SAUTI   3TR312    DJ.HT" name="SAUTI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SAUTIP3_SAUTI   3TR312    DJ.BT.SAUTI3TR312" name="SAUTI   3TR312    DJ.BT.SAUTI3TR312" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="SAUTIP3_SAUTI   3TR312    DJ.BT.SAUTIINA" name="SAUTI   3TR312    DJ.BT.SAUTIINA" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="SAUTIP3_SAUTI   3ZCHOU.1  DJ" name="SAUTI   3ZCHOU.1  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="SAUTI3Y311" loadType="UNDEFINED" p0="9.4283170700073242" q0="1.9953614473342896" node="5" p="9.4283170700073242" q="1.9953614473342896"/>
      <load id="SAUTI3Y312" loadType="UNDEFINED" p0="9.4283170700073242" q0="1.9953614473342896" node="8" p="9.4283170700073242" q="1.9953614473342896">
        <property name="VECTCodeOITransfoDistrib" value="SAUTI-Y312"/>
      </load>
      <shunt id="SAUTIINA" bPerSection="0.00029297053697519004" maximumSectionCount="1" currentSectionCount="1" node="9" q="-1.1628000736236572">
        <property name="VECTCodeOITransfoDistrib" value="SAUTI-Y312"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SCARP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SCARPP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SCARPP4_1" name="1" node="0" v="95.037734985351562" angle="3.703025051449671"/>
        <busbarSection id="SCARPP4_2" name="2" node="1" v="95.037734985351562" angle="3.703025051449671"/>
        <switch id="SCARPP4_SCARP   4GAVRE.1  SA.1" name="SCARP   4GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SCARPP4_SCARP   4BIACH.1  SA.1" name="SCARP   4BIACH.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="SCARPP4_SCARP   4BIACH.2  SA.1" name="SCARP   4BIACH.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="SCARPP4_SCARP   4GAVRE.2  SA.1" name="SCARP   4GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SCARPP4_SCARP   4COUPL    SA.1" name="SCARP   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="SCARPP4_SCARP   4COUPL    SA.2" name="SCARP   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SCARPP4_SCARP   4GAVRE.1  SA.2" name="SCARP   4GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SCARPP4_SCARP   4BIACH.1  SA.2" name="SCARP   4BIACH.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="SCARPP4_SCARP   4BIACH.2  SA.2" name="SCARP   4BIACH.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SCARPP4_SCARP   4GAVRE.2  SA.2" name="SCARP   4GAVRE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SCARPP4_SCARP   4BIACH.1  DJ" name="SCARP   4BIACH.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SCARPP4_SCARP   4BIACH.2  DJ" name="SCARP   4BIACH.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SCARPP4_SCARP   4COUPL    DJ" name="SCARP   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SCARPP4_SCARP   4GAVRE.1  DJ" name="SCARP   4GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SCARPP4_SCARP   4GAVRE.2  DJ" name="SCARP   4GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="SEQUE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SEQUEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="SEQUEP6_1" name="1" node="0" v="239.32417297363281" angle="5.5553300925616398"/>
        <busbarSection id="SEQUEP6_2" name="2" node="1" v="239.29745483398438" angle="5.5465964150473095"/>
        <switch id="SEQUEP6_SEQUE6PRRTT.1SA.1F" name="SEQUE6PRRTT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="SEQUEP6_SEQUE6TR611SA.1F" name="SEQUE6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SEQUEP6_SEQUE6TR612SA.1F" name="SEQUE6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="SEQUEP6_SEQUE6TR613SA.1F" name="SEQUE6TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="SEQUEP6_SEQUE6PRRTT.2SA.2F" name="SEQUE6PRRTT.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="SEQUEP6_SEQUE6TR611SA.2F" name="SEQUE6TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="SEQUEP6_SEQUE6TR612SA.2F" name="SEQUE6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="SEQUEP6_SEQUE6TR613SA.2F" name="SEQUE6TR613SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="SEQUEP6_SEQUE6PRRTT.1SL" name="SEQUE6PRRTT.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SEQUEP6_SEQUE6PRRTT.2SL" name="SEQUE6PRRTT.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="SEQUEP6_SEQUE   6TR611    SRB.HT.2" name="SEQUE   6TR611    SRB.HT.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="6" node2="8"/>
        <switch id="SEQUEP6_SEQUE   6TR611    SRB.HT.1" name="SEQUE   6TR611    SRB.HT.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
        <switch id="SEQUEP6_SEQUE   6TR611    SRB.HT.1.SEQUE6TR611" name="SEQUE   6TR611    SRB.HT.1.SEQUE6TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="SEQUEP6_SEQUE   6TR611    SRB.HT.1.SEQUEINA" name="SEQUE   6TR611    SRB.HT.1.SEQUEINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="SEQUEP6_SEQUE   6TR612    SRB2.HT." name="SEQUE   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="13"/>
        <switch id="SEQUEP6_SEQUE   6TR612    SRB1.HT." name="SEQUE   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="12" node2="13"/>
        <switch id="SEQUEP6_SEQUE   6TR613    SRB2.HT." name="SEQUE   6TR613    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="14" node2="16"/>
        <switch id="SEQUEP6_SEQUE   6TR613    SRB1.HT." name="SEQUE   6TR613    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="SEQUE6Y611" loadType="UNDEFINED" p0="23.862106323242188" q0="-5.9727540016174316" node="9" p="23.862106323242188" q="-5.9727540016174316">
        <property name="VECTCodeOITransfoDistrib" value="SEQUE-Y611"/>
      </load>
      <load id="SEQUE6Y612" loadType="UNDEFINED" p0="26.929473876953125" q0="3.9961714744567871" node="13" p="26.929473876953125" q="3.9961714744567871"/>
      <load id="SEQUE6Y613" loadType="UNDEFINED" p0="26.929473876953125" q0="3.9961714744567871" node="16" p="26.929473876953125" q="3.9961714744567871"/>
      <shunt id="SEQUEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SEQUE-Y611"/>
        <property name="qMax" value="25.606"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SEREI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SEREIP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="SEREIP7_1.1" name="1.1" node="0" v="406.60647583007812" angle="-3.8993601198021572"/>
        <busbarSection id="SEREIP7_1.2" name="1.2" node="1" v="406.60647583007812" angle="-3.8993601198021572"/>
        <busbarSection id="SEREIP7_2.1" name="2.1" node="2" v="406.60647583007812" angle="-3.8993601198021572"/>
        <busbarSection id="SEREIP7_2.2" name="2.2" node="3" v="406.60647583007812" angle="-3.8993601198021572"/>
        <switch id="SEREIP7_SEREI7INJ1SA.1" name="SEREI7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="SEREIP7_SEREI   7SEC..12  SS.1.12" name="SEREI   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SEREIP7_SEREI7INJ2SA.1" name="SEREI7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="SEREIP7_SEREI   7VIELM.1  SA.1" name="SEREI   7VIELM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="SEREIP7_SEREI7INJ3SA.1" name="SEREI7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SEREIP7_SEREI7INJ4SA.1" name="SEREI7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="SEREIP7_SEREI   7VLECH.1  SA.1" name="SEREI   7VLECH.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="SEREIP7_SEREI   7COUPL    SA.1" name="SEREI   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="SEREIP7_SEREI7INJ1SA.2" name="SEREI7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="SEREIP7_SEREI   7SEC..12  SS.2.12" name="SEREI   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SEREIP7_SEREI7INJ2SA.2" name="SEREI7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="SEREIP7_SEREI   7VIELM.1  SA.2" name="SEREI   7VIELM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="SEREIP7_SEREI   7COUPL    SA.2" name="SEREI   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="SEREIP7_SEREI7INJ3SA.2" name="SEREI7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="SEREIP7_SEREI7INJ4SA.2" name="SEREI7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="SEREIP7_SEREI   7VLECH.1  SA.2" name="SEREI   7VLECH.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="SEREIP7_SEREI   7COUPL    DJ" name="SEREI   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SEREIP7_SEREI7INJ1DJ" name="SEREI7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SEREIP7_SEREI7INJ2DJ" name="SEREI7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SEREIP7_SEREI7INJ3DJ" name="SEREI7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SEREIP7_SEREI7INJ4DJ" name="SEREI7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SEREIP7_SEREI   7VIELM.1  DJ" name="SEREI   7VIELM.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SEREIP7_SEREI   7VLECH.1  DJ" name="SEREI   7VLECH.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="SEREI7INJ1" loadType="UNDEFINED" p0="69.43902587890625" q0="11.900140762329102" node="7" p="69.43902587890625" q="11.900140762329102"/>
      <load id="SEREI7INJ2" loadType="UNDEFINED" p0="69.43902587890625" q0="11.900140762329102" node="9" p="69.43902587890625" q="11.900140762329102"/>
      <load id="SEREI7INJ3" loadType="UNDEFINED" p0="69.43902587890625" q0="11.900140762329102" node="11" p="69.43902587890625" q="11.900140762329102"/>
      <load id="SEREI7INJ4" loadType="UNDEFINED" p0="69.43902587890625" q0="11.900140762329102" node="13" p="69.43902587890625" q="11.900140762329102"/>
    </voltageLevel>
  </substation>
  <substation id="SETIE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SETIEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="SETIEP3_1" name="1" node="0" v="65.86578369140625" angle="4.280272512737775"/>
        <busbarSection id="SETIEP3_2" name="2" node="1" v="65.86578369140625" angle="4.280272512737775"/>
        <switch id="SETIEP3_SETIE   3BRUN5.1  SA.1" name="SETIE   3BRUN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="SETIEP3_SETIE   3GAUC5.1  SA.1" name="SETIE   3GAUC5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="SETIEP3_SETIE   3RIBEM.1  SA.1" name="SETIE   3RIBEM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="SETIEP3_SETIE   3GAUC5.2  SA.1" name="SETIE   3GAUC5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SETIEP3_SETIE   3TR631    SA.1" name="SETIE   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="SETIEP3_SETIE   3ZNEU5.1  SA.1" name="SETIE   3ZNEU5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="SETIEP3_SETIE   3TR632    SA.1" name="SETIE   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="SETIEP3_SETIE   3SSJEA.1  SA.1" name="SETIE   3SSJEA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="SETIEP3_SETIE   3COUPL    SA.1" name="SETIE   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="SETIEP3_SETIE   3COUPL    SA.2" name="SETIE   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SETIEP3_SETIE   3BRUN5.1  SA.2" name="SETIE   3BRUN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SETIEP3_SETIE   3GAUC5.1  SA.2" name="SETIE   3GAUC5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SETIEP3_SETIE   3RIBEM.1  SA.2" name="SETIE   3RIBEM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="SETIEP3_SETIE   3GAUC5.2  SA.2" name="SETIE   3GAUC5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SETIEP3_SETIE   3TR631    SA.2" name="SETIE   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="SETIEP3_SETIE   3ZNEU5.1  SA.2" name="SETIE   3ZNEU5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="SETIEP3_SETIE   3TR632    SA.2" name="SETIE   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="SETIEP3_SETIE   3SSJEA.1  SA.2" name="SETIE   3SSJEA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="SETIEP3_SETIE   3BRUN5.1  DJ" name="SETIE   3BRUN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SETIEP3_SETIE   3COUPL    DJ" name="SETIE   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SETIEP3_SETIE   3GAUC5.1  DJ" name="SETIE   3GAUC5.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SETIEP3_SETIE   3GAUC5.2  DJ" name="SETIE   3GAUC5.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SETIEP3_SETIE   3RIBEM.1  DJ" name="SETIE   3RIBEM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SETIEP3_SETIE   3SSJEA.1  DJ" name="SETIE   3SSJEA.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SETIEP3_SETIE   3TR631    DJ" name="SETIE   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SETIEP3_SETIE   3TR632    DJ" name="SETIE   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SETIEP3_SETIE   3ZNEU5.1  DJ" name="SETIE   3ZNEU5.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="SETIEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SETIEP6_1" name="1" node="0" v="238.37004089355469" angle="4.7441874989015034"/>
        <busbarSection id="SETIEP6_2" name="2" node="1" v="238.37004089355469" angle="4.7441874989015034"/>
        <switch id="SETIEP6_SETIE   6TR631    SA.1" name="SETIE   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SETIEP6_SETIE   6TR632    SA.1" name="SETIE   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SETIEP6_SETIE   6PERIZ.1  SA.1" name="SETIE   6PERIZ.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="SETIEP6_SETIE   6BXTO5.1  SA.1" name="SETIE   6BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="SETIEP6_SETIE   6COUPL.1  SA.1" name="SETIE   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="SETIEP6_SETIE   6TR631    SA.2" name="SETIE   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SETIEP6_SETIE   6TR632    SA.2" name="SETIE   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SETIEP6_SETIE   6PERIZ.1  SA.2" name="SETIE   6PERIZ.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="SETIEP6_SETIE   6BXTO5.1  SA.2" name="SETIE   6BXTO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SETIEP6_SETIE   6COUPL.1  SA.2" name="SETIE   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SETIEP6_SETIE   6BXTO5.1  DJ" name="SETIE   6BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SETIEP6_SETIE   6COUPL.1  DJ" name="SETIE   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SETIEP6_SETIE   6PERIZ.1  DJ" name="SETIE   6PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SETIEP6_SETIE   6TR631    DJ" name="SETIE   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SETIEP6_SETIE   6TR632    DJ" name="SETIE   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="SETIEY631" r="1.5599995851516724" x="58.400001525878906" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="SETIEP3" node1="15" voltageLevelId2="SETIEP6" node2="9" p1="-7.8771133422851562" q1="-0.07205827534198761" p2="7.8788180351257324" q2="0.13587887585163116">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.865776062011719">
        <terminalRef id="SETIEY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="SETIEY632" r="1.7999999523162842" x="62.200000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="SETIEP3" node1="17" voltageLevelId2="SETIEP6" node2="11" p1="-7.3955497741699219" q1="-0.051197927445173264" p2="7.3972835540771484" q2="0.11111210286617279">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="65.865776062011719">
        <terminalRef id="SETIEY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="SEUIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SEUILP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="SEUILP3_1" name="1" node="0" v="67.608062744140625" angle="13.955790851817724"/>
        <busbarSection id="SEUILP3_2" name="2" node="1" v="67.608062744140625" angle="13.955790851817724"/>
        <switch id="SEUILP3_SEUIL   3RETHE.1  SA.1" name="SEUIL   3RETHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="SEUILP3_SEUIL   3VOUZI.1  SA.1" name="SEUIL   3VOUZI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="SEUILP3_SEUIL   3CERCE.1  SA.1" name="SEUIL   3CERCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="SEUILP3_SEUIL   3AT431    SA.1" name="SEUIL   3AT431    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="SEUILP3_SEUIL   3RETHE.1  SA.2" name="SEUIL   3RETHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SEUILP3_SEUIL   3VOUZI.1  SA.2" name="SEUIL   3VOUZI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="SEUILP3_SEUIL   3CERCE.1  SA.2" name="SEUIL   3CERCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SEUILP3_SEUIL   3AT431    SA.2" name="SEUIL   3AT431    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SEUILP3_SEUIL   3AT431    DJ" name="SEUIL   3AT431    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SEUILP3_SEUIL   3CERCE.1  DJ" name="SEUIL   3CERCE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SEUILP3_SEUIL   3RETHE.1  DJ" name="SEUIL   3RETHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SEUILP3_SEUIL   3VOUZI.1  DJ" name="SEUIL   3VOUZI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="SEUILP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SEUILP4_1" name="1" node="0" v="96.072364807128906" angle="17.061636669320723"/>
        <busbarSection id="SEUILP4_2" name="2" node="1" v="96.072364807128906" angle="17.061636669320723"/>
        <switch id="SEUILP4_SEUIL   4TR742    SA.1" name="SEUIL   4TR742    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SEUILP4_SEUIL   4AT431    SA.1" name="SEUIL   4AT431    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="SEUILP4_SEUIL   4N.SEU.1  SA.1" name="SEUIL   4N.SEU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="SEUILP4_SEUIL   4TR741    SA.1" name="SEUIL   4TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SEUILP4_SEUIL   4COUPL    SA.1" name="SEUIL   4COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="SEUILP4_SEUIL   4TR742    SA.2" name="SEUIL   4TR742    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SEUILP4_SEUIL   4AT431    SA.2" name="SEUIL   4AT431    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SEUILP4_SEUIL   4N.SEU.1  SA.2" name="SEUIL   4N.SEU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="SEUILP4_SEUIL   4COUPL    SA.2" name="SEUIL   4COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SEUILP4_SEUIL   4TR741    SA.2" name="SEUIL   4TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SEUILP4_SEUIL   4AT431    DJ" name="SEUIL   4AT431    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SEUILP4_SEUIL   4COUPL    DJ" name="SEUIL   4COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SEUILP4_SEUIL   4N.SEU.1  DJ" name="SEUIL   4N.SEU.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SEUILP4_SEUIL   4TR741    DJ" name="SEUIL   4TR741    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SEUILP4_SEUIL   4TR742    DJ" name="SEUIL   4TR742    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="SEUILP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SEUILP7_1" name="1" node="0" v="409.23605346679688" angle="17.457803009107096"/>
        <busbarSection id="SEUILP7_2" name="2" node="1" v="409.23605346679688" angle="17.457803009107096"/>
        <switch id="SEUILP7_SEUIL   7TR742    SA.1" name="SEUIL   7TR742    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
        <switch id="SEUILP7_SEUIL   7LONNY.1  SA.1" name="SEUIL   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="SEUILP7_SEUIL   7VESLE.1  SA.1" name="SEUIL   7VESLE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SEUILP7_SEUIL   7TR741    SA.1" name="SEUIL   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="SEUILP7_SEUIL   7COUPL    SA.1" name="SEUIL   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="SEUILP7_SEUIL   7COUPL    SA.2" name="SEUIL   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SEUILP7_SEUIL   7LONNY.1  SA.2" name="SEUIL   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="SEUILP7_SEUIL   7VESLE.1  SA.2" name="SEUIL   7VESLE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SEUILP7_SEUIL   7TR741    SA.2" name="SEUIL   7TR741    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id="SEUILP7_SEUIL   7TR742    SA.2" name="SEUIL   7TR742    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id="SEUILP7_SEUIL   7COUPL    DJ" name="SEUIL   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SEUILP7_SEUIL   7LONNY.1  DJ" name="SEUIL   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SEUILP7_SEUIL   7TR741    DJ" name="SEUIL   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="SEUILP7_SEUIL   7TR742    DJ" name="SEUIL   7TR742    DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="SEUILP7_SEUIL   7VESLE.1  DJ" name="SEUIL   7VESLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="SEUILY431" r="0.14000001549720764" x="8.4000005722045898" g="0" b="0" ratedU1="63" ratedU2="90" voltageLevelId1="SEUILP3" node1="3" voltageLevelId2="SEUILP4" node2="3" p1="-59.584743499755859" q1="5.1422066688537598" p2="59.638748168945312" q2="-1.9019395112991333">
      <ratioTapChanger lowTapPosition="0" tapPosition="1" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1.0219999551773071"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.97200000286102295"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="SEUILY741" r="2.6299998760223389" x="145.5" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="SEUILP4" node1="9" voltageLevelId2="SEUILP7" node2="6" p1="-7.9792070388793945" q1="-1.9555437564849854" p2="7.9802708625793457" q2="2.0143978595733643">
      <ratioTapChanger lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" regulating="true" targetV="96.072364807128906">
        <terminalRef id="SEUILY741" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1731.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2077.000244140625"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="SEUILY742" r="4.6299996376037598" x="229.09999084472656" g="0" b="0" ratedU1="90" ratedU2="380" voltageLevelId1="SEUILP4" node1="11" voltageLevelId2="SEUILP7" node2="8" p1="-4.9727683067321777" q1="6.0579342842102051" p2="4.9744391441345215" q2="-5.9752421379089355">
      <ratioTapChanger lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" regulating="true" targetV="96.072364807128906">
        <terminalRef id="SEUILY742" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.0750000476837158"/>
        <step r="0" x="0" g="0" b="0" rho="1.065000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0549999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0360000133514404"/>
        <step r="0" x="0" g="0" b="0" rho="1.0260000228881836"/>
        <step r="0" x="0" g="0" b="0" rho="1.0169999599456787"/>
        <step r="0" x="0" g="0" b="0" rho="1.0069999694824219"/>
        <step r="0" x="0" g="0" b="0" rho="0.99699997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.98799997568130493"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.94900000095367432"/>
        <step r="0" x="0" g="0" b="0" rho="0.93900001049041748"/>
        <step r="0" x="0" g="0" b="0" rho="0.93000000715255737"/>
        <step r="0" x="0" g="0" b="0" rho="0.92000001668930054"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.90100002288818359"/>
        <step r="0" x="0" g="0" b="0" rho="0.89099997282028198"/>
        <step r="0" x="0" g="0" b="0" rho="0.88099998235702515"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.8619999885559082"/>
        <step r="0" x="0" g="0" b="0" rho="0.85199999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1082"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1299"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="SEZAN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SEZANP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="SEZANP4_1.1" name="1.1" node="0" v="92.755508422851562" angle="4.9922928398417472"/>
        <busbarSection id="SEZANP4_1.2" name="1.2" node="1" v="92.755508422851562" angle="4.9922928398417472"/>
        <busbarSection id="SEZANP4_1.3" name="1.3" node="2" v="92.755508422851562" angle="4.9922928398417472"/>
        <switch id="SEZANP4_SEZAN4M.SEI.1SA.1F" name="SEZAN4M.SEI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SEZANP4_SEZAN4TR411SA.1F" name="SEZAN4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SEZANP4_SEZAN   4CBO.1    SS.1.12" name="SEZAN   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SEZANP4_SEZAN   4CBO.1    SS.1.23" name="SEZAN   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SEZANP4_SEZAN4F.CHA.1SA.1F" name="SEZAN4F.CHA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="SEZANP4_SEZAN4TR412SA.1F" name="SEZAN4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="SEZANP4_SEZAN   4F.CHA.1  DJ" name="SEZAN   4F.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SEZANP4_SEZAN   4M.SEI.1  DJ" name="SEZAN   4M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SEZANP4_SEZAN   4TR411    DJ.HT" name="SEZAN   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SEZANP4_SEZAN   4TR412    DJ.HT" name="SEZAN   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SEZANP4_SEZAN   4TR412    DJ.BT.SEZAN4TR412" name="SEZAN   4TR412    DJ.BT.SEZAN4TR412" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="SEZANP4_SEZAN   4TR412    DJ.BT.SEZANINA" name="SEZAN   4TR412    DJ.BT.SEZANINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
      </nodeBreakerTopology>
      <load id="SEZAN4Y411" loadType="UNDEFINED" p0="9.3206110000610352" q0="-0.32586538791656494" node="8" p="9.3206110000610352" q="-0.32586538791656494"/>
      <load id="SEZAN4Y412" loadType="UNDEFINED" p0="9.3206110000610352" q0="-0.32586538791656494" node="11" p="9.3206110000610352" q="-0.32586538791656494">
        <property name="VECTCodeOITransfoDistrib" value="SEZAN-Y412"/>
      </load>
      <shunt id="SEZANINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SEZAN-Y412"/>
        <property name="qMax" value="7.62048"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SINCE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SINCEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="SINCEP3_1.3" name="1.3" node="0" v="63.932926177978516" angle="-1.2689400782050604"/>
        <busbarSection id="SINCEP3_1.2" name="1.2" node="1" v="63.932926177978516" angle="-1.2689400782050604"/>
        <busbarSection id="SINCEP3_1.1" name="1.1" node="2" v="63.932926177978516" angle="-1.2689400782050604"/>
        <switch id="SINCEP3_SINCE3BXTO5.1SA.1F" name="SINCE3BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SINCEP3_SINCE3TR311SA.1F" name="SINCE3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SINCEP3_SINCE   3CBO.1    SS.1.32" name="SINCE   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SINCEP3_SINCE3BXTO5.2SA.1F" name="SINCE3BXTO5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="SINCEP3_SINCE3TR312SA.1F" name="SINCE3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="SINCEP3_SINCE   3CBO.1    SS.1.21" name="SINCE   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SINCEP3_SINCE3TR313SA.1F" name="SINCE3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="15"/>
        <switch id="SINCEP3_SINCE3SOISS.1SA.1F" name="SINCE3SOISS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="SINCEP3_SINCE   3BXTO5.1  DJ" name="SINCE   3BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SINCEP3_SINCE   3BXTO5.2  DJ" name="SINCE   3BXTO5.2  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
        <switch id="SINCEP3_SINCE   3SOISS.1  DJ" name="SINCE   3SOISS.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SINCEP3_SINCE   3TR311    DJ.HT" name="SINCE   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SINCEP3_SINCE   3TR311    DJ.BT.SINCE3TR311" name="SINCE   3TR311    DJ.BT.SINCE3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="SINCEP3_SINCE   3TR311    DJ.BT.SINCEINA" name="SINCE   3TR311    DJ.BT.SINCEINA" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
        <switch id="SINCEP3_SINCE   3TR312    DJ.HT" name="SINCE   3TR312    DJ.HT" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
        <switch id="SINCEP3_SINCE   3TR313    DJ.HT" name="SINCE   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="SINCE3Y311" loadType="UNDEFINED" p0="8.0882072448730469" q0="0.44092226028442383" node="11" p="8.0882072448730469" q="0.44092226028442383">
        <property name="VECTCodeOITransfoDistrib" value="SINCE-Y311"/>
      </load>
      <load id="SINCE3Y312" loadType="UNDEFINED" p0="0" q0="0" node="14" p="0" q="0"/>
      <load id="SINCE3Y313" loadType="UNDEFINED" p0="8.0882072448730469" q0="0.44092226028442383" node="16" p="8.0882072448730469" q="0.44092226028442383"/>
      <shunt id="SINCEINA" bPerSection="0.00061768700834363699" maximumSectionCount="1" currentSectionCount="1" node="12" q="-2.4515998363494873">
        <property name="VECTCodeOITransfoDistrib" value="SINCE-Y311"/>
        <property name="qMax" value="14.1455"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SOISS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SOISSP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="SOISSP3_1" name="1" node="0" v="64.836273193359375" angle="1.1002492400228492"/>
        <busbarSection id="SOISSP3_2" name="2" node="1" v="64.836273193359375" angle="1.1002492400228492"/>
        <switch id="SOISSP3_SOISS   3S.DAM.1  SA.1" name="SOISS   3S.DAM.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="SOISSP3_SOISS   3PINON.1  SA.1" name="SOISS   3PINON.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SOISSP3_SOISS   3TR311    SA.1" name="SOISS   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="SOISSP3_SOISS   3VENIZ.1  SA.1" name="SOISS   3VENIZ.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="SOISSP3_SOISS   3TR312    SA.1" name="SOISS   3TR312    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="SOISSP3_SOISS   3SINCE.1  SA.1" name="SOISS   3SINCE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="SOISSP3_SOISS   3TR313    SA.1" name="SOISS   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="SOISSP3_SOISS   3BXTO5.1  SA.1" name="SOISS   3BXTO5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="SOISSP3_SOISS   3L.CHA.1  SA.1" name="SOISS   3L.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="SOISSP3_SOISS   3COUPL    SA.1" name="SOISS   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="SOISSP3_SOISS   3COUPL    SA.2" name="SOISS   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SOISSP3_SOISS   3S.DAM.1  SA.2" name="SOISS   3S.DAM.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="SOISSP3_SOISS   3PINON.1  SA.2" name="SOISS   3PINON.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SOISSP3_SOISS   3TR311    SA.2" name="SOISS   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="SOISSP3_SOISS   3VENIZ.1  SA.2" name="SOISS   3VENIZ.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="SOISSP3_SOISS   3TR312    SA.2" name="SOISS   3TR312    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="SOISSP3_SOISS   3SINCE.1  SA.2" name="SOISS   3SINCE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="SOISSP3_SOISS   3TR313    SA.2" name="SOISS   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="SOISSP3_SOISS   3BXTO5.1  SA.2" name="SOISS   3BXTO5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="SOISSP3_SOISS   3L.CHA.1  SA.2" name="SOISS   3L.CHA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SOISSP3_SOISS   3BXTO5.1  DJ" name="SOISS   3BXTO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SOISSP3_SOISS   3COUPL    DJ" name="SOISS   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SOISSP3_SOISS   3L.CHA.1  DJ" name="SOISS   3L.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SOISSP3_SOISS   3PINON.1  DJ" name="SOISS   3PINON.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SOISSP3_SOISS   3S.DAM.1  DJ" name="SOISS   3S.DAM.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SOISSP3_SOISS   3SINCE.1  DJ" name="SOISS   3SINCE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SOISSP3_SOISS   3TR311    DJ.HT" name="SOISS   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SOISSP3_SOISS   3TR311    DJ.BT.SOISS3TR311" name="SOISS   3TR311    DJ.BT.SOISS3TR311" kind="BREAKER" retained="true" open="false" node1="16" node2="15"/>
        <switch id="SOISSP3_SOISS   3TR311    DJ.BT.SOISSIN1" name="SOISS   3TR311    DJ.BT.SOISSIN1" kind="BREAKER" retained="true" open="false" node1="17" node2="15"/>
        <switch id="SOISSP3_SOISS   3TR312    DJ.HT" name="SOISS   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="SOISSP3_SOISS   3TR313    DJ.HT" name="SOISS   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="SOISSP3_SOISS   3TR313    DJ.BT.SOISS3TR313" name="SOISS   3TR313    DJ.BT.SOISS3TR313" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="SOISSP3_SOISS   3TR313    DJ.BT.SOISSINA" name="SOISS   3TR313    DJ.BT.SOISSINA" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="SOISSP3_SOISS   3VENIZ.1  DJ" name="SOISS   3VENIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <generator id="SOISSIN1" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="64.836257934570312" node="17" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SOISS3Y311" loadType="UNDEFINED" p0="7.5296525955200195" q0="0.95725691318511963" node="16" p="7.5296525955200195" q="0.95725691318511963">
        <property name="VECTCodeOITransfoDistrib" value="SOISS-Y311"/>
      </load>
      <load id="SOISS3Y312" loadType="UNDEFINED" p0="7.5296525955200195" q0="0.95725691318511963" node="19" p="7.5296525955200195" q="0.95725691318511963"/>
      <load id="SOISS3Y313" loadType="UNDEFINED" p0="7.5296525955200195" q0="0.95725691318511963" node="22" p="7.5296525955200195" q="0.95725691318511963">
        <property name="VECTCodeOITransfoDistrib" value="SOISS-Y313"/>
      </load>
      <shunt id="SOISSINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SOISS-Y313"/>
        <property name="qMax" value="12.553"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SOLES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SOLESP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="SOLESP3_1.1" name="1.1" node="0" v="65.881301879882812" angle="3.5126337417789775"/>
        <busbarSection id="SOLESP3_1.2" name="1.2" node="1" v="65.881301879882812" angle="3.5126337417789775"/>
        <switch id="SOLESP3_SOLES3CATEA.1SA.1F" name="SOLES3CATEA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="SOLESP3_SOLES3TR312SA.1F" name="SOLES3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="SOLESP3_SOLES   3CBO.1    SS.1.12" name="SOLES   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SOLESP3_SOLES3TR313SA.1F" name="SOLES3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="SOLESP3_SOLES3ZSOLE.1SA.1F" name="SOLES3ZSOLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="SOLESP3_SOLES3ZSAB5.1SA.1F" name="SOLES3ZSAB5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="SOLESP3_SOLES   3CATEA.1  DJ" name="SOLES   3CATEA.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SOLESP3_SOLES   3TR312    DJ.HT" name="SOLES   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SOLESP3_SOLES   3TR312    DJ.BT.SOLES3TR312" name="SOLES   3TR312    DJ.BT.SOLES3TR312" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="SOLESP3_SOLES   3TR312    DJ.BT.SOLESINA" name="SOLES   3TR312    DJ.BT.SOLESINA" kind="BREAKER" retained="true" open="true" node1="7" node2="5"/>
        <switch id="SOLESP3_SOLES   3TR312    DJ.BT.SOLESIN1" name="SOLES   3TR312    DJ.BT.SOLESIN1" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
        <switch id="SOLESP3_SOLES   3TR313    DJ.HT" name="SOLES   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SOLESP3_SOLES   3ZSAB5.1  DJ" name="SOLES   3ZSAB5.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="SOLESP3_SOLES   3ZSOLE.1  DJ" name="SOLES   3ZSOLE.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <generator id="SOLESIN1" energySource="WIND" minP="0" maxP="18" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="65.881301879882812" node="8" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="18" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SOLES3Y312" loadType="UNDEFINED" p0="7.0576958656311035" q0="-0.33415243029594421" node="6" p="7.0576958656311035" q="-0.33415243029594421">
        <property name="VECTCodeOITransfoDistrib" value="SOLES-Y312"/>
      </load>
      <load id="SOLES3Y313" loadType="UNDEFINED" p0="7.0576958656311035" q0="-0.33415243029594421" node="10" p="7.0576958656311035" q="-0.33415243029594421"/>
      <shunt id="SOLESINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="7" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SOLES-Y312"/>
        <property name="qMax" value="6.54885"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SOMBU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SOMBUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="SOMBUP3_1.3" name="1.3" node="0" v="65.659675598144531" angle="14.6502435054896"/>
        <busbarSection id="SOMBUP3_1.2" name="1.2" node="1" v="65.659675598144531" angle="14.6502435054896"/>
        <busbarSection id="SOMBUP3_1.1" name="1.1" node="2" v="65.659675598144531" angle="14.6502435054896"/>
        <switch id="SOMBUP3_SOMBU3TR313SA.1F" name="SOMBU3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
        <switch id="SOMBUP3_SOMBU3STENA.1SA.1F" name="SOMBU3STENA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SOMBUP3_SOMBU   3CBO.1    SS.1.32" name="SOMBU   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SOMBUP3_SOMBU3FLEVI.1SA.1F" name="SOMBU3FLEVI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="3"/>
        <switch id="SOMBUP3_SOMBU   3CBO.1    SS.1.21" name="SOMBU   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SOMBUP3_SOMBU3TR311SA.1F" name="SOMBU3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="SOMBUP3_SOMBU3STENA.2SA.1F" name="SOMBU3STENA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="SOMBUP3_SOMBU   3FLEVI.1  DJ" name="SOMBU   3FLEVI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SOMBUP3_SOMBU   3STENA.1  DJ" name="SOMBU   3STENA.1  DJ" kind="BREAKER" retained="true" open="true" node1="5" node2="6"/>
        <switch id="SOMBUP3_SOMBU   3STENA.2  DJ" name="SOMBU   3STENA.2  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SOMBUP3_SOMBU   3TR311    DJ.HT" name="SOMBU   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SOMBUP3_SOMBU   3TR311    DJ.BT.SOMBU3TR311" name="SOMBU   3TR311    DJ.BT.SOMBU3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="SOMBUP3_SOMBU   3TR311    DJ.BT.SOMBUINA" name="SOMBU   3TR311    DJ.BT.SOMBUINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="SOMBUP3_SOMBU   3TR313    DJ.HT" name="SOMBU   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
      </nodeBreakerTopology>
      <load id="SOMBU3TR311" loadType="UNDEFINED" p0="2.0837109088897705" q0="-1.5578762292861938" node="11" p="2.0837109088897705" q="-1.5578762292861938">
        <property name="VECTCodeOITransfoDistrib" value="SOMBU-Y311"/>
      </load>
      <load id="SOMBU3TR313" loadType="UNDEFINED" p0="2.0837109088897705" q0="-1.5578762292861938" node="14" p="2.0837109088897705" q="-1.5578762292861938"/>
      <shunt id="SOMBUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SOMBU-Y311"/>
        <property name="qMax" value="1.08"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SORRU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SORRUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="SORRUP4_1.1" name="1.1" node="0" v="95.528953552246094" angle="3.3751499311928486"/>
        <busbarSection id="SORRUP4_1.2" name="1.2" node="1" v="95.528953552246094" angle="3.3751499311928486"/>
        <busbarSection id="SORRUP4_2.1" name="2.1" node="2" v="95.528953552246094" angle="3.3751499311928486"/>
        <busbarSection id="SORRUP4_2.2" name="2.2" node="3" v="95.528953552246094" angle="3.3751499311928486"/>
        <switch id="SORRUP4_SORRU   4TRING.1  SA.1" name="SORRU   4TRING.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SORRUP4_SORRU   4TR411    SA.1" name="SORRU   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="SORRUP4_SORRU   4TR641    SA.1" name="SORRU   4TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="SORRUP4_SORRU   4SEC..12  SS.1.12" name="SORRU   4SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SORRUP4_SORRU   4COUPL.1  SA.1" name="SORRU   4COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="SORRUP4_SORRU   4CAUDI.1  SA.1" name="SORRU   4CAUDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SORRUP4_SORRU   4TR642    SA.1" name="SORRU   4TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="SORRUP4_SORRU   4ZHESD.1  SA.1" name="SORRU   4ZHESD.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="SORRUP4_SORRU   4TR412    SA.1" name="SORRU   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="SORRUP4_SORRU   4HESDI.1  SA.1" name="SORRU   4HESDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SORRUP4_SORRU   4COUPL.1  SA.2" name="SORRU   4COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="SORRUP4_SORRU   4TRING.1  SA.2" name="SORRU   4TRING.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="SORRUP4_SORRU   4TR411    SA.2" name="SORRU   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="SORRUP4_SORRU   4TR641    SA.2" name="SORRU   4TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="SORRUP4_SORRU   4SEC..12  SS.2.12" name="SORRU   4SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SORRUP4_SORRU   4CAUDI.1  SA.2" name="SORRU   4CAUDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="SORRUP4_SORRU   4TR642    SA.2" name="SORRU   4TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="SORRUP4_SORRU   4ZHESD.1  SA.2" name="SORRU   4ZHESD.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="SORRUP4_SORRU   4TR412    SA.2" name="SORRU   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="SORRUP4_SORRU   4HESDI.1  SA.2" name="SORRU   4HESDI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="SORRUP4_SORRU   4CAUDI.1  DJ" name="SORRU   4CAUDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SORRUP4_SORRU   4COUPL.1  DJ" name="SORRU   4COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SORRUP4_SORRU   4HESDI.1  DJ" name="SORRU   4HESDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SORRUP4_SORRU   4TRING.1  DJ" name="SORRU   4TRING.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SORRUP4_SORRU   4TR411    DJ.HT" name="SORRU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SORRUP4_SORRU   4TR411    DJ.BT.SORRU4TR411" name="SORRU   4TR411    DJ.BT.SORRU4TR411" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="SORRUP4_SORRU   4TR411    DJ.BT.SORRUINA" name="SORRU   4TR411    DJ.BT.SORRUINA" kind="BREAKER" retained="true" open="true" node1="15" node2="13"/>
        <switch id="SORRUP4_SORRU   4TR412    DJ.HT" name="SORRU   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SORRUP4_SORRU   4TR412    DJ.BT.SORRU4TR412" name="SORRU   4TR412    DJ.BT.SORRU4TR412" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="SORRUP4_SORRU   4TR412    DJ.BT.SORRUIN1" name="SORRU   4TR412    DJ.BT.SORRUIN1" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
        <switch id="SORRUP4_SORRU   4TR641    DJ" name="SORRU   4TR641    DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="SORRUP4_SORRU   4TR642    DJ" name="SORRU   4TR642    DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="SORRUP4_SORRU   4ZHESD.1  DJ" name="SORRU   4ZHESD.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <generator id="SORRUIN1" energySource="WIND" minP="0" maxP="36" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="95.528945922851562" node="19" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="36" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SORRU4Y411" loadType="UNDEFINED" p0="7.8263139724731445" q0="-4.5673775672912598" node="14" p="7.8263139724731445" q="-4.5673775672912598">
        <property name="VECTCodeOITransfoDistrib" value="SORRU-Y411"/>
      </load>
      <load id="SORRU4Y412" loadType="UNDEFINED" p0="7.8263139724731445" q0="-4.5673775672912598" node="18" p="7.8263139724731445" q="-4.5673775672912598">
        <property name="VECTCodeOITransfoDistrib" value="SORRU-Y412"/>
      </load>
      <shunt id="SORRUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SORRU-Y411"/>
        <property name="qMax" value="4.16745"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="SORRUP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="SORRUP6_1.1" name="1.1" node="0" v="238.1119384765625" angle="5.0523323370802755"/>
        <busbarSection id="SORRUP6_1.2" name="1.2" node="1" v="238.1119384765625" angle="5.0523323370802755"/>
        <busbarSection id="SORRUP6_2.1" name="2.1" node="2" v="238.1119384765625" angle="5.0523323370802755"/>
        <busbarSection id="SORRUP6_2.2" name="2.2" node="3" v="238.1119384765625" angle="5.0523323370802755"/>
        <switch id="SORRUP6_SORRU   6TR641    SA.1" name="SORRU   6TR641    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="SORRUP6_SORRU   6ECHIN.1  SA.1" name="SORRU   6ECHIN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SORRUP6_SORRU   6SEC..12  SS.1.12" name="SORRU   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SORRUP6_SORRU   6COUPL.1  SA.1" name="SORRU   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="SORRUP6_SORRU   6TR642    SA.1" name="SORRU   6TR642    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="SORRUP6_SORRU   6B.CO6.1  SA.1" name="SORRU   6B.CO6.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="SORRUP6_SORRU   6COUPL.1  SA.2" name="SORRU   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="SORRUP6_SORRU   6TR641    SA.2" name="SORRU   6TR641    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="SORRUP6_SORRU   6ECHIN.1  SA.2" name="SORRU   6ECHIN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="SORRUP6_SORRU   6SEC..12  SS.2.12" name="SORRU   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SORRUP6_SORRU   6TR642    SA.2" name="SORRU   6TR642    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="SORRUP6_SORRU   6B.CO6.1  SA.2" name="SORRU   6B.CO6.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="SORRUP6_SORRU   6B.CO6.1  DJ" name="SORRU   6B.CO6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SORRUP6_SORRU   6COUPL.1  DJ" name="SORRU   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SORRUP6_SORRU   6ECHIN.1  DJ" name="SORRU   6ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SORRUP6_SORRU   6TR641    DJ" name="SORRU   6TR641    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SORRUP6_SORRU   6TR642    DJ" name="SORRU   6TR642    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="SORRUY641" r="1.5599998235702515" x="59" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="SORRUP4" node1="21" voltageLevelId2="SORRUP6" node2="11" p1="-28.110635757446289" q1="6.950660228729248" p2="28.133434295654297" q2="-6.0884494781494141">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="95.528945922851562">
        <terminalRef id="SORRUY641" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="SORRUY642" r="1.5299999713897705" x="59.200000762939453" g="0" b="0" ratedU1="90" ratedU2="225" voltageLevelId1="SORRUP4" node1="23" voltageLevelId2="SORRUP6" node2="13" p1="-28.020225524902344" q1="6.9105958938598633" p2="28.04243278503418" q2="-6.051271915435791">
      <ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="true" regulating="true" targetV="95.528945922851562">
        <terminalRef id="SORRUY642" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.1109999418258667"/>
        <step r="0" x="0" g="0" b="0" rho="1.1000000238418579"/>
        <step r="0" x="0" g="0" b="0" rho="1.0880000591278076"/>
        <step r="0" x="0" g="0" b="0" rho="1.0759999752044678"/>
        <step r="0" x="0" g="0" b="0" rho="1.0640000104904175"/>
        <step r="0" x="0" g="0" b="0" rho="1.0520000457763672"/>
        <step r="0" x="0" g="0" b="0" rho="1.0390000343322754"/>
        <step r="0" x="0" g="0" b="0" rho="1.0269999504089355"/>
        <step r="0" x="0" g="0" b="0" rho="1.0149999856948853"/>
        <step r="0" x="0" g="0" b="0" rho="1.003000020980835"/>
        <step r="0" x="0" g="0" b="0" rho="0.99199998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.98000001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.96799999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.95599997043609619"/>
        <step r="0" x="0" g="0" b="0" rho="0.94300001859664917"/>
        <step r="0" x="0" g="0" b="0" rho="0.9309999942779541"/>
        <step r="0" x="0" g="0" b="0" rho="0.91900002956390381"/>
        <step r="0" x="0" g="0" b="0" rho="0.90700000524520874"/>
        <step r="0" x="0" g="0" b="0" rho="0.89600002765655518"/>
        <step r="0" x="0" g="0" b="0" rho="0.88400000333786011"/>
        <step r="0" x="0" g="0" b="0" rho="0.87199997901916504"/>
        <step r="0" x="0" g="0" b="0" rho="0.86000001430511475"/>
        <step r="0" x="0" g="0" b="0" rho="0.84700000286102295"/>
        <step r="0" x="0" g="0" b="0" rho="0.83499997854232788"/>
        <step r="0" x="0" g="0" b="0" rho="0.82300001382827759"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="775.0001220703125"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="930.0001220703125"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="SOTEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SOTELP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="SOTELP6_1" name="1" node="0" v="240.13644409179688" angle="20.029446071245058"/>
        <busbarSection id="SOTELP6_2" name="2" node="1" v="240.13644409179688" angle="20.029446071245058"/>
        <switch id="SOTELP6_SOTEL6MOULA.1SA.1" name="SOTEL6MOULA.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SOTELP6_SOTEL6INJ.1SA.1" name="SOTEL6INJ.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="SOTELP6_SOTEL6.SOTE.1SA.1" name="SOTEL6.SOTE.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="SOTELP6_SOTEL6.SOTE.2SA.1" name="SOTEL6.SOTE.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="SOTELP6_SOTEL6SANEM.1SA.1" name="SOTEL6SANEM.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="SOTELP6_SOTEL6INJ.2SA.1" name="SOTEL6INJ.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="SOTELP6_SOTEL6COUPLSA.1" name="SOTEL6COUPLSA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="SOTELP6_SOTEL6MOULA.1SA.2" name="SOTEL6MOULA.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SOTELP6_SOTEL6INJ.1SA.2" name="SOTEL6INJ.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="SOTELP6_SOTEL6COUPLSA.2" name="SOTEL6COUPLSA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SOTELP6_SOTEL6.SOTE.1SA.2" name="SOTEL6.SOTE.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="SOTELP6_SOTEL6.SOTE.2SA.2" name="SOTEL6.SOTE.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="SOTELP6_SOTEL6SANEM.1SA.2" name="SOTEL6SANEM.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="SOTELP6_SOTEL6INJ.2SA.2" name="SOTEL6INJ.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SOTELP6_SOTEL6COUPLDJ" name="SOTEL6COUPLDJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SOTELP6_SOTEL6INJ.1DJ" name="SOTEL6INJ.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SOTELP6_SOTEL6INJ.2DJ" name="SOTEL6INJ.2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SOTELP6_SOTEL6MOULA.1DJ" name="SOTEL6MOULA.1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SOTELP6_SOTEL6SANEM.1DJ" name="SOTEL6SANEM.1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SOTELP6_SOTEL6.SOTE.1DJ" name="SOTEL6.SOTE.1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SOTELP6_SOTEL6.SOTE.2DJ" name="SOTEL6.SOTE.2DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SOTELP6_Disj fict_SOTELP6_1" name="Disj fict_SOTELP6_1" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SOTELP6_Sect 1 fict_SOTELP6_1" name="Sect 1 fict_SOTELP6_1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="SOTELP6_Sect 2 fict_SOTELP6_1" name="Sect 2 fict_SOTELP6_1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="1"/>
      </nodeBreakerTopology>
      <load id="SOTEL6INJ1" loadType="UNDEFINED" p0="33.133285522460938" q0="-40" node="5" p="33.133285522460938" q="-40"/>
      <load id="SOTEL6INJ2" loadType="UNDEFINED" p0="33.133285522460938" q0="-40" node="7" p="33.133285522460938" q="-40"/>
      <load id="fict_SOTELP6_1" loadType="FICTITIOUS" p0="0" q0="-99.717018127441406" node="16" p="-0" q="-99.717018127441406">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="SSAM5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSAM5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="SSAM5P3_1.1" name="1.1" node="0" v="65.04827880859375" angle="1.9651976093651129"/>
        <busbarSection id="SSAM5P3_1.2" name="1.2" node="1" v="65.04827880859375" angle="1.9651976093651129"/>
        <busbarSection id="SSAM5P3_1.3" name="1.3" node="2" v="65.04827880859375" angle="1.9651976093651129"/>
        <switch id="SSAM5P3_SSAM53TR311SA.1F" name="SSAM53TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SSAM5P3_SSAM53V.CON.1SA.1F" name="SSAM53V.CON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="SSAM5P3_SSAM5   3CBO.1    SS.1.12" name="SSAM5   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSAM5P3_SSAM5   3CBO.1    SS.1.23" name="SSAM5   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SSAM5P3_SSAM53P.FOR.1SA.1F" name="SSAM53P.FOR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="SSAM5P3_SSAM53TR313SA.1F" name="SSAM53TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="SSAM5P3_SSAM5   3P.FOR.1  DJ" name="SSAM5   3P.FOR.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SSAM5P3_SSAM5   3TR311    DJ.HT" name="SSAM5   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SSAM5P3_SSAM5   3TR311    DJ.BT.SSAM53TR311" name="SSAM5   3TR311    DJ.BT.SSAM53TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="SSAM5P3_SSAM5   3TR311    DJ.BT.SSAM5INA" name="SSAM5   3TR311    DJ.BT.SSAM5INA" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="SSAM5P3_SSAM5   3TR313    DJ.HT" name="SSAM5   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SSAM5P3_SSAM5   3V.CON.1  DJ" name="SSAM5   3V.CON.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="SSAM53Y311" loadType="UNDEFINED" p0="20.4522705078125" q0="4.7994871139526367" node="7" p="20.4522705078125" q="4.7994871139526367">
        <property name="VECTCodeOITransfoDistrib" value="SSAM5-Y311"/>
      </load>
      <load id="SSAM53Y313" loadType="UNDEFINED" p0="20.4522705078125" q0="4.7994871139526367" node="10" p="20.4522705078125" q="4.7994871139526367"/>
      <shunt id="SSAM5INA" bPerSection="0.0012181407073512673" maximumSectionCount="1" currentSectionCount="1" node="8" q="-4.8348002433776855">
        <property name="VECTCodeOITransfoDistrib" value="SSAM5-Y311"/>
        <property name="qMax" value="13.0977"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SSAVO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SSAVOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="24">
        <busbarSection id="SSAVOP6_1.1" name="1.1" node="0" v="238.71371459960938" angle="16.951796982183165"/>
        <busbarSection id="SSAVOP6_1.2" name="1.2" node="1" v="238.71371459960938" angle="16.951796982183165"/>
        <busbarSection id="SSAVOP6_2.1" name="2.1" node="2" v="238.71371459960938" angle="16.951796982183165"/>
        <busbarSection id="SSAVOP6_2.2" name="2.2" node="3" v="238.71371459960938" angle="16.951796982183165"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.5  SA.1" name="SSAVO   6E.HUC.5  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="SSAVOP6_SSAVO   6SEC..12  SS.1.12" name="SSAVO   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSAVOP6_SSAVO6INJ1SA.1" name="SSAVO6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="SSAVOP6_SSAVO6INJ2SA.1" name="SSAVO6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="SSAVOP6_SSAVO   6VIGY .1  SA.1" name="SSAVO   6VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="SSAVOP6_SSAVO   6COUPL.1  SA.1" name="SSAVO   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.6  SA.1" name="SSAVO   6E.HUC.6  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="SSAVOP6_SSAVO   6AT761    SA.1" name="SSAVO   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="SSAVOP6_SSAVO6INJ3SA.1" name="SSAVO6INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="SSAVOP6_SSAVO6INJ4SA.1" name="SSAVO6INJ4SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="SSAVOP6_SSAVO   6COUPL.1  SA.2" name="SSAVO   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.5  SA.2" name="SSAVO   6E.HUC.5  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="SSAVOP6_SSAVO   6SEC..12  SS.2.12" name="SSAVO   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SSAVOP6_SSAVO6INJ1SA.2" name="SSAVO6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="SSAVOP6_SSAVO6INJ2SA.2" name="SSAVO6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="SSAVOP6_SSAVO   6VIGY .1  SA.2" name="SSAVO   6VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.6  SA.2" name="SSAVO   6E.HUC.6  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="SSAVOP6_SSAVO   6AT761    SA.2" name="SSAVO   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="SSAVOP6_SSAVO6INJ3SA.2" name="SSAVO6INJ3SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="SSAVOP6_SSAVO6INJ4SA.2" name="SSAVO6INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="SSAVOP6_SSAVO   6AT761    DJ" name="SSAVO   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSAVOP6_SSAVO   6COUPL.1  DJ" name="SSAVO   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.5  DJ" name="SSAVO   6E.HUC.5  DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="SSAVOP6_SSAVO   6E.HUC.6  DJ" name="SSAVO   6E.HUC.6  DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="SSAVOP6_SSAVO6INJ1DJ" name="SSAVO6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SSAVOP6_SSAVO6INJ2DJ" name="SSAVO6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SSAVOP6_SSAVO6INJ3DJ" name="SSAVO6INJ3DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SSAVOP6_SSAVO6INJ4DJ" name="SSAVO6INJ4DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="SSAVOP6_SSAVO   6VIGY .1  DJ" name="SSAVO   6VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="SSAVOP6_Disj fict_SSAVOP6_1.1" name="Disj fict_SSAVOP6_1.1" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="SSAVOP6_Sect 1.1 fict_SSAVOP6_1.1" name="Sect 1.1 fict_SSAVOP6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="0"/>
        <switch id="SSAVOP6_Sect 2.1 fict_SSAVOP6_1.1" name="Sect 2.1 fict_SSAVOP6_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="23" node2="2"/>
      </nodeBreakerTopology>
      <generator id="SSAVO6E.HU5" energySource="THERMAL" minP="150" maxP="285" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="9" p="-0">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="150" minQ="-50.000003814697266" maxQ="150"/>
          <point p="285" minQ="-20.000003814697266" maxQ="150"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SSAVO6E.HU6" energySource="THERMAL" minP="210" maxP="585" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="11" p="-0">
        <property name="genreCvg" value="CHARBON"/>
        <reactiveCapabilityCurve>
          <point p="210" minQ="-184" maxQ="184"/>
          <point p="585" minQ="-184" maxQ="184"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SSAVO6INJ1" loadType="UNDEFINED" p0="80" q0="0.23879916965961456" node="13" p="80" q="0.23879916965961456"/>
      <load id="SSAVO6INJ2" loadType="UNDEFINED" p0="80" q0="0.23879916965961456" node="15" p="80" q="0.23879916965961456"/>
      <load id="SSAVO6INJ3" loadType="UNDEFINED" p0="80" q0="0.23879916965961456" node="17" p="80" q="0.23879916965961456"/>
      <load id="SSAVO6INJ4" loadType="UNDEFINED" p0="80" q0="0.23879916965961456" node="19" p="80" q="0.23879916965961456"/>
      <load id="fict_SSAVOP6_1.1" loadType="FICTITIOUS" p0="546.15802001953125" q0="0" node="22" p="546.15802001953125" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="SSAVOP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="SSAVOP7_1" name="1" node="0" v="408.92242431640625" angle="24.86561103194407"/>
        <switch id="SSAVOP7_SSAVO   7VIGY .1  SA.1" name="SSAVO   7VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="SSAVOP7_SSAVO   7AT761    SA.1" name="SSAVO   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSAVOP7_SSAVO   7E.HU7.7  SA.1" name="SSAVO   7E.HU7.7  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="SSAVOP7_SSAVO   7E.HU7.8  SA.1" name="SSAVO   7E.HU7.8  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="SSAVOP7_SSAVO   7AT761    DJ" name="SSAVO   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SSAVOP7_SSAVO   7E.HU7.7  DJ" name="SSAVO   7E.HU7.7  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SSAVOP7_SSAVO   7E.HU7.8  DJ" name="SSAVO   7E.HU7.8  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SSAVOP7_SSAVO   7VIGY .1  DJ" name="SSAVO   7VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="SSAVOY761" r="0.42000001668930054" x="35.800003051757812" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="SSAVOP6" node1="5" voltageLevelId2="SSAVOP7" node2="2" p1="-634.20098876953125" q1="-13.585407257080078" p2="635.24078369140625" q2="102.21510314941406">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="SSBR5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSBR5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="SSBR5P3_1" name="1" node="0" v="66.576911926269531" angle="7.6667686688024839"/>
        <switch id="SSBR5P3_SSBR53ORMES.1SA.1F" name="SSBR53ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SSBR5P3_SSBR53TR316SA.1F" name="SSBR53TR316SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SSBR5P3_SSBR53TR314SA.1F" name="SSBR53TR314SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SSBR5P3_SSBR53TR315SA.1F" name="SSBR53TR315SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SSBR5P3_SSBR53ORMES.1SL" name="SSBR53ORMES.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SSBR5P3_SSBR53TR314DJ" name="SSBR53TR314DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SSBR5P3_SSBR53TR314DJ.BT.SSBR53TR314" name="SSBR53TR314DJ.BT.SSBR53TR314" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="SSBR5P3_SSBR53TR314DJ.BT.SSBR5INA" name="SSBR53TR314DJ.BT.SSBR5INA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
        <switch id="SSBR5P3_SSBR53TR315DJ" name="SSBR53TR315DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SSBR5P3_SSBR53TR316DJ" name="SSBR53TR316DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="SSBR53TR314" loadType="UNDEFINED" p0="8.2636184692382812" q0="0.679115891456604" node="5" p="8.2636184692382812" q="0.679115891456604">
        <property name="VECTCodeOITransfoDistrib" value="SSBR5-Y314"/>
      </load>
      <load id="SSBR53TR315" loadType="UNDEFINED" p0="8.2636184692382812" q0="0.679115891456604" node="8" p="8.2636184692382812" q="0.679115891456604"/>
      <load id="SSBR53TR316" loadType="UNDEFINED" p0="8.2636184692382812" q0="0.679115891456604" node="10" p="8.2636184692382812" q="0.679115891456604"/>
      <shunt id="SSBR5INA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSBR5-Y314"/>
        <property name="qMax" value="10.0197"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="SSBR5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="17">
        <busbarSection id="SSBR5P6_1" name="1" node="0" v="240.3973388671875" angle="9.4396450131695513"/>
        <busbarSection id="SSBR5P6_2" name="2" node="1" v="240.40867614746094" angle="9.4810197378405494"/>
        <switch id="SSBR5P6_SSBR56ORMES.1SA.1F" name="SSBR56ORMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="SSBR5P6_SSBR56TR611SA.1F" name="SSBR56TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SSBR5P6_SSBR56TR612SA.1F" name="SSBR56TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="SSBR5P6_SSBR56TR613SA.1F" name="SSBR56TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
