        <switch id="SSBR5P6_SSBR56ORMES.2SA.2F" name="SSBR56ORMES.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="SSBR5P6_SSBR56TR611SA.2F" name="SSBR56TR611SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="SSBR5P6_SSBR56TR612SA.2F" name="SSBR56TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="SSBR5P6_SSBR56TR613SA.2F" name="SSBR56TR613SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="14"/>
        <switch id="SSBR5P6_SSBR56ORMES.1SL" name="SSBR56ORMES.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SSBR5P6_SSBR56ORMES.2SL" name="SSBR56ORMES.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="SSBR5P6_SSBR5   6TR611    SRB2.HT." name="SSBR5   6TR611    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="6" node2="8"/>
        <switch id="SSBR5P6_SSBR5   6TR611    SRB1.HT." name="SSBR5   6TR611    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="8"/>
        <switch id="SSBR5P6_SSBR5   6TR611    SRB1.HT..SSBR56TR611" name="SSBR5   6TR611    SRB1.HT..SSBR56TR611" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="SSBR5P6_SSBR5   6TR611    SRB1.HT..SSBR5IND" name="SSBR5   6TR611    SRB1.HT..SSBR5IND" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="SSBR5P6_SSBR5   6TR612    SRB2.HT." name="SSBR5   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="13"/>
        <switch id="SSBR5P6_SSBR5   6TR612    SRB1.HT." name="SSBR5   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="12" node2="13"/>
        <switch id="SSBR5P6_SSBR5   6TR613    SRB2.HT." name="SSBR5   6TR613    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="14" node2="16"/>
        <switch id="SSBR5P6_SSBR5   6TR613    SRB1.HT." name="SSBR5   6TR613    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="15" node2="16"/>
      </nodeBreakerTopology>
      <load id="SSBR56TR611" loadType="UNDEFINED" p0="16.833072662353516" q0="0.26284313201904297" node="9" p="16.833072662353516" q="0.26284313201904297">
        <property name="VECTCodeOITransfoDistrib" value="SSBR5-Y611"/>
      </load>
      <load id="SSBR56TR612" loadType="UNDEFINED" p0="13.655941009521484" q0="3.4754278659820557" node="13" p="13.655941009521484" q="3.4754278659820557"/>
      <load id="SSBR56TR613" loadType="UNDEFINED" p0="16.833072662353516" q0="0.26284313201904297" node="16" p="16.833072662353516" q="0.26284313201904297"/>
      <shunt id="SSBR5IND" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSBR5-Y611"/>
        <property name="qMax" value="23.3794"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SSDIZ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SSDIZP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="SSDIZP3_1" name="1" node="0" v="64.24359130859375" angle="5.1537217995540603"/>
        <busbarSection id="SSDIZP3_2" name="2" node="1" v="64.24359130859375" angle="5.1537217995540603"/>
        <switch id="SSDIZP3_SSDIZ   3REVIG.1  SA.1" name="SSDIZ   3REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="SSDIZP3_SSDIZ3INJ1SA.1" name="SSDIZ3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="SSDIZP3_SSDIZ3INJ2SA.1" name="SSDIZ3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.2  SA.1" name="SSDIZ   3CHAN6.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.1  SA.1" name="SSDIZ   3CHAN6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="SSDIZP3_SSDIZ   3COUPL    SA.1" name="SSDIZ   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="SSDIZP3_SSDIZ   3COUPL    SA.2" name="SSDIZ   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SSDIZP3_SSDIZ   3REVIG.1  SA.2" name="SSDIZ   3REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="SSDIZP3_SSDIZ3INJ1SA.2" name="SSDIZ3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="SSDIZP3_SSDIZ3INJ2SA.2" name="SSDIZ3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.2  SA.2" name="SSDIZ   3CHAN6.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.1  SA.2" name="SSDIZ   3CHAN6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.1  DJ" name="SSDIZ   3CHAN6.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SSDIZP3_SSDIZ   3CHAN6.2  DJ" name="SSDIZ   3CHAN6.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSDIZP3_SSDIZ   3COUPL    DJ" name="SSDIZ   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSDIZP3_SSDIZ3INJ1DJ" name="SSDIZ3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SSDIZP3_SSDIZ3INJ2DJ" name="SSDIZ3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SSDIZP3_SSDIZ   3REVIG.1  DJ" name="SSDIZ   3REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="SSDIZ3INJ1" loadType="UNDEFINED" p0="39.625019073486328" q0="-0.066637590527534485" node="9" p="39.625019073486328" q="-0.066637590527534485"/>
      <load id="SSDIZ3INJ2" loadType="UNDEFINED" p0="39.625019073486328" q0="-0.066637590527534485" node="11" p="39.625019073486328" q="-0.066637590527534485"/>
    </voltageLevel>
  </substation>
  <substation id="SSHUB" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SSHUBP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="SSHUBP6_1" name="1" node="0" v="238.00177001953125" angle="18.55078695556546"/>
        <busbarSection id="SSHUBP6_2" name="2" node="1" v="238.00177001953125" angle="18.55078695556546"/>
        <switch id="SSHUBP6_SSHUB6INJ1SA.1" name="SSHUB6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="SSHUBP6_SSHUB   6VIGY .2  SA.1" name="SSHUB   6VIGY .2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="SSHUBP6_SSHUB   6ZH.TO.1  SA.1" name="SSHUB   6ZH.TO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="SSHUBP6_SSHUB6INJ2SA.1" name="SSHUB6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="SSHUBP6_SSHUB   6ZB.HA.1  SA.1" name="SSHUB   6ZB.HA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="SSHUBP6_SSHUB   6RICHE.1  SA.1" name="SSHUB   6RICHE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="SSHUBP6_SSHUB   6ZGAN5.1  SA.1" name="SSHUB   6ZGAN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="SSHUBP6_SSHUB   6MTOIS.1  SA.1" name="SSHUB   6MTOIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="SSHUBP6_SSHUB   6COUPL    SA.1" name="SSHUB   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="SSHUBP6_SSHUB   6COUPL    SA.2" name="SSHUB   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SSHUBP6_SSHUB6INJ1SA.2" name="SSHUB6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="SSHUBP6_SSHUB   6VIGY .2  SA.2" name="SSHUB   6VIGY .2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="SSHUBP6_SSHUB   6ZH.TO.1  SA.2" name="SSHUB   6ZH.TO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="SSHUBP6_SSHUB6INJ2SA.2" name="SSHUB6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="SSHUBP6_SSHUB   6ZB.HA.1  SA.2" name="SSHUB   6ZB.HA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="SSHUBP6_SSHUB   6RICHE.1  SA.2" name="SSHUB   6RICHE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SSHUBP6_SSHUB   6ZGAN5.1  SA.2" name="SSHUB   6ZGAN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="SSHUBP6_SSHUB   6MTOIS.1  SA.2" name="SSHUB   6MTOIS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="SSHUBP6_SSHUB   6COUPL    DJ" name="SSHUB   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SSHUBP6_SSHUB6INJ1DJ" name="SSHUB6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSHUBP6_SSHUB6INJ2DJ" name="SSHUB6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSHUBP6_SSHUB   6MTOIS.1  DJ" name="SSHUB   6MTOIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SSHUBP6_SSHUB   6RICHE.1  DJ" name="SSHUB   6RICHE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SSHUBP6_SSHUB   6VIGY .2  DJ" name="SSHUB   6VIGY .2  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SSHUBP6_SSHUB   6ZB.HA.1  DJ" name="SSHUB   6ZB.HA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SSHUBP6_SSHUB   6ZGAN5.1  DJ" name="SSHUB   6ZGAN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SSHUBP6_SSHUB   6ZH.TO.1  DJ" name="SSHUB   6ZH.TO.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="SSHUBP6_Disj fict_SSHUBP6_1" name="Disj fict_SSHUBP6_1" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="SSHUBP6_Sect 1 fict_SSHUBP6_1" name="Sect 1 fict_SSHUBP6_1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="0"/>
        <switch id="SSHUBP6_Sect 2 fict_SSHUBP6_1" name="Sect 2 fict_SSHUBP6_1" kind="DISCONNECTOR" retained="false" open="true" node1="21" node2="1"/>
      </nodeBreakerTopology>
      <load id="SSHUB6INJ1" loadType="UNDEFINED" p0="80" q0="31.505191802978516" node="5" p="80" q="31.505191802978516"/>
      <load id="SSHUB6INJ2" loadType="UNDEFINED" p0="80" q0="31.505191802978516" node="7" p="80" q="31.505191802978516"/>
      <load id="fict_SSHUBP6_1" loadType="FICTITIOUS" p0="101.79447174072266" q0="0" node="20" p="101.79447174072266" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="SSJEA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSJEAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="SSJEAP3_1.1" name="1.1" node="0" v="66.083770751953125" angle="4.0284430111525822"/>
        <busbarSection id="SSJEAP3_1.2" name="1.2" node="1" v="66.083770751953125" angle="4.0284430111525822"/>
        <switch id="SSJEAP3_SSJEA3SETIE.1SA.1F" name="SSJEA3SETIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="SSJEAP3_SSJEA3TR311SA.1F" name="SSJEA3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="SSJEAP3_SSJEA   3CBO.1    SS.1.12" name="SSJEA   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSJEAP3_SSJEA3TR312SA.1F" name="SSJEA3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="SSJEAP3_SSJEA3PERIZ.1SA.1F" name="SSJEA3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="SSJEAP3_SSJEA   3PERIZ.1  DJ" name="SSJEA   3PERIZ.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SSJEAP3_SSJEA   3SETIE.1  DJ" name="SSJEA   3SETIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSJEAP3_SSJEA   3TR311    DJ.HT" name="SSJEA   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSJEAP3_SSJEA   3TR311    DJ.BT.SSJEA3TR311" name="SSJEA   3TR311    DJ.BT.SSJEA3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="SSJEAP3_SSJEA   3TR311    DJ.BT.SSJEAINA" name="SSJEA   3TR311    DJ.BT.SSJEAINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="SSJEAP3_SSJEA   3TR311    DJ.BT.SSJEAIN1" name="SSJEA   3TR311    DJ.BT.SSJEAIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="SSJEAP3_SSJEA   3TR312    DJ.HT" name="SSJEA   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="SSJEAP3_SSJEA   3TR312    DJ.BT.SSJEA3TR312" name="SSJEA   3TR312    DJ.BT.SSJEA3TR312" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="SSJEAP3_SSJEA   3TR312    DJ.BT.SSJEAIN2" name="SSJEA   3TR312    DJ.BT.SSJEAIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="SSJEAIN1" energySource="WIND" minP="0" maxP="45" voltageRegulatorOn="false" targetP="15" targetQ="0" targetV="66.083770751953125" node="10" p="-15" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="45" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="SSJEAIN2" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="2" targetQ="0" targetV="66.083770751953125" node="14" p="-2" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SSJEA3Y311" loadType="UNDEFINED" p0="11.082221031188965" q0="-1.3151787519454956" node="8" p="11.082221031188965" q="-1.3151787519454956">
        <property name="VECTCodeOITransfoDistrib" value="SSJEA-Y311"/>
      </load>
      <load id="SSJEA3Y312" loadType="UNDEFINED" p0="11.082221031188965" q0="-1.3151787519454956" node="13" p="11.082221031188965" q="-1.3151787519454956">
        <property name="VECTCodeOITransfoDistrib" value="SSJEA-Y312"/>
      </load>
      <shunt id="SSJEAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSJEA-Y311"/>
        <property name="qMax" value="7.62048"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SSJUL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SSJULP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="SSJULP6_1.1" name="1.1" node="0" v="238.70166015625" angle="19.117894147257037"/>
        <busbarSection id="SSJULP6_1.2" name="1.2" node="1" v="238.70166015625" angle="19.117894147257037"/>
        <busbarSection id="SSJULP6_2.1" name="2.1" node="2" v="238.70166015625" angle="19.117894147257037"/>
        <busbarSection id="SSJULP6_2.2" name="2.2" node="3" v="238.70166015625" angle="19.117894147257037"/>
        <switch id="SSJULP6_SSJUL   6VIGY .3  SA.1" name="SSJUL   6VIGY .3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="SSJULP6_SSJUL   6VIGY .2  SA.1" name="SSJUL   6VIGY .2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="SSJULP6_SSJUL6INJ1SA.1" name="SSJUL6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="SSJULP6_SSJUL   6SEC..12  SS.1.12" name="SSJUL   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSJULP6_SSJUL   6COUPL.1  SA.1" name="SSJUL   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="SSJULP6_SSJUL6INJ2SA.1" name="SSJUL6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="SSJULP6_SSJUL   6VIGY .1  SA.1" name="SSJUL   6VIGY .1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="SSJULP6_SSJUL   6COUPL.2  SA.1" name="SSJUL   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="SSJULP6_SSJUL   6COUPL.1  SA.2" name="SSJUL   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="SSJULP6_SSJUL   6VIGY .3  SA.2" name="SSJUL   6VIGY .3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="SSJULP6_SSJUL   6VIGY .2  SA.2" name="SSJUL   6VIGY .2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
        <switch id="SSJULP6_SSJUL6INJ1SA.2" name="SSJUL6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="SSJULP6_SSJUL   6SEC..12  SS.2.12" name="SSJUL   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="SSJULP6_SSJUL6INJ2SA.2" name="SSJUL6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="SSJULP6_SSJUL   6VIGY .1  SA.2" name="SSJUL   6VIGY .1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="SSJULP6_SSJUL   6COUPL.2  SA.2" name="SSJUL   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="SSJULP6_SSJUL   6COUPL.1  DJ" name="SSJUL   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSJULP6_SSJUL   6COUPL.2  DJ" name="SSJUL   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSJULP6_SSJUL6INJ1DJ" name="SSJUL6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="SSJULP6_SSJUL6INJ2DJ" name="SSJUL6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="SSJULP6_SSJUL   6VIGY .1  DJ" name="SSJUL   6VIGY .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SSJULP6_SSJUL   6VIGY .2  DJ" name="SSJUL   6VIGY .2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SSJULP6_SSJUL   6VIGY .3  DJ" name="SSJUL   6VIGY .3  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="SSJULP6_Disj fict_SSJULP6_1.1" name="Disj fict_SSJULP6_1.1" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="SSJULP6_Sect 1.1 fict_SSJULP6_1.1" name="Sect 1.1 fict_SSJULP6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
        <switch id="SSJULP6_Sect 2.1 fict_SSJULP6_1.1" name="Sect 2.1 fict_SSJULP6_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="2"/>
      </nodeBreakerTopology>
      <load id="SSJUL6INJ1" loadType="UNDEFINED" p0="80" q0="12.678156852722168" node="9" p="80" q="12.678156852722168"/>
      <load id="SSJUL6INJ2" loadType="UNDEFINED" p0="80" q0="12.678156852722168" node="11" p="80" q="12.678156852722168"/>
      <load id="fict_SSJULP6_1.1" loadType="FICTITIOUS" p0="64.751541137695312" q0="0" node="18" p="64.751541137695312" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="SSMEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSMENP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="SSMENP3_1.1" name="1.1" node="0" v="63.960971832275391" angle="6.7370625288873889"/>
        <busbarSection id="SSMENP3_1.2" name="1.2" node="1" v="63.960971832275391" angle="6.7370625288873889"/>
        <switch id="SSMENP3_SSMEN3SUIPP.1SA.1F" name="SSMEN3SUIPP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="SSMENP3_SSMEN3TR311SA.1F" name="SSMEN3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="SSMENP3_SSMEN   3CBO.1    SS.1.12" name="SSMEN   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSMENP3_SSMEN3TR312SA.1F" name="SSMEN3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="SSMENP3_SSMEN3REVIG.1SA.1F" name="SSMEN3REVIG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="SSMENP3_SSMEN   3REVIG.1  DJ" name="SSMEN   3REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="SSMENP3_SSMEN   3SUIPP.1  DJ" name="SSMEN   3SUIPP.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SSMENP3_SSMEN   3TR311    DJ.HT" name="SSMEN   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SSMENP3_SSMEN   3TR311    DJ.BT.SSMEN3TR311" name="SSMEN   3TR311    DJ.BT.SSMEN3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="SSMENP3_SSMEN   3TR311    DJ.BT.SSMENINA" name="SSMEN   3TR311    DJ.BT.SSMENINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="SSMENP3_SSMEN   3TR312    DJ.HT" name="SSMEN   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="SSMEN3Y311" loadType="UNDEFINED" p0="7.9158520698547363" q0="0.64907854795455933" node="8" p="7.9158520698547363" q="0.64907854795455933">
        <property name="VECTCodeOITransfoDistrib" value="SSMEN-Y311"/>
      </load>
      <load id="SSMEN3Y312" loadType="UNDEFINED" p0="7.9158520698547363" q0="0.64907854795455933" node="11" p="7.9158520698547363" q="0.64907854795455933"/>
      <shunt id="SSMENINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSMEN-Y311"/>
        <property name="qMax" value="5.71536"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SSOME" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSOMEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="SSOMEP4_1.1" name="1.1" node="0" v="94.186630249023438" angle="3.4604124632625868"/>
        <busbarSection id="SSOMEP4_1.2" name="1.2" node="1" v="94.186630249023438" angle="3.4604124632625868"/>
        <busbarSection id="SSOMEP4_1.3" name="1.3" node="2" v="94.186630249023438" angle="3.4604124632625868"/>
        <busbarSection id="SSOMEP4_1.4" name="1.4" node="3" v="94.186630249023438" angle="3.4604124632625868"/>
        <busbarSection id="SSOMEP4_1.5" name="1.5" node="4" v="94.296478271484375" angle="3.5935059563162786"/>
        <switch id="SSOMEP4_SSOME   4CBO.1    SS.1.12" name="SSOME   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SSOMEP4_SSOME4ZR.OM.1SA.1F" name="SSOME4ZR.OM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="16"/>
        <switch id="SSOMEP4_SSOME   4CBO.1    SS.1.23" name="SSOME   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SSOMEP4_SSOME4TR411SA.1F" name="SSOME4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="SSOMEP4_SSOME4TR412SA.1F" name="SSOME4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="12"/>
        <switch id="SSOMEP4_SSOME   4CBO.1    SS.1.34" name="SSOME   4CBO.1    SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="SSOMEP4_SSOME4TR413SA.1F" name="SSOME4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="14"/>
        <switch id="SSOMEP4_SSOME   4CBO.1    SS.1.45" name="SSOME   4CBO.1    SS.1.45" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="SSOMEP4_SSOME4LONG9.2SA.1F" name="SSOME4LONG9.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="SSOMEP4_SSOME4LONG9.2SL" name="SSOME4LONG9.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
        <switch id="SSOMEP4_SSOME   4TR411    DJ.HT" name="SSOME   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SSOMEP4_SSOME   4TR411    DJ.BT.SSOME4TR411" name="SSOME   4TR411    DJ.BT.SSOME4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="SSOMEP4_SSOME   4TR411    DJ.BT.SSOMEINA" name="SSOME   4TR411    DJ.BT.SSOMEINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="SSOMEP4_SSOME   4TR411    DJ.BT.SSOMEIN1" name="SSOME   4TR411    DJ.BT.SSOMEIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="SSOMEP4_SSOME   4TR412    DJ.HT" name="SSOME   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="SSOMEP4_SSOME   4TR413    DJ.HT" name="SSOME   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="SSOMEP4_SSOME4ZR.OM.1SL" name="SSOME4ZR.OM.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <generator id="SSOMEIN1" energySource="WIND" minP="0" maxP="8" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="94.186599731445312" node="11" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="8" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SSOME4Y411" loadType="UNDEFINED" p0="12.899814605712891" q0="4.4775476455688477" node="9" p="12.899814605712891" q="4.4775476455688477">
        <property name="VECTCodeOITransfoDistrib" value="SSOME-Y411"/>
      </load>
      <load id="SSOME4Y412" loadType="UNDEFINED" p0="12.899814605712891" q0="4.4775476455688477" node="13" p="12.899814605712891" q="4.4775476455688477"/>
      <load id="SSOME4Y413" loadType="UNDEFINED" p0="12.899814605712891" q0="4.4775476455688477" node="15" p="12.899814605712891" q="4.4775476455688477"/>
      <shunt id="SSOMEINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSOME-Y411"/>
        <property name="qMax" value="21.2183"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SSROC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SSROCP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="SSROCP6_1.1" name="1.1" node="0" v="238.96142578125" angle="5.8749043985427818"/>
        <busbarSection id="SSROCP6_2.1" name="2.1" node="1" v="238.98249816894531" angle="5.8808513588757467"/>
        <switch id="SSROCP6_SSROC6VERTE.1SA.1F" name="SSROC6VERTE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="SSROCP6_SSROC6TR612SA.1F" name="SSROC6TR612SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SSROCP6_SSROC6TR613SA.1F" name="SSROC6TR613SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
        <switch id="SSROCP6_SSROC6TR612SA.2F" name="SSROC6TR612SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="SSROCP6_SSROC6TR613SA.2F" name="SSROC6TR613SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="SSROCP6_SSROC6VERTE.2SA.2F" name="SSROC6VERTE.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="SSROCP6_SSROC   6TR612    SRB2.HT." name="SSROC   6TR612    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="2" node2="4"/>
        <switch id="SSROCP6_SSROC   6TR612    SRB1.HT." name="SSROC   6TR612    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="3" node2="4"/>
        <switch id="SSROCP6_SSROC   6TR612    SRB1.HT..SSROC6TR612" name="SSROC   6TR612    SRB1.HT..SSROC6TR612" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="SSROCP6_SSROC   6TR612    SRB1.HT..SSROCINA" name="SSROC   6TR612    SRB1.HT..SSROCINA" kind="BREAKER" retained="true" open="true" node1="6" node2="4"/>
        <switch id="SSROCP6_SSROC   6TR613    SRB2.HT." name="SSROC   6TR613    SRB2.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="9"/>
        <switch id="SSROCP6_SSROC   6TR613    SRB1.HT." name="SSROC   6TR613    SRB1.HT." kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="8" node2="9"/>
        <switch id="SSROCP6_SSROC6VERTE.1SL" name="SSROC6VERTE.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="11"/>
        <switch id="SSROCP6_SSROC6VERTE.2SL" name="SSROC6VERTE.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="SSROC6Y612" loadType="UNDEFINED" p0="26.27100944519043" q0="4.3697218894958496" node="5" p="26.27100944519043" q="4.3697218894958496">
        <property name="VECTCodeOITransfoDistrib" value="SSROC-Y612"/>
      </load>
      <load id="SSROC6Y613" loadType="UNDEFINED" p0="20.267684936523438" q0="1.1253224611282349" node="9" p="20.267684936523438" q="1.1253224611282349"/>
      <shunt id="SSROCINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="6" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SSROC-Y612"/>
        <property name="qMax" value="13.2135"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="STENA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="STENAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="33">
        <busbarSection id="STENAP3_1" name="1" node="0" v="65.522636413574219" angle="15.233285528514813"/>
        <busbarSection id="STENAP3_2" name="2" node="1" v="65.522636413574219" angle="15.233285528514813"/>
        <switch id="STENAP3_STENA   3CXVEN.1  SA.1" name="STENA   3CXVEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="STENAP3_STENA   3TR631    SA.1" name="STENA   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="25"/>
        <switch id="STENAP3_STENA   3CXVEN.2  SA.1" name="STENA   3CXVEN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="STENAP3_STENA   3TR633    SA.1" name="STENA   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
        <switch id="STENAP3_STENA   3TR311    SA.1" name="STENA   3TR311    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="STENAP3_STENA   3ZSTE5.1  SA.1" name="STENA   3ZSTE5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
        <switch id="STENAP3_STENA   3ZS.MO.1  SA.1" name="STENA   3ZS.MO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
        <switch id="STENAP3_STENA   3SOMBU.1  SA.1" name="STENA   3SOMBU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="STENAP3_STENA   3OSNES.1  SA.1" name="STENA   3OSNES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="STENAP3_STENA   3SOMBU.2  SA.1" name="STENA   3SOMBU.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="STENAP3_STENA   3COND.1   SA.1" name="STENA   3COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="STENAP3_STENA   3TR313    SA.1" name="STENA   3TR313    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
        <switch id="STENAP3_STENA   3COUPL    SA.1" name="STENA   3COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="STENAP3_STENA   3COUPL    SA.2" name="STENA   3COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="STENAP3_STENA   3CXVEN.1  SA.2" name="STENA   3CXVEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="STENAP3_STENA   3TR631    SA.2" name="STENA   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
        <switch id="STENAP3_STENA   3CXVEN.2  SA.2" name="STENA   3CXVEN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="STENAP3_STENA   3TR633    SA.2" name="STENA   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="27"/>
        <switch id="STENAP3_STENA   3TR311    SA.2" name="STENA   3TR311    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="STENAP3_STENA   3ZSTE5.1  SA.2" name="STENA   3ZSTE5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="31"/>
        <switch id="STENAP3_STENA   3ZS.MO.1  SA.2" name="STENA   3ZS.MO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
        <switch id="STENAP3_STENA   3SOMBU.1  SA.2" name="STENA   3SOMBU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="STENAP3_STENA   3OSNES.1  SA.2" name="STENA   3OSNES.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="STENAP3_STENA   3SOMBU.2  SA.2" name="STENA   3SOMBU.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="STENAP3_STENA   3COND.1   SA.2" name="STENA   3COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="STENAP3_STENA   3TR313    SA.2" name="STENA   3TR313    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
        <switch id="STENAP3_STENA   3COND.1   DJ.MCOMP" name="STENA   3COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="STENAP3_STENA   3COUPL    DJ" name="STENA   3COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="STENAP3_STENA   3CXVEN.1  DJ" name="STENA   3CXVEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="STENAP3_STENA   3CXVEN.2  DJ" name="STENA   3CXVEN.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="STENAP3_STENA   3OSNES.1  DJ" name="STENA   3OSNES.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="STENAP3_STENA   3SOMBU.1  DJ" name="STENA   3SOMBU.1  DJ" kind="BREAKER" retained="true" open="true" node1="12" node2="13"/>
        <switch id="STENAP3_STENA   3SOMBU.2  DJ" name="STENA   3SOMBU.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="STENAP3_STENA   3TR311    DJ.HT" name="STENA   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="STENAP3_STENA   3TR311    DJ.BT.STENA3TR311" name="STENA   3TR311    DJ.BT.STENA3TR311" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="STENAP3_STENA   3TR311    DJ.BT.STENAINA" name="STENA   3TR311    DJ.BT.STENAINA" kind="BREAKER" retained="true" open="true" node1="19" node2="17"/>
        <switch id="STENAP3_STENA   3TR311    DJ.BT.STENAIN1" name="STENA   3TR311    DJ.BT.STENAIN1" kind="BREAKER" retained="true" open="false" node1="20" node2="17"/>
        <switch id="STENAP3_STENA   3TR313    DJ.HT" name="STENA   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
        <switch id="STENAP3_STENA   3TR313    DJ.BT.STENA3TR313" name="STENA   3TR313    DJ.BT.STENA3TR313" kind="BREAKER" retained="true" open="false" node1="23" node2="22"/>
        <switch id="STENAP3_STENA   3TR313    DJ.BT.STENAIN2" name="STENA   3TR313    DJ.BT.STENAIN2" kind="BREAKER" retained="true" open="false" node1="24" node2="22"/>
        <switch id="STENAP3_STENA   3TR631    DJ" name="STENA   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="25" node2="26"/>
        <switch id="STENAP3_STENA   3TR633    DJ" name="STENA   3TR633    DJ" kind="BREAKER" retained="true" open="false" node1="27" node2="28"/>
        <switch id="STENAP3_STENA   3ZS.MO.1  DJ" name="STENA   3ZS.MO.1  DJ" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
        <switch id="STENAP3_STENA   3ZSTE5.1  DJ" name="STENA   3ZSTE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="32"/>
      </nodeBreakerTopology>
      <generator id="STENAIN1" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="65.522636413574219" node="20" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="STENAIN2" energySource="WIND" minP="0" maxP="10" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="65.522636413574219" node="24" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="10" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="STENA3TR311" loadType="UNDEFINED" p0="12.579018592834473" q0="6.092559814453125" node="18" p="12.579018592834473" q="6.092559814453125">
        <property name="VECTCodeOITransfoDistrib" value="STENA-Y311"/>
      </load>
      <load id="STENA3TR313" loadType="UNDEFINED" p0="12.579018592834473" q0="6.092559814453125" node="23" p="12.579018592834473" q="6.092559814453125">
        <property name="VECTCodeOITransfoDistrib" value="STENA-Y313"/>
      </load>
      <shunt id="STENA3COND.12" bPerSection="0.0038800705224275589" maximumSectionCount="1" currentSectionCount="1" node="3" q="-16.657981872558594">
        <property name="qMax" value="15.4"/>
      </shunt>
      <shunt id="STENAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="19" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="STENA-Y311"/>
        <property name="qMax" value="7.07276"/>
      </shunt>
    </voltageLevel>
    <voltageLevel id="STENAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="STENAP6_1.1" name="1.1" node="0" v="239.67695617675781" angle="17.860517792760216"/>
        <busbarSection id="STENAP6_1.2" name="1.2" node="1" v="239.67695617675781" angle="17.860517792760216"/>
        <busbarSection id="STENAP6_1.3" name="1.3" node="2" v="239.67695617675781" angle="17.860517792760216"/>
        <switch id="STENAP6_STENA   6TR631    SA.1" name="STENA   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
        <switch id="STENAP6_STENA   6LUMES.1  SA.1" name="STENA   6LUMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="STENAP6_STENA   6SEC..12  SS.1.12" name="STENA   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="STENAP6_STENA   6SEC..12  SS.1.23" name="STENA   6SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="STENAP6_STENA   6TR633    SA.1" name="STENA   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
        <switch id="STENAP6_STENA   6LANDR.1  SA.1" name="STENA   6LANDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="STENAP6_STENA   6LANDR.1  DJ" name="STENA   6LANDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="STENAP6_STENA   6LUMES.1  DJ" name="STENA   6LUMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="STENAP6_STENA   6TR631    DJ" name="STENA   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="STENAP6_STENA   6TR633    DJ" name="STENA   6TR633    DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="STENAY631" r="2.1700000762939453" x="83.499984741210938" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="STENAP3" node1="26" voltageLevelId2="STENAP6" node2="8" p1="-31.636163711547852" q1="8.8704748153686523" p2="31.676097869873047" q2="-7.3338260650634766">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.522636413574219">
        <terminalRef id="STENAY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="801"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="961"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="STENAY633" r="3.7299995422363281" x="115.99998474121094" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="STENAP3" node1="28" voltageLevelId2="STENAP6" node2="10" p1="-22.728733062744141" q1="6.5242438316345215" p2="22.764287948608398" q2="-5.41851806640625">
      <ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" regulating="true" targetV="65.522636413574219">
        <terminalRef id="STENAY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="572"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="687"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="SUIPP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="SUIPPP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="SUIPPP3_1.1" name="1.1" node="0" v="65.042854309082031" angle="8.2959409357083178"/>
        <busbarSection id="SUIPPP3_1.2" name="1.2" node="1" v="65.042854309082031" angle="8.2959409357083178"/>
        <busbarSection id="SUIPPP3_1.3" name="1.3" node="2" v="65.042854309082031" angle="8.2959409357083178"/>
        <switch id="SUIPPP3_SUIPP3VOUZI.1SA.1F" name="SUIPP3VOUZI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
        <switch id="SUIPPP3_SUIPP3TR311SA.1F" name="SUIPP3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SUIPPP3_SUIPP   3CBO.1    SS.1.12" name="SUIPP   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="SUIPPP3_SUIPP   3LIAIS13  SA.1.1" name="SUIPP   3LIAIS13  SA.1.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id="SUIPPP3_SUIPP3TR312SA.1F" name="SUIPP3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="SUIPPP3_SUIPP3RECY .1SA.1F" name="SUIPP3RECY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="SUIPPP3_SUIPP   3CBO.1    SS.1.23" name="SUIPP   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="SUIPPP3_SUIPP3SSMEN.1SA.1F" name="SUIPP3SSMEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="SUIPPP3_SUIPP3ZMAUP.1SA.1F" name="SUIPP3ZMAUP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="17"/>
        <switch id="SUIPPP3_SUIPP   3LIAIS13  SA.1.3" name="SUIPP   3LIAIS13  SA.1.3" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="2"/>
        <switch id="SUIPPP3_SUIPP   3LIAIS13  DJ" name="SUIPP   3LIAIS13  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUIPPP3_SUIPP   3RECY .1  DJ" name="SUIPP   3RECY .1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUIPPP3_SUIPP   3SSMEN.1  DJ" name="SUIPP   3SSMEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SUIPPP3_SUIPP   3TR311    DJ.HT" name="SUIPP   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SUIPPP3_SUIPP   3TR311    DJ.BT.SUIPP3TR311" name="SUIPP   3TR311    DJ.BT.SUIPP3TR311" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="SUIPPP3_SUIPP   3TR311    DJ.BT.SUIPPINA" name="SUIPP   3TR311    DJ.BT.SUIPPINA" kind="BREAKER" retained="true" open="true" node1="12" node2="10"/>
        <switch id="SUIPPP3_SUIPP   3TR312    DJ.HT" name="SUIPP   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="SUIPPP3_SUIPP   3VOUZI.1  DJ" name="SUIPP   3VOUZI.1  DJ" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="SUIPPP3_SUIPP   3ZMAUP.1  DJ" name="SUIPP   3ZMAUP.1  DJ" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
      </nodeBreakerTopology>
      <load id="SUIPP3Y311" loadType="UNDEFINED" p0="8.0072450637817383" q0="1.3476958274841309" node="11" p="8.0072450637817383" q="1.3476958274841309">
        <property name="VECTCodeOITransfoDistrib" value="SUIPP-Y311"/>
      </load>
      <load id="SUIPP3Y312" loadType="UNDEFINED" p0="8.0072450637817383" q0="1.3476958274841309" node="14" p="8.0072450637817383" q="1.3476958274841309"/>
      <shunt id="SUIPPINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="12" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="SUIPP-Y311"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="SUPP1" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="SUPP1P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="SUPP1P7_1" name="1" node="0" v="411.53933715820312" angle="-1.9019502710942062"/>
        <switch id="SUPP1P7_SUPP17SUPP1.TG1SA.1F" name="SUPP17SUPP1.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP1P7_SUPP17ROUGE.1SA.1F" name="SUPP17ROUGE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP1P7_SUPP17ROUGE.2SA.1F" name="SUPP17ROUGE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP1P7_SUPP17SUPP7.1SA.1F" name="SUPP17SUPP7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP1P7_SUPP17ROUGE.1DJ" name="SUPP17ROUGE.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP1P7_SUPP17ROUGE.2DJ" name="SUPP17ROUGE.2DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUPP1P7_SUPP17SUPP1.TG1DJF" name="SUPP17SUPP1.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="SUPP1P7_SUPP17SUPP7.1DJ" name="SUPP17SUPP7.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="SUPP1.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="411.53933715820312" node="6" p="-0" q="1.1033597729692701e-05">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP2" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SUPP2P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="SUPP2P7_1" name="1" node="0" v="403.7008056640625" angle="11.395663488620402"/>
        <switch id="SUPP2P7_SUPP27MARL6.1SA.1F" name="SUPP27MARL6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP2P7_SUPP27GROUP.1SA.1F" name="SUPP27GROUP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP2P7_SUPP27HOUDR.1SA.1F" name="SUPP27HOUDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP2P7_SUPP27HOUDR.2SA.1F" name="SUPP27HOUDR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP2P7_SUPP27SUPP3.1SA.1F" name="SUPP27SUPP3.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SUPP2P7_SUPP27SUPP5.1SA.1F" name="SUPP27SUPP5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="SUPP2P7_SUPP27HOUDR.1DJ" name="SUPP27HOUDR.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP2P7_SUPP27HOUDR.2DJ" name="SUPP27HOUDR.2DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUPP2P7_SUPP27MARL6.1DJ" name="SUPP27MARL6.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUPP2P7_SUPP27GROUP.1DJF" name="SUPP27GROUP.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="8"/>
        <switch id="SUPP2P7_SUPP27SUPP3.1DJ" name="SUPP27SUPP3.1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="SUPP2P7_SUPP27SUPP5.1DJ" name="SUPP27SUPP5.1DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <generator id="SUPP2.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="403.70086669921875" node="8" p="-0" q="6.5299311245325953e-05">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP3" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SUPP3P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="SUPP3P7_1" name="1" node="0" v="406.03268432617188" angle="2.2480701072846023"/>
        <switch id="SUPP3P7_SUPP37SUPP3.TG1SA.1F" name="SUPP37SUPP3.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP3P7_SUPP37VIELM.1SA.1F" name="SUPP37VIELM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SUPP3P7_SUPP37SUPP2.1SA.1F" name="SUPP37SUPP2.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP3P7_SUPP37SUPP8.1SA.1F" name="SUPP37SUPP8.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP3P7_SUPP37SUPP5.1SA.1F" name="SUPP37SUPP5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP3P7_SUPP37SUPP2.1DJ" name="SUPP37SUPP2.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP3P7_SUPP37SUPP3.TG1DJF" name="SUPP37SUPP3.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="SUPP3P7_SUPP37SUPP5.1DJ" name="SUPP37SUPP5.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUPP3P7_SUPP37SUPP8.1DJ" name="SUPP37SUPP8.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="SUPP3P7_SUPP37VIELM.1DJ" name="SUPP37VIELM.1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <generator id="SUPP3.TG1" energySource="OTHER" minP="-5000" maxP="5000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="406.03268432617188" node="4" p="-0" q="0.00011159138375660405">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-5000" minQ="-9999" maxQ="9999"/>
          <point p="5000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP4" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="SUPP4P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="SUPP4P7_1.1" name="1.1" node="0" v="406.16207885742188" angle="-1.5981416425430408"/>
        <busbarSection id="SUPP4P7_1.2" name="1.2" node="1"/>
        <switch id="SUPP4P7_SUPP47SUPP4.TG1SA.1F" name="SUPP47SUPP4.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="SUPP4P7_SUPP47SUPP6.1SA.1F" name="SUPP47SUPP6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="SUPP4P7_SUPP47SUPP8.1SA.1F" name="SUPP47SUPP8.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="SUPP4P7_SUPP47SE.1.12SS.1.12F" name="SUPP47SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP4P7_SUPP47TDSSA.1F" name="SUPP47TDSSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="SUPP4P7_SUPP47SUPP4.TG1DJF" name="SUPP47SUPP4.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="SUPP4P7_SUPP47SUPP6.1DJ" name="SUPP47SUPP6.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="SUPP4P7_SUPP47SUPP8.1DJ" name="SUPP47SUPP8.1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="SUPP4P7_SUPP47TDSDJ" name="SUPP47TDSDJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <generator id="SUPP4.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="406.16207885742188" node="3" p="-0" q="3.6375467971083708e-06">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="SUPP47TDS" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="SUPP5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SUPP5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="SUPP5P7_1" name="1" node="0" v="404.9586181640625" angle="3.5884400903862446"/>
        <switch id="SUPP5P7_SUPP57SUPP2.1SA.1F" name="SUPP57SUPP2.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP5P7_SUPP57SUPP3.1SA.1F" name="SUPP57SUPP3.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP5P7_SUPP57SUPP5.TG1SA.1F" name="SUPP57SUPP5.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP5P7_SUPP57VIELM.1SA.1F" name="SUPP57VIELM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP5P7_SUPP57SUPP2.1DJ" name="SUPP57SUPP2.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP5P7_SUPP57SUPP3.1DJ" name="SUPP57SUPP3.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUPP5P7_SUPP57SUPP5.TG1DJF" name="SUPP57SUPP5.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="SUPP5P7_SUPP57VIELM.1DJ" name="SUPP57VIELM.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="SUPP5.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="404.9586181640625" node="6" p="-0" q="1.2819213225157e-05">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="SUPP6P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="SUPP6P7_1" name="1" node="0" v="406.3863525390625" angle="-2.0748526679516708"/>
        <switch id="SUPP6P7_SUPP67SUPP.1SA.1F" name="SUPP67SUPP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP6P7_SUPP67SUPP7.1SA.1F" name="SUPP67SUPP7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP6P7_SUPP67SUPP6.TG1SA.1F" name="SUPP67SUPP6.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP6P7_SUPP67SUPP4.1SA.1F" name="SUPP67SUPP4.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP6P7_SUPP67SUPP4.1DJ" name="SUPP67SUPP4.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP6P7_SUPP67SUPP6.TG1DJF" name="SUPP67SUPP6.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="SUPP6P7_SUPP67SUPP7.1DJ" name="SUPP67SUPP7.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUPP6P7_SUPP67SUPP.1DJ" name="SUPP67SUPP.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="SUPP6.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="406.3863525390625" node="4" p="-0" q="7.2769735197653063e-06">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP7" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="SUPP7P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="SUPP7P7_1" name="1" node="0" v="406.92184448242188" angle="-3.1785380267355654"/>
        <switch id="SUPP7P7_SUPP77MEZE5.1SA.1F" name="SUPP77MEZE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP7P7_SUPP77SUPP6.1SA.1F" name="SUPP77SUPP6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP7P7_SUPP77SUPP1.1SA.1F" name="SUPP77SUPP1.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP7P7_SUPP77SUPP7.TG1SA.1F" name="SUPP77SUPP7.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP7P7_SUPP77VLEJU.1SA.1F" name="SUPP77VLEJU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="SUPP7P7_SUPP77MEZE5.1DJ" name="SUPP77MEZE5.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP7P7_SUPP77SUPP1.1DJ" name="SUPP77SUPP1.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUPP7P7_SUPP77SUPP6.1DJ" name="SUPP77SUPP6.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUPP7P7_SUPP77SUPP7.TG1DJF" name="SUPP77SUPP7.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="8"/>
        <switch id="SUPP7P7_SUPP77VLEJU.1DJ" name="SUPP77VLEJU.1DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <generator id="SUPP7.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="406.921875" node="8" p="-0" q="0.00010018925968324766">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="SUPP8" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="SUPP8P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="SUPP8P7_1" name="1" node="0" v="405.841552734375" angle="-0.086112477074795232"/>
        <switch id="SUPP8P7_SUPP87SUPP3.1SA.1F" name="SUPP87SUPP3.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="SUPP8P7_SUPP87SUPP4.1SA.1F" name="SUPP87SUPP4.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="SUPP8P7_SUPP87SUPP8.TG1SA.1F" name="SUPP87SUPP8.TG1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="SUPP8P7_SUPP87SUPP6.1SA.1F" name="SUPP87SUPP6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="SUPP8P7_SUPP87SUPP3.1DJ" name="SUPP87SUPP3.1DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="SUPP8P7_SUPP87SUPP4.1DJ" name="SUPP87SUPP4.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="SUPP8P7_SUPP87SUPP6.1DJ" name="SUPP87SUPP6.1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="SUPP8P7_SUPP87SUPP8.TG1DJF" name="SUPP87SUPP8.TG1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="8"/>
      </nodeBreakerTopology>
      <generator id="SUPP8.TG1" energySource="OTHER" minP="-10000" maxP="10000" voltageRegulatorOn="true" targetP="0" targetQ="0" targetV="405.84161376953125" node="8" p="-0" q="1.3889687579649035e-05">
        <property name="genreCvg" value="FICTIF"/>
        <reactiveCapabilityCurve>
          <point p="-10000" minQ="-9999" maxQ="9999"/>
          <point p="10000" minQ="-9999" maxQ="9999"/>
        </reactiveCapabilityCurve>
      </generator>
    </voltageLevel>
  </substation>
  <substation id="T.DOM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="T.DOMP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="T.DOMP6_1.1" name="1.1" node="0" v="239.2996826171875" angle="11.191566337163019"/>
        <busbarSection id="T.DOMP6_1.2" name="1.2" node="1" v="239.2996826171875" angle="11.191566337163019"/>
        <busbarSection id="T.DOMP6_1.3" name="1.3" node="2" v="239.2996826171875" angle="11.191566337163019"/>
        <switch id="T.DOMP6_T.DOM   6SEC..12  SS.1.12" name="T.DOM   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="T.DOMP6_T.DOM   6VANDI.1  SA.1" name="T.DOM   6VANDI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
        <switch id="T.DOMP6_T.DOM   6TR.1     SA.1" name="T.DOM   6TR.1     SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="T.DOMP6_T.DOM   6SEC..12  SS.1.23" name="T.DOM   6SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="T.DOMP6_T.DOM   6TR.3     SA.1" name="T.DOM   6TR.3     SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
        <switch id="T.DOMP6_T.DOM   6REVIG.1  SA.1" name="T.DOM   6REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="T.DOMP6_T.DOM   6TR.2     SA.1" name="T.DOM   6TR.2     SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="T.DOMP6_T.DOM   6REVIG.1  DJ" name="T.DOM   6REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="T.DOMP6_T.DOM   6TR.1     DJ.HT" name="T.DOM   6TR.1     DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="T.DOMP6_T.DOM   6TR.2     DJ.HT" name="T.DOM   6TR.2     DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="T.DOMP6_T.DOM   6TR.3     DJ.HT" name="T.DOM   6TR.3     DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="T.DOMP6_T.DOM   6VANDI.1  DJ" name="T.DOM   6VANDI.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="T.DOM6TSCNF1" loadType="UNDEFINED" p0="-0.031552951782941818" q0="-3.0282752513885498" node="6" p="-0.031552951782941818" q="-3.0282752513885498"/>
      <load id="T.DOM6TSCNF2" loadType="UNDEFINED" p0="-0.031552951782941818" q0="-3.0282752513885498" node="8" p="-0.031552951782941818" q="-3.0282752513885498"/>
      <load id="T.DOM6TSCNF3" loadType="UNDEFINED" p0="-0.031552951782941818" q0="-3.0282752513885498" node="10" p="-0.031552951782941818" q="-3.0282752513885498"/>
    </voltageLevel>
  </substation>
  <substation id="T.NOI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="T.NOIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="T.NOIP6_1.1" name="1.1" node="0" v="238.09800720214844" angle="5.6611860718657896"/>
        <busbarSection id="T.NOIP6_1.2" name="1.2" node="1" v="238.09965515136719" angle="5.6610580058188518"/>
        <switch id="T.NOIP6_T.NOI6DECHY.1SA.1F" name="T.NOI6DECHY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="T.NOIP6_T.NOI6SE.1.12SS.1.12F" name="T.NOI6SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="T.NOIP6_T.NOI6TR1SA.1F" name="T.NOI6TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="T.NOIP6_T.NOI6DECHY.2SA.1F" name="T.NOI6DECHY.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="T.NOIP6_T.NOI6TR2SA.1F" name="T.NOI6TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="T.NOIP6_T.NOI6DECHY.1SL" name="T.NOI6DECHY.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="T.NOIP6_T.NOI6DECHY.2SL" name="T.NOI6DECHY.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="T.NOIP6_T.NOI6TR1DJ" name="T.NOI6TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="T.NOIP6_T.NOI6TR2DJ" name="T.NOI6TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="T.NOI6TR1" loadType="UNDEFINED" p0="0.85651314258575439" q0="2.0964698791503906" node="7" p="0.85651314258575439" q="2.0964698791503906"/>
      <load id="T.NOI6TR2" loadType="UNDEFINED" p0="0.85650676488876343" q0="-3.918055534362793" node="9" p="0.85650676488876343" q="-3.918055534362793"/>
    </voltageLevel>
  </substation>
  <substation id="TENDR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TENDRP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="TENDRP3_1.1" name="1.1" node="0" v="66.912590026855469" angle="14.615704946404138"/>
        <busbarSection id="TENDRP3_1.2" name="1.2" node="1" v="66.912590026855469" angle="14.615704946404138"/>
        <switch id="TENDRP3_TENDR3LUMES.1SA.1F" name="TENDR3LUMES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="TENDRP3_TENDR3TR311SA.1F" name="TENDR3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="TENDRP3_TENDR   3CBO.1    SS.1.12" name="TENDR   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="TENDRP3_TENDR3TR312SA.1F" name="TENDR3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="TENDRP3_TENDR3FLOIN.1SA.1F" name="TENDR3FLOIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="TENDRP3_TENDR   3FLOIN.1  DJ" name="TENDR   3FLOIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="TENDRP3_TENDR   3LUMES.1  DJ" name="TENDR   3LUMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="TENDRP3_TENDR   3TR311    DJ.HT" name="TENDR   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="TENDRP3_TENDR   3TR311    DJ.BT.TENDR3TR311" name="TENDR   3TR311    DJ.BT.TENDR3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="TENDRP3_TENDR   3TR311    DJ.BT.TENDRINA" name="TENDR   3TR311    DJ.BT.TENDRINA" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
        <switch id="TENDRP3_TENDR   3TR312    DJ.HT" name="TENDR   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="TENDR3TR311" loadType="UNDEFINED" p0="6.1866211891174316" q0="0.2032458633184433" node="8" p="6.1866211891174316" q="0.2032458633184433">
        <property name="VECTCodeOITransfoDistrib" value="TENDR-Y311"/>
      </load>
      <load id="TENDR3TR312" loadType="UNDEFINED" p0="6.1866211891174316" q0="0.2032458633184433" node="11" p="6.1866211891174316" q="0.2032458633184433"/>
      <shunt id="TENDRINA" bPerSection="0.0014925168361514807" maximumSectionCount="1" currentSectionCount="1" node="9" q="-5.9237995147705078">
        <property name="VECTCodeOITransfoDistrib" value="TENDR-Y311"/>
        <property name="qMax" value="8.3349"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="TERGN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TERGNP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="TERGNP3_1" name="1" node="0" v="65.840858459472656" angle="3.7517371068365559"/>
        <busbarSection id="TERGNP3_2" name="2" node="1" v="65.840858459472656" angle="3.7517371068365559"/>
        <switch id="TERGNP3_TERGN3BXTO5.1SA.1F" name="TERGN3BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="TERGNP3_TERGN3BXTO5.2SA.1F" name="TERGN3BXTO5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="TERGNP3_TERGN3COUPLSA.1F" name="TERGN3COUPLSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="7" node2="0"/>
        <switch id="TERGNP3_TERGN3COUPLSA.2F" name="TERGN3COUPLSA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="6"/>
        <switch id="TERGNP3_TERGN3TR2SA.2" name="TERGN3TR2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="TERGNP3_TERGN3TR3SA.2" name="TERGN3TR3SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="TERGNP3_TERGN3BXTO5.1SL" name="TERGN3BXTO5.1SL" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="TERGNP3_TERGN3BXTO5.2SL" name="TERGN3BXTO5.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="TERGNP3_TERGN3COUPLDJF" name="TERGN3COUPLDJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="6" node2="7"/>
        <switch id="TERGNP3_TERGN3TR2DJ" name="TERGN3TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="TERGNP3_TERGN3TR3DJ" name="TERGN3TR3DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="TERGN3TR2" loadType="UNDEFINED" p0="0" q0="0.51722139120101929" node="9" p="0" q="0.51722139120101929"/>
      <load id="TERGN3TR3" loadType="UNDEFINED" p0="0" q0="0.51722139120101929" node="11" p="0" q="0.51722139120101929"/>
    </voltageLevel>
  </substation>
  <substation id="TERNO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TERNOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="TERNOP4_1" name="1" node="0" v="95.323844909667969" angle="0.77172247703052488"/>
        <switch id="TERNOP4_TERNO4INJSA.1F" name="TERNO4INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="TERNOP4_TERNO4SSPOL.1SA.1F" name="TERNO4SSPOL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="TERNOP4_TERNO4INJDJ" name="TERNO4INJDJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="TERNOP4_TERNO4SSPOL.1DJ" name="TERNO4SSPOL.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="SSPOL4TERNO" loadType="UNDEFINED" p0="5.9998679161071777" q0="2.0178215503692627" node="2" p="5.9998679161071777" q="2.0178215503692627"/>
    </voltageLevel>
  </substation>
  <substation id="TERRI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="TERRIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="TERRIP6_1.1" name="1.1" node="0" v="241.3760986328125" angle="-2.5083329715040574"/>
        <busbarSection id="TERRIP6_1.2" name="1.2" node="1" v="241.3760986328125" angle="-2.5083329715040574"/>
        <busbarSection id="TERRIP6_2.1" name="2.1" node="2" v="241.3760986328125" angle="-2.5083329715040574"/>
        <busbarSection id="TERRIP6_2.2" name="2.2" node="3" v="241.3760986328125" angle="-2.5083329715040574"/>
        <switch id="TERRIP6_TERRI   6CARRI.1  SA.1" name="TERRI   6CARRI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="TERRIP6_TERRI   6AT762    SA.1" name="TERRI   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="TERRIP6_TERRI   6SEC..12  SS.1.12" name="TERRI   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="TERRIP6_TERRI   6COUPL.1  SA.1" name="TERRI   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="TERRIP6_TERRI   6CARRI.2  SA.1" name="TERRI   6CARRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="TERRIP6_TERRI   6AT761    SA.1" name="TERRI   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="TERRIP6_TERRI   6V.SEP.1  SA.1" name="TERRI   6V.SEP.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="TERRIP6_TERRI   6COUPL.1  SA.2" name="TERRI   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="TERRIP6_TERRI   6CARRI.1  SA.2" name="TERRI   6CARRI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
        <switch id="TERRIP6_TERRI   6AT762    SA.2" name="TERRI   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="TERRIP6_TERRI   6SEC..12  SS.2.12" name="TERRI   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="TERRIP6_TERRI   6CARRI.2  SA.2" name="TERRI   6CARRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="TERRIP6_TERRI   6AT761    SA.2" name="TERRI   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="TERRIP6_TERRI   6V.SEP.1  SA.2" name="TERRI   6V.SEP.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="TERRIP6_TERRI   6AT761    DJ" name="TERRI   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="TERRIP6_TERRI   6AT762    DJ" name="TERRI   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="TERRIP6_TERRI   6CARRI.1  DJ" name="TERRI   6CARRI.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="TERRIP6_TERRI   6CARRI.2  DJ" name="TERRI   6CARRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="TERRIP6_TERRI   6COUPL.1  DJ" name="TERRI   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="TERRIP6_TERRI   6V.SEP.1  DJ" name="TERRI   6V.SEP.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="TERRIP6_Disj fict_TERRIP6_1.1" name="Disj fict_TERRIP6_1.1" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="TERRIP6_Sect 1.1 fict_TERRIP6_1.1" name="Sect 1.1 fict_TERRIP6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
        <switch id="TERRIP6_Sect 2.1 fict_TERRIP6_1.1" name="Sect 2.1 fict_TERRIP6_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="2"/>
      </nodeBreakerTopology>
      <load id="TERRI6V.SEP.1" loadType="UNDEFINED" p0="80" q0="14.571310997009277" node="15" p="80" q="14.571310997009277"/>
      <load id="fict_TERRIP6_1.1" loadType="FICTITIOUS" p0="12.222467422485352" q0="0" node="16" p="12.222467422485352" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
    <voltageLevel id="TERRIP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="42">
        <busbarSection id="TERRIP7_1A" name="1A" node="0" v="407.16311645507812" angle="0"/>
        <busbarSection id="TERRIP7_1B" name="1B" node="1" v="407.16311645507812" angle="0"/>
        <busbarSection id="TERRIP7_2A" name="2A" node="2" v="407.16311645507812" angle="0"/>
        <busbarSection id="TERRIP7_2B" name="2B" node="3" v="407.16311645507812" angle="0"/>
        <switch id="TERRIP7_TERRI   7AT762    SA.1" name="TERRI   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="TERRIP7_TERRI   7REMIS.2  SA.1" name="TERRI   7REMIS.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
        <switch id="TERRIP7_TERRI   7BARNA.2  SA.1" name="TERRI   7BARNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="TERRIP7_TERRI   7ARGOE.2  SA.1" name="TERRI   7ARGOE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="TERRIP7_TERRI   7CERGY.2  SA.1" name="TERRI   7CERGY.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="TERRIP7_TERRI   7P.GAS.1  SA.1" name="TERRI   7P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="TERRIP7_TERRI   7P.GAS.3  SA.1" name="TERRI   7P.GAS.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
        <switch id="TERRIP7_TERRI   7TRO.1AB  SA.1A" name="TERRI   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="39"/>
        <switch id="TERRIP7_TERRI   7COUPL.A  SA.1" name="TERRI   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="0"/>
        <switch id="TERRIP7_TERRI   7REMIS.1  SA.1" name="TERRI   7REMIS.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
        <switch id="TERRIP7_TERRI   7BARNA.1  SA.1" name="TERRI   7BARNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="TERRIP7_TERRI   7ARGOE.1  SA.1" name="TERRI   7ARGOE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="TERRIP7_TERRI   7CERGY.1  SA.1" name="TERRI   7CERGY.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="TERRIP7_TERRI   7P.GAS.2  SA.1" name="TERRI   7P.GAS.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="TERRIP7_TERRI   7AT761    SA.1" name="TERRI   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="TERRIP7_TERRI   7P.GAS.4  SA.1" name="TERRI   7P.GAS.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="TERRIP7_TERRI   7ARGOE.3  SA.1" name="TERRI   7ARGOE.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="TERRIP7_TERRI   7TRO.1AB  SA.1B" name="TERRI   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="38" node2="1"/>
        <switch id="TERRIP7_TERRI   7COUPL.B  SA.1" name="TERRI   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
        <switch id="TERRIP7_TERRI   7COUPL.A  SA.2" name="TERRI   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="TERRIP7_TERRI   7AT762    SA.2" name="TERRI   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="TERRIP7_TERRI   7REMIS.2  SA.2" name="TERRI   7REMIS.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
        <switch id="TERRIP7_TERRI   7BARNA.2  SA.2" name="TERRI   7BARNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="TERRIP7_TERRI   7ARGOE.2  SA.2" name="TERRI   7ARGOE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="TERRIP7_TERRI   7CERGY.2  SA.2" name="TERRI   7CERGY.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="TERRIP7_TERRI   7P.GAS.1  SA.2" name="TERRI   7P.GAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="TERRIP7_TERRI   7P.GAS.3  SA.2" name="TERRI   7P.GAS.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="TERRIP7_TERRI   7TRO.2AB  SA.2A" name="TERRI   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="41"/>
        <switch id="TERRIP7_TERRI   7REMIS.1  SA.2" name="TERRI   7REMIS.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="TERRIP7_TERRI   7BARNA.1  SA.2" name="TERRI   7BARNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="TERRIP7_TERRI   7ARGOE.1  SA.2" name="TERRI   7ARGOE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="TERRIP7_TERRI   7CERGY.1  SA.2" name="TERRI   7CERGY.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="TERRIP7_TERRI   7P.GAS.2  SA.2" name="TERRI   7P.GAS.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="TERRIP7_TERRI   7AT761    SA.2" name="TERRI   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="TERRIP7_TERRI   7P.GAS.4  SA.2" name="TERRI   7P.GAS.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="32"/>
        <switch id="TERRIP7_TERRI   7ARGOE.3  SA.2" name="TERRI   7ARGOE.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="TERRIP7_TERRI   7COUPL.B  SA.2" name="TERRI   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="TERRIP7_TERRI   7TRO.2AB  SA.2B" name="TERRI   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="40" node2="3"/>
        <switch id="TERRIP7_TERRI   7ARGOE.1  DJ" name="TERRI   7ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="TERRIP7_TERRI   7ARGOE.2  DJ" name="TERRI   7ARGOE.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="TERRIP7_TERRI   7ARGOE.3  DJ" name="TERRI   7ARGOE.3  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="TERRIP7_TERRI   7AT761    DJ" name="TERRI   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="TERRIP7_TERRI   7AT762    DJ" name="TERRI   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="TERRIP7_TERRI   7BARNA.1  DJ" name="TERRI   7BARNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="TERRIP7_TERRI   7BARNA.2  DJ" name="TERRI   7BARNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="TERRIP7_TERRI   7CERGY.1  DJ" name="TERRI   7CERGY.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="TERRIP7_TERRI   7CERGY.2  DJ" name="TERRI   7CERGY.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="TERRIP7_TERRI   7COUPL.A  DJ" name="TERRI   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="TERRIP7_TERRI   7COUPL.B  DJ" name="TERRI   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="TERRIP7_TERRI   7P.GAS.1  DJ" name="TERRI   7P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="TERRIP7_TERRI   7P.GAS.2  DJ" name="TERRI   7P.GAS.2  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="TERRIP7_TERRI   7P.GAS.3  DJ" name="TERRI   7P.GAS.3  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="TERRIP7_TERRI   7P.GAS.4  DJ" name="TERRI   7P.GAS.4  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="TERRIP7_TERRI   7REMIS.1  DJ" name="TERRI   7REMIS.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="TERRIP7_TERRI   7REMIS.2  DJ" name="TERRI   7REMIS.2  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="TERRIP7_TERRI   7TRO.1AB  DJ" name="TERRI   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="false" node1="39" node2="38"/>
        <switch id="TERRIP7_TERRI   7TRO.2AB  DJ" name="TERRI   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="41" node2="40"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="TERRIY761" r="0.46000000834465027" x="35.899997711181641" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="TERRIP6" node1="5" voltageLevelId2="TERRIP7" node2="11" p1="-202.18344116210938" q1="12.633143424987793" p2="202.29704284667969" q2="-3.7679703235626221">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="TERRIY762" r="0.49000003933906555" x="36.300003051757812" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="TERRIP6" node1="7" voltageLevelId2="TERRIP7" node2="13" p1="-199.94511413574219" q1="12.630813598632812" p2="200.06346130371094" q2="-3.8634872436523438">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="THIER" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="THIERP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="THIERP3_1.1" name="1.1" node="0" v="66.063888549804688" angle="4.108250356509596"/>
        <busbarSection id="THIERP3_1.2" name="1.2" node="1" v="66.063888549804688" angle="4.108250356509596"/>
        <busbarSection id="THIERP3_2.1" name="2.1" node="2" v="66.063888549804688" angle="4.108250356509596"/>
        <busbarSection id="THIERP3_2.2" name="2.2" node="3" v="66.063888549804688" angle="4.108250356509596"/>
        <switch id="THIERP3_THIER   3FAMAR.1  SA.1" name="THIER   3FAMAR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="THIERP3_THIER   3ZPLOU.1  SA.1" name="THIER   3ZPLOU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="THIERP3_THIER   3QUARO.1  SA.1" name="THIER   3QUARO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="THIERP3_THIER   3TR631    SA.1" name="THIER   3TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="THIERP3_THIER   3SEC..12  SS.1.12" name="THIER   3SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="THIERP3_THIER   3ZQUA5.1  SA.1" name="THIER   3ZQUA5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="THIERP3_THIER   3P.FOR.1  SA.1" name="THIER   3P.FOR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="THIERP3_THIER   3TR632    SA.1" name="THIER   3TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="THIERP3_THIER   3COUPL.2  SA.1" name="THIER   3COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="1"/>
        <switch id="THIERP3_THIER   3FAMAR.1  SA.2" name="THIER   3FAMAR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="THIERP3_THIER   3ZPLOU.1  SA.2" name="THIER   3ZPLOU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="THIERP3_THIER   3QUARO.1  SA.2" name="THIER   3QUARO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="THIERP3_THIER   3TR631    SA.2" name="THIER   3TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="THIERP3_THIER   3SEC..12  SS.2.12" name="THIER   3SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="THIERP3_THIER   3ZQUA5.1  SA.2" name="THIER   3ZQUA5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="THIERP3_THIER   3P.FOR.1  SA.2" name="THIER   3P.FOR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="THIERP3_THIER   3TR632    SA.2" name="THIER   3TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="THIERP3_THIER   3COUPL.2  SA.2" name="THIER   3COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
        <switch id="THIERP3_THIER   3COUPL.2  DJ" name="THIER   3COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="THIERP3_THIER   3FAMAR.1  DJ" name="THIER   3FAMAR.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="THIERP3_THIER   3P.FOR.1  DJ" name="THIER   3P.FOR.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="THIERP3_THIER   3QUARO.1  DJ" name="THIER   3QUARO.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="THIERP3_THIER   3TR631    DJ" name="THIER   3TR631    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="THIERP3_THIER   3TR632    DJ" name="THIER   3TR632    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="THIERP3_THIER   3ZPLOU.1  DJ" name="THIER   3ZPLOU.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="THIERP3_THIER   3ZQUA5.1  DJ" name="THIER   3ZQUA5.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="THIERP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="THIERP6_1" name="1" node="0" v="237.8634033203125" angle="6.8590578183134561"/>
        <busbarSection id="THIERP6_2" name="2" node="1" v="237.8634033203125" angle="6.8590578183134561"/>
        <switch id="THIERP6_THIER   6VALEN.1  SA.1" name="THIER   6VALEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="THIERP6_THIER   6ZQUAR.2  SA.1" name="THIER   6ZQUAR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="THIERP6_THIER   6TR631    SA.1" name="THIER   6TR631    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="THIERP6_THIER   6TR632    SA.1" name="THIER   6TR632    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="THIERP6_THIER   6COUPL    SA.1" name="THIER   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="THIERP6_THIER   6VALEN.1  SA.2" name="THIER   6VALEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="THIERP6_THIER   6ZQUAR.2  SA.2" name="THIER   6ZQUAR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="THIERP6_THIER   6TR631    SA.2" name="THIER   6TR631    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="THIERP6_THIER   6TR632    SA.2" name="THIER   6TR632    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="THIERP6_THIER   6COUPL    SA.2" name="THIER   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="THIERP6_THIER   6COUPL    DJ" name="THIER   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="THIERP6_THIER   6TR631    DJ" name="THIER   6TR631    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="THIERP6_THIER   6TR632    DJ" name="THIER   6TR632    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="THIERP6_THIER   6VALEN.1  DJ" name="THIER   6VALEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="THIERP6_THIER   6ZQUAR.2  DJ" name="THIER   6ZQUAR.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="THIERY631" r="1.5599998235702515" x="58.5" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="THIERP3" node1="13" voltageLevelId2="THIERP6" node2="5" p1="-46.206485748291016" q1="-4.4639458656311035" p2="46.266750335693359" q2="6.7239847183227539">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.063888549804688">
        <terminalRef id="THIERY631" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="THIERY632" r="1.7100002765655518" x="61.700000762939453" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="THIERP3" node1="15" voltageLevelId2="THIERP6" node2="7" p1="-43.813198089599609" q1="-4.1864242553710938" p2="43.872585296630859" q2="6.3291268348693848">
      <ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" regulating="true" targetV="66.063888549804688">
        <terminalRef id="THIERY632" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.121999979019165"/>
        <step r="0" x="0" g="0" b="0" rho="1.1100000143051147"/>
        <step r="0" x="0" g="0" b="0" rho="1.0980000495910645"/>
        <step r="0" x="0" g="0" b="0" rho="1.0859999656677246"/>
        <step r="0" x="0" g="0" b="0" rho="1.0740000009536743"/>
        <step r="0" x="0" g="0" b="0" rho="1.062000036239624"/>
        <step r="0" x="0" g="0" b="0" rho="1.0499999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="1.0369999408721924"/>
        <step r="0" x="0" g="0" b="0" rho="1.0249999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="1.0130000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.97699999809265137"/>
        <step r="0" x="0" g="0" b="0" rho="0.9649999737739563"/>
        <step r="0" x="0" g="0" b="0" rho="0.95200002193450928"/>
        <step r="0" x="0" g="0" b="0" rho="0.93999999761581421"/>
        <step r="0" x="0" g="0" b="0" rho="0.92799997329711914"/>
        <step r="0" x="0" g="0" b="0" rho="0.91600000858306885"/>
        <step r="0" x="0" g="0" b="0" rho="0.90399998426437378"/>
        <step r="0" x="0" g="0" b="0" rho="0.89200001955032349"/>
        <step r="0" x="0" g="0" b="0" rho="0.87999999523162842"/>
        <step r="0" x="0" g="0" b="0" rho="0.86699998378753662"/>
        <step r="0" x="0" g="0" b="0" rho="0.85500001907348633"/>
        <step r="0" x="0" g="0" b="0" rho="0.84299999475479126"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1118"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="THOUR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="THOURP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="THOURP3_1.1" name="1.1" node="0" v="64.750076293945312" angle="-3.0938304475358906"/>
        <busbarSection id="THOURP3_1.2" name="1.2" node="1" v="64.750076293945312" angle="-3.0938304475358906"/>
        <switch id="THOURP3_THOUR3INJ1SA.1F" name="THOUR3INJ1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="THOURP3_THOUR   3CBO.1    SS.1.12" name="THOUR   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="THOURP3_THOUR3ZCNR7.1SA.1F" name="THOUR3ZCNR7.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="THOURP3_THOUR3INJ2SA.1F" name="THOUR3INJ2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="THOURP3_THOUR3COMPI .1SA.1F" name="THOUR3COMPI .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="THOURP3_THOUR   3COMPI.1  DJ" name="THOUR   3COMPI.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="THOURP3_THOUR3INJ1DJF" name="THOUR3INJ1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="4"/>
        <switch id="THOURP3_THOUR3INJ2DJF" name="THOUR3INJ2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="6"/>
        <switch id="THOURP3_THOUR   3MATZ .1  DJ" name="THOUR   3MATZ .1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
      </nodeBreakerTopology>
      <load id="THOUR3INJ1" loadType="UNDEFINED" p0="4.2184619903564453" q0="-0.042939450591802597" node="4" p="4.2184619903564453" q="-0.042939450591802597"/>
      <load id="THOUR3INJ2" loadType="UNDEFINED" p0="4.2184619903564453" q0="-0.042939450591802597" node="6" p="4.2184619903564453" q="-0.042939450591802597"/>
    </voltageLevel>
  </substation>
  <substation id="TILL5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="TILL5P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="TILL5P7_1.1" name="1.1" node="0" v="408.8963623046875" angle="-2.34240889354423"/>
        <busbarSection id="TILL5P7_1.2" name="1.2" node="1" v="408.98672485351562" angle="-2.3803204988626208"/>
        <switch id="TILL5P7_TILL57SE.1.12SS.1.12F" name="TILL57SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="TILL5P7_TILL5   7TR744    SA.1" name="TILL5   7TR744    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="TILL5P7_TILL57MEZE5.1SA.1F" name="TILL57MEZE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="TILL5P7_TILL57ROUGE.1SA.1F" name="TILL57ROUGE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="TILL5P7_TILL5   7TR741    SA.1" name="TILL5   7TR741    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="TILL5P7_TILL57MEZE5.2SA.1F" name="TILL57MEZE5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="TILL5P7_TILL57ROUGE.2SA.1F" name="TILL57ROUGE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="TILL5P7_TILL5   7MEZE5.1  SL.HT" name="TILL5   7MEZE5.1  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="TILL5P7_TILL5   7MEZE5.2  SL.HT" name="TILL5   7MEZE5.2  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="TILL5P7_TILL5   7ROUGE.1  SL.HT" name="TILL5   7ROUGE.1  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id="TILL5P7_TILL5   7ROUGE.2  SL.HT" name="TILL5   7ROUGE.2  SL.HT" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="9"/>
        <switch id="TILL5P7_TILL5   7TR741    DJ" name="TILL5   7TR741    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="TILL5P7_TILL5   7TR744    DJ" name="TILL5   7TR744    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="TILL5P7_Disj fict_TILL5P7_1.1" name="Disj fict_TILL5P7_1.1" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="TILL5P7_Sect 1.1 fict_TILL5P7_1.1" name="Sect 1.1 fict_TILL5P7_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
        <switch id="TILL5P7_Disj fict_TILL5P7_1.2" name="Disj fict_TILL5P7_1.2" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="TILL5P7_Sect 1.2 fict_TILL5P7_1.2" name="Sect 1.2 fict_TILL5P7_1.2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
      </nodeBreakerTopology>
      <load id="TILL57Y741" loadType="UNDEFINED" p0="80" q0="6.4017701148986816" node="11" p="80" q="6.4017701148986816"/>
      <load id="TILL57Y744" loadType="UNDEFINED" p0="80" q0="12.91474723815918" node="13" p="80" q="12.91474723815918"/>
      <load id="fict_TILL5P7_1.1" loadType="FICTITIOUS" p0="15.064204216003418" q0="0" node="14" p="15.064204216003418" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
      <load id="fict_TILL5P7_1.2" loadType="FICTITIOUS" p0="26.594572067260742" q0="0" node="16" p="26.594572067260742" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="TORCY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TORCYP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="TORCYP3_1" name="1" node="0"/>
        <switch id="TORCYP3_TORCY3ZMARL.1SA.1F" name="TORCY3ZMARL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="TORCYP3_TORCY3TR311SA.1F" name="TORCY3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="TORCYP3_TORCY3TR311SL" name="TORCY3TR311SL" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="1"/>
        <switch id="TORCYP3_TORCY3ZMARL.1DJ" name="TORCY3ZMARL.1DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
      <load id="TORCY3TR311" loadType="UNDEFINED" p0="0" q0="0" node="1" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="TRAIS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TRAISP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="TRAISP4_1.3" name="1.3" node="0" v="96.350090026855469" angle="3.7466755097747533"/>
        <busbarSection id="TRAISP4_1.2" name="1.2" node="1" v="96.350090026855469" angle="3.7466755097747533"/>
        <busbarSection id="TRAISP4_1.1" name="1.1" node="2" v="96.350090026855469" angle="3.7466755097747533"/>
        <switch id="TRAISP4_TRAIS   4CBO.1    SS.1.32" name="TRAIS   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="TRAISP4_TRAIS4G.CAI.1SA.1F" name="TRAIS4G.CAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="TRAISP4_TRAIS4TR413SA.1F" name="TRAIS4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="TRAISP4_TRAIS   4CBO.1    SS.1.21" name="TRAIS   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="TRAISP4_TRAIS4TR411SA.1F" name="TRAIS4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="TRAISP4_TRAIS   4ORCHI.1  SA.1" name="TRAIS   4ORCHI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
        <switch id="TRAISP4_TRAIS   4G.CAI.1  DJ" name="TRAIS   4G.CAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="TRAISP4_TRAIS   4ORCHI.1  DJ" name="TRAIS   4ORCHI.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="TRAISP4_TRAIS   4TR411    DJ.HT" name="TRAIS   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="TRAISP4_TRAIS   4TR411    DJ.BT.TRAIS4TR411" name="TRAIS   4TR411    DJ.BT.TRAIS4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="TRAISP4_TRAIS   4TR411    DJ.BT.TRAISINA" name="TRAIS   4TR411    DJ.BT.TRAISINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="TRAISP4_TRAIS   4TR413    DJ.HT" name="TRAIS   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="TRAIS4Y411" loadType="UNDEFINED" p0="14.485630989074707" q0="1.7770799398422241" node="9" p="14.485630989074707" q="1.7770799398422241">
        <property name="VECTCodeOITransfoDistrib" value="TRAIS-Y411"/>
      </load>
      <load id="TRAIS4Y413" loadType="UNDEFINED" p0="14.485630989074707" q0="1.7770799398422241" node="12" p="14.485630989074707" q="1.7770799398422241"/>
      <shunt id="TRAISINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="TRAIS-Y411"/>
        <property name="qMax" value="9.5256"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="TREPO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TREPOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="25">
        <busbarSection id="TREPOP4_1.1" name="1.1" node="0" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.2" name="1.2" node="1" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.3" name="1.3" node="2" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.4" name="1.4" node="3" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.5" name="1.5" node="4" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.6" name="1.6" node="5" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.7" name="1.7" node="6" v="94.37249755859375" angle="5.4677581027787907"/>
        <busbarSection id="TREPOP4_1.8" name="1.8" node="7" v="94.37249755859375" angle="5.4677581027787907"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.12" name="TREPO   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="TREPOP4_TREPO4LIAIS18SA.1.1F" name="TREPO4LIAIS18SA.1.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="TREPOP4_TREPO4BXCH5.2SA.1F" name="TREPO4BXCH5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.23" name="TREPO   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="TREPOP4_TREPO4TR411SA.1F" name="TREPO4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="18"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.34" name="TREPO   4CBO.1    SS.1.34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="TREPOP4_TREPO4MERS .2SA.1F" name="TREPO4MERS .2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="14"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.45" name="TREPO   4CBO.1    SS.1.45" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="TREPOP4_TREPO4SAUCO.1SA.1F" name="TREPO4SAUCO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="16"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.56" name="TREPO   4CBO.1    SS.1.56" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="TREPOP4_TREPO4TR412SA.1F" name="TREPO4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="23"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.67" name="TREPO   4CBO.1    SS.1.67" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
        <switch id="TREPOP4_TREPO4MERS .1SA.1F" name="TREPO4MERS .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="6" node2="12"/>
        <switch id="TREPOP4_TREPO   4CBO.1    SS.1.78" name="TREPO   4CBO.1    SS.1.78" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id="TREPOP4_TREPO4LIAIS18SA.1.8F" name="TREPO4LIAIS18SA.1.8F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="11" node2="7"/>
        <switch id="TREPOP4_TREPO   4BXCH5.2  DJ" name="TREPO   4BXCH5.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="TREPOP4_TREPO   4LIAIS18  DJ" name="TREPO   4LIAIS18  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="TREPOP4_TREPO   4MERS .1  DJ" name="TREPO   4MERS .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="TREPOP4_TREPO   4MERS .2  DJ" name="TREPO   4MERS .2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="TREPOP4_TREPO   4SAUCO.1  DJ" name="TREPO   4SAUCO.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="TREPOP4_TREPO   4TR411    DJ.HT" name="TREPO   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="TREPOP4_TREPO   4TR411    DJ.BT.TREPO4TR411" name="TREPO   4TR411    DJ.BT.TREPO4TR411" kind="BREAKER" retained="true" open="false" node1="20" node2="19"/>
        <switch id="TREPOP4_TREPO   4TR411    DJ.BT.TREPOINA" name="TREPO   4TR411    DJ.BT.TREPOINA" kind="BREAKER" retained="true" open="true" node1="21" node2="19"/>
        <switch id="TREPOP4_TREPO   4TR411    DJ.BT.TREPOIN1" name="TREPO   4TR411    DJ.BT.TREPOIN1" kind="BREAKER" retained="true" open="false" node1="22" node2="19"/>
        <switch id="TREPOP4_TREPO   4TR412    DJ.HT" name="TREPO   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="23" node2="24"/>
      </nodeBreakerTopology>
      <generator id="TREPOIN1" energySource="WIND" minP="0" maxP="14" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="94.372512817382812" node="22" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="14" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="TREPO4Y411" loadType="UNDEFINED" p0="10.742501258850098" q0="-0.38163313269615173" node="20" p="10.742501258850098" q="-0.38163313269615173">
        <property name="VECTCodeOITransfoDistrib" value="TREPO-Y411"/>
      </load>
      <load id="TREPO4Y412" loadType="UNDEFINED" p0="10.742501258850098" q0="-0.38163313269615173" node="24" p="10.742501258850098" q="-0.38163313269615173"/>
      <shunt id="TREPOINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="21" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="TREPO-Y411"/>
        <property name="qMax" value="10.08"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="TRING" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TRINGP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="TRINGP4_1.3" name="1.3" node="0" v="95.220489501953125" angle="2.6891127109086623"/>
        <busbarSection id="TRINGP4_1.2" name="1.2" node="1" v="95.220489501953125" angle="2.6891127109086623"/>
        <busbarSection id="TRINGP4_1.1" name="1.1" node="2" v="95.220489501953125" angle="2.6891127109086623"/>
        <switch id="TRINGP4_TRING4TR413SA.1F" name="TRING4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
        <switch id="TRINGP4_TRING4SORRU.1SA.1F" name="TRING4SORRU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="TRINGP4_TRING   4CBO.1    SS.1.32" name="TRING   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="TRINGP4_TRING   4CBO.1    SS.1.21" name="TRING   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="TRINGP4_TRING4TR411SA.1F" name="TRING4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="TRINGP4_TRING4SAMER.1SA.1F" name="TRING4SAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="TRINGP4_TRING   4SAMER.1  DJ" name="TRING   4SAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="TRINGP4_TRING   4SORRU.1  DJ" name="TRING   4SORRU.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="TRINGP4_TRING   4TR411    DJ.HT" name="TRING   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="TRINGP4_TRING   4TR411    DJ.BT.TRING4TR411" name="TRING   4TR411    DJ.BT.TRING4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="TRINGP4_TRING   4TR411    DJ.BT.TRINGINA" name="TRING   4TR411    DJ.BT.TRINGINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="TRINGP4_TRING   4TR411    DJ.BT.TRINGIN1" name="TRING   4TR411    DJ.BT.TRINGIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="TRINGP4_TRING   4TR413    DJ.HT" name="TRING   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <generator id="TRINGIN1" energySource="WIND" minP="0" maxP="6" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="95.220466613769531" node="11" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="6" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="TRING4Y411" loadType="UNDEFINED" p0="12.508868217468262" q0="-0.10097695887088776" node="9" p="12.508868217468262" q="-0.10097695887088776">
        <property name="VECTCodeOITransfoDistrib" value="TRING-Y411"/>
      </load>
      <load id="TRING4Y413" loadType="UNDEFINED" p0="12.508868217468262" q0="-0.10097695887088776" node="13" p="12.508868217468262" q="-0.10097695887088776"/>
      <shunt id="TRINGINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="TRING-Y411"/>
        <property name="qMax" value="4.16745"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="TRIT5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TRIT5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="TRIT5P6_1" name="1" node="0" v="237.38995361328125" angle="6.5086661256840399"/>
        <switch id="TRIT5P6_TRIT56ZTRIT.1SA.1F" name="TRIT56ZTRIT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="TRIT5P6_TRIT56INJSA.1F" name="TRIT56INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="TRIT5P6_TRIT56INJDJ" name="TRIT56INJDJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="TRIT5P6_TRIT56ZTRIT.1DJ" name="TRIT56ZTRIT.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="TRIT56INJ" loadType="UNDEFINED" p0="105" q0="6" node="2" p="105" q="6"/>
    </voltageLevel>
  </substation>
  <substation id="TRITH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TRITHP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="TRITHP6_1" name="1" node="0" v="237.39558410644531" angle="6.5193084141845663"/>
        <switch id="TRITHP6_TRITH6ZTRIT.1SA.1F" name="TRITH6ZTRIT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="TRITHP6_TRITH6TR611SA.1F" name="TRITH6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="TRITHP6_TRITH6TR611DJ" name="TRITH6TR611DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="TRITHP6_TRITH6ZTRIT.1DJ" name="TRITH6ZTRIT.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="TRITH6TR611" loadType="UNDEFINED" p0="0.038908068090677261" q0="3.1791889667510986" node="2" p="0.038908068090677261" q="3.1791889667510986"/>
    </voltageLevel>
  </substation>
  <substation id="TUNNE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="TUNNEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="19">
        <busbarSection id="TUNNEP6_1" name="1" node="0" v="237.21588134765625" angle="7.0636864438656302"/>
        <busbarSection id="TUNNEP6_2" name="2" node="1" v="237.47895812988281" angle="6.807959038698475"/>
        <busbarSection id="TUNNEP6_3" name="3" node="2" v="237.47796630859375" angle="6.8046002931741212"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.1  SA.1" name="TUNNE   6MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id="TUNNEP6_TUNNE6CONSO1SA.1" name="TUNNE6CONSO1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.2  SA.1" name="TUNNE   6MANDA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id="TUNNEP6_TUNNE6CONSO2SA.1" name="TUNNE6CONSO2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="5"/>
        <switch id="TUNNEP6_TUNNE6CONSO3SA.1" name="TUNNE6CONSO3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
        <switch id="TUNNEP6_TUNNE6MANDA.3SA.1F" name="TUNNE6MANDA.3SA.1F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="17"/>
        <switch id="TUNNEP6_TUNNE6COUP.TSSA.1F" name="TUNNE6COUP.TSSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="12" node2="0"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.1  SA.2" name="TUNNE   6MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id="TUNNEP6_TUNNE6CONSO1SA.2" name="TUNNE6CONSO1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="3"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.2  SA.2" name="TUNNE   6MANDA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id="TUNNEP6_TUNNE6CONSO2SA.2" name="TUNNE6CONSO2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.3  SA.2" name="TUNNE   6MANDA.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
        <switch id="TUNNEP6_TUNNE6CONSO3SA.2" name="TUNNE6CONSO3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
        <switch id="TUNNEP6_TUNNE6COUP.TSSA.2F" name="TUNNE6COUP.TSSA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="TUNNEP6_TUNNE6COUP.ASSA.2F" name="TUNNE6COUP.ASSA.2F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="10" node2="1"/>
        <switch id="TUNNEP6_TUNNE6MANDA.1SA.3F" name="TUNNE6MANDA.1SA.3F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="13"/>
        <switch id="TUNNEP6_TUNNE6CONSO1SA.3" name="TUNNE6CONSO1SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.2  SA.3" name="TUNNE   6MANDA.2  SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
        <switch id="TUNNEP6_TUNNE6CONSO2SA.3" name="TUNNE6CONSO2SA.3" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="5"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.3  SA.3" name="TUNNE   6MANDA.3  SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="17"/>
        <switch id="TUNNEP6_TUNNE6CONSO3SA.3" name="TUNNE6CONSO3SA.3" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="TUNNEP6_TUNNE6COUP.ASSA.3F" name="TUNNE6COUP.ASSA.3F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
        <switch id="TUNNEP6_TUNNE6CONSO1DJ" name="TUNNE6CONSO1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="TUNNEP6_TUNNE6CONSO2DJ" name="TUNNE6CONSO2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="TUNNEP6_TUNNE6CONSO3DJ" name="TUNNE6CONSO3DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="TUNNEP6_TUNNE   6COUP.AS  DJ.HT" name="TUNNE   6COUP.AS  DJ.HT" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
        <switch id="TUNNEP6_TUNNE   6COUP.TS  DJ.HT" name="TUNNE   6COUP.TS  DJ.HT" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.1  DJ.HT" name="TUNNE   6MANDA.1  DJ.HT" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.2  DJ.HT" name="TUNNE   6MANDA.2  DJ.HT" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
        <switch id="TUNNEP6_TUNNE   6MANDA.3  DJ.HT" name="TUNNE   6MANDA.3  DJ.HT" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
      </nodeBreakerTopology>
      <load id="TUNNE6CONSO1" loadType="UNDEFINED" p0="69.963920593261719" q0="15.28315258026123" node="4" p="69.963920593261719" q="15.28315258026123"/>
      <load id="TUNNE6CONSO2" loadType="UNDEFINED" p0="2.4141583442687988" q0="-1.4114221334457397" node="6" p="2.4141583442687988" q="-1.4114221334457397"/>
      <load id="TUNNE6CONSO3" loadType="UNDEFINED" p0="10.414311408996582" q0="-3.4119305610656738" node="8" p="10.414311408996582" q="-3.4119305610656738"/>
    </voltageLevel>
  </substation>
  <substation id="USIN6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="USIN6P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="USIN6P4_1.1" name="1.1" node="0" v="94.751243591308594" angle="4.3822305884599633"/>
        <busbarSection id="USIN6P4_1.2" name="1.2" node="1" v="94.751426696777344" angle="4.3822130861002151"/>
        <switch id="USIN6P4_USIN64SE.1.12SS.1.12" name="USIN64SE.1.12SS.1.12" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
        <switch id="USIN6P4_USIN64G.SYN.1SA.1F" name="USIN64G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="USIN6P4_USIN64TR411SA.1F" name="USIN64TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="USIN6P4_USIN64G.SYN.2SA.1F" name="USIN64G.SYN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="USIN6P4_USIN64TR412SA.1F" name="USIN64TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="USIN6P4_USIN64G.SYN.1DJF" name="USIN64G.SYN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="2"/>
        <switch id="USIN6P4_USIN64G.SYN.2DJF" name="USIN64G.SYN.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="4"/>
        <switch id="USIN6P4_USIN64TR411DJF" name="USIN64TR411DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="6"/>
        <switch id="USIN6P4_USIN64TR412DJF" name="USIN64TR412DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="9" node2="8"/>
      </nodeBreakerTopology>
      <load id="USIN64Y411" loadType="UNDEFINED" p0="0" q0="0.26036006212234497" node="6" p="0" q="0.26036006212234497"/>
      <load id="USIN64Y412" loadType="UNDEFINED" p0="0" q0="0.23342671990394592" node="8" p="0" q="0.23342671990394592"/>
    </voltageLevel>
  </substation>
  <substation id="V.BEL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="V.BELP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="21">
        <busbarSection id="V.BELP6_1.1" name="1.1" node="0" v="240.64125061035156" angle="-4.4536035039656579"/>
        <busbarSection id="V.BELP6_1.2" name="1.2" node="1" v="240.64125061035156" angle="-4.4536035039656579"/>
        <busbarSection id="V.BELP6_2.1" name="2.1" node="2" v="240.64125061035156" angle="-4.4536035039656579"/>
        <busbarSection id="V.BELP6_2.2" name="2.2" node="3" v="240.64125061035156" angle="-4.4536035039656579"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.1  SA.1" name="V.BEL   6P.GAS.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="V.BELP6_V.BEL   6TR611    SA.1" name="V.BEL   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="V.BELP6_V.BEL   6TR612    SA.1" name="V.BEL   6TR612    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="V.BELP6_V.BEL   6SEC..12  SS.1.12" name="V.BEL   6SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="V.BELP6_V.BEL   6COUPL.1  SA.1" name="V.BEL   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="0"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.2  SA.1" name="V.BEL   6P.GAS.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="V.BELP6_V.BEL   6TR613    SA.1" name="V.BEL   6TR613    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="V.BELP6_V.BEL   6ZV.BE.2  SA.1" name="V.BEL   6ZV.BE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="V.BELP6_V.BEL   6TR614    SA.1" name="V.BEL   6TR614    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="V.BELP6_V.BEL   6COUPL.1  SA.2" name="V.BEL   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.1  SA.2" name="V.BEL   6P.GAS.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="V.BELP6_V.BEL   6TR611    SA.2" name="V.BEL   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="V.BELP6_V.BEL   6TR612    SA.2" name="V.BEL   6TR612    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="V.BELP6_V.BEL   6SEC..12  SS.2.12" name="V.BEL   6SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.2  SA.2" name="V.BEL   6P.GAS.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="V.BELP6_V.BEL   6TR613    SA.2" name="V.BEL   6TR613    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="V.BELP6_V.BEL   6ZV.BE.2  SA.2" name="V.BEL   6ZV.BE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
        <switch id="V.BELP6_V.BEL   6TR614    SA.2" name="V.BEL   6TR614    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="V.BELP6_V.BEL   6COUPL.1  DJ" name="V.BEL   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.1  DJ" name="V.BEL   6P.GAS.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="V.BELP6_V.BEL   6P.GAS.2  DJ" name="V.BEL   6P.GAS.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="V.BELP6_V.BEL   6TR611    DJ.HT" name="V.BEL   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="V.BELP6_V.BEL   6TR612    DJ.HT" name="V.BEL   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="V.BELP6_V.BEL   6TR613    DJ.HT" name="V.BEL   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="V.BELP6_V.BEL   6TR614    DJ.HT" name="V.BEL   6TR614    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="V.BELP6_V.BEL   6ZV.BE.2  DJ" name="V.BEL   6ZV.BE.2  DJ" kind="BREAKER" retained="true" open="true" node1="18" node2="20"/>
        <switch id="V.BELP6_V.BEL   6ZV.BE.2  SRB" name="V.BEL   6ZV.BE.2  SRB" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="20" node2="19"/>
      </nodeBreakerTopology>
      <load id="V.BEL6TR611" loadType="UNDEFINED" p0="45.776035308837891" q0="3.7849376201629639" node="11" p="45.776035308837891" q="3.7849376201629639"/>
      <load id="V.BEL6TR612" loadType="UNDEFINED" p0="33.569091796875" q0="0" node="13" p="33.569091796875" q="0"/>
      <load id="V.BEL6TR613" loadType="UNDEFINED" p0="37.638072967529297" q0="0" node="15" p="37.638072967529297" q="0"/>
      <load id="V.BEL6TR614" loadType="UNDEFINED" p0="23.396638870239258" q0="0" node="17" p="23.396638870239258" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="V.CON" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="V.CONP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="V.CONP3_1.3" name="1.3" node="0" v="65.525657653808594" angle="2.9634472589222245"/>
        <busbarSection id="V.CONP3_1.2" name="1.2" node="1" v="65.525657653808594" angle="2.9634472589222245"/>
        <busbarSection id="V.CONP3_1.1" name="1.1" node="2" v="65.525657653808594" angle="2.9634472589222245"/>
        <switch id="V.CONP3_V.CON3TR313SA.1F" name="V.CON3TR313SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="V.CONP3_V.CON3SSAM5.1SA.1F" name="V.CON3SSAM5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="V.CONP3_V.CON   3CBO.1    SS.1.32" name="V.CON   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="V.CONP3_V.CON   3CBO.1    SS.1.21" name="V.CON   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="V.CONP3_V.CON3TR311SA.1F" name="V.CON3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="V.CONP3_V.CON3ZQUA5.1SA.1F" name="V.CON3ZQUA5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="V.CONP3_V.CON   3SSAM5.1  DJ" name="V.CON   3SSAM5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="V.CONP3_V.CON   3TR311    DJ.HT" name="V.CON   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="V.CONP3_V.CON   3TR311    DJ.BT.V.CON3TR311" name="V.CON   3TR311    DJ.BT.V.CON3TR311" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="V.CONP3_V.CON   3TR311    DJ.BT.V.CONINA" name="V.CON   3TR311    DJ.BT.V.CONINA" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
        <switch id="V.CONP3_V.CON   3TR313    DJ.HT" name="V.CON   3TR313    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="V.CONP3_V.CON   3ZQUA5.1  DJ" name="V.CON   3ZQUA5.1  DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="V.CON3Y311" loadType="UNDEFINED" p0="8.8789443969726562" q0="1.7436482906341553" node="7" p="8.8789443969726562" q="1.7436482906341553">
        <property name="VECTCodeOITransfoDistrib" value="V.CON-Y311"/>
      </load>
      <load id="V.CON3Y313" loadType="UNDEFINED" p0="8.8789443969726562" q0="1.7436482906341553" node="10" p="8.8789443969726562" q="1.7436482906341553"/>
      <shunt id="V.CONINA" bPerSection="0.00047165527939796448" maximumSectionCount="1" currentSectionCount="1" node="8" q="-1.8719998598098755">
        <property name="VECTCodeOITransfoDistrib" value="V.CON-Y311"/>
        <property name="qMax" value="5.59629"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="V.COT" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="V.COTP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="66" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="V.COTP3_1.3" name="1.3" node="0" v="63.954063415527344" angle="-3.8190759418637117"/>
        <busbarSection id="V.COTP3_1.2" name="1.2" node="1" v="63.954063415527344" angle="-3.8190759418637117"/>
        <busbarSection id="V.COTP3_1.1" name="1.1" node="2" v="63.954063415527344" angle="-3.8190759418637117"/>
        <switch id="V.COTP3_V.COT   3CBO.1    SS.1.32" name="V.COT   3CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="V.COTP3_V.COT3RUSS5.1SA.1F" name="V.COT3RUSS5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="V.COTP3_V.COT3TR312SA.1F" name="V.COT3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="V.COTP3_V.COT   3CBO.1    SS.1.21" name="V.COT   3CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="V.COTP3_V.COT3TR311SA.1F" name="V.COT3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="V.COTP3_V.COT3CHOUY.1SA.1F" name="V.COT3CHOUY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="V.COTP3_V.COT   3CHOUY.1  DJ" name="V.COT   3CHOUY.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="V.COTP3_V.COT   3RUSS5.1  DJ" name="V.COT   3RUSS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="V.COTP3_V.COT   3TR311    DJ.HT" name="V.COT   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="V.COTP3_V.COT   3TR311    DJ.BT.V.COT3TR311" name="V.COT   3TR311    DJ.BT.V.COT3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="V.COTP3_V.COT   3TR311    DJ.BT.V_COTINA" name="V.COT   3TR311    DJ.BT.V_COTINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="V.COTP3_V.COT   3TR312    DJ.HT" name="V.COT   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="V.COT3Y311" loadType="UNDEFINED" p0="5.8908815383911133" q0="0.36711427569389343" node="9" p="5.8908815383911133" q="0.36711427569389343">
        <property name="VECTCodeOITransfoDistrib" value="V.COT-Y311"/>
      </load>
      <load id="V.COT3Y312" loadType="UNDEFINED" p0="5.8908815383911133" q0="0.36711427569389343" node="12" p="5.8908815383911133" q="0.36711427569389343"/>
      <shunt id="V_COTINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="V.COT-Y311"/>
        <property name="qMax" value="6.54885"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="V.MAR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="V.MARP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="20">
        <busbarSection id="V.MARP4_1.3" name="1.3" node="0" v="95.18310546875" angle="3.3636619798957099"/>
        <busbarSection id="V.MARP4_1.2" name="1.2" node="1" v="95.18310546875" angle="3.3636619798957099"/>
        <busbarSection id="V.MARP4_1.1" name="1.1" node="2" v="95.18310546875" angle="3.3636619798957099"/>
        <switch id="V.MARP4_V.MAR4ABBEV.1SA.1F" name="V.MAR4ABBEV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="V.MARP4_V.MAR4TR413SA.1F" name="V.MAR4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="16"/>
        <switch id="V.MARP4_V.MAR   4CBO.1    SS.1.32" name="V.MAR   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="V.MARP4_V.MAR   4CBO.1    SS.1.21" name="V.MAR   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="V.MARP4_V.MAR4TR412SA.1F" name="V.MAR4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="12"/>
        <switch id="V.MARP4_V.MAR4ARGOE.1SA.1F" name="V.MAR4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="V.MARP4_V.MAR4TR411SA.1F" name="V.MAR4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
        <switch id="V.MARP4_V.MAR   4ABBEV.1  DJ" name="V.MAR   4ABBEV.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="V.MARP4_V.MAR   4ARGOE.1  DJ" name="V.MAR   4ARGOE.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="V.MARP4_V.MAR   4TR411    DJ.HT" name="V.MAR   4TR411    DJ.HT" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
        <switch id="V.MARP4_V.MAR   4TR411    DJ.BT.V.MAR4TR411" name="V.MAR   4TR411    DJ.BT.V.MAR4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="V.MARP4_V.MAR   4TR411    DJ.BT.V_MARINA" name="V.MAR   4TR411    DJ.BT.V_MARINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="V.MARP4_V.MAR   4TR411    DJ.BT.V.MARIN1" name="V.MAR   4TR411    DJ.BT.V.MARIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="V.MARP4_V.MAR   4TR412    DJ.HT" name="V.MAR   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="V.MARP4_V.MAR   4TR412    DJ.BT.V.MAR4TR412" name="V.MAR   4TR412    DJ.BT.V.MAR4TR412" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="V.MARP4_V.MAR   4TR412    DJ.BT.V.MARIN3" name="V.MAR   4TR412    DJ.BT.V.MARIN3" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
        <switch id="V.MARP4_V.MAR   4TR413    DJ.HT" name="V.MAR   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="V.MARP4_V.MAR   4TR413    DJ.BT.V.MAR4TR413" name="V.MAR   4TR413    DJ.BT.V.MAR4TR413" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
        <switch id="V.MARP4_V.MAR   4TR413    DJ.BT.V.MARIN2" name="V.MAR   4TR413    DJ.BT.V.MARIN2" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
      </nodeBreakerTopology>
      <generator id="V.MARIN1" energySource="WIND" minP="0" maxP="33.5" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="0" node="11" p="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="33.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="V.MARIN3" energySource="WIND" minP="0" maxP="0" voltageRegulatorOn="false" targetP="0" targetQ="0" targetV="95.183113098144531" node="15" p="-0" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <minMaxReactiveLimits minQ="0" maxQ="0"/>
      </generator>
      <generator id="V.MARIN2" energySource="WIND" minP="0" maxP="37.799999237060547" voltageRegulatorOn="false" targetP="11" targetQ="0" targetV="95.183113098144531" node="19" p="-11" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="37.799999237060547" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="V.MAR4Y411" loadType="UNDEFINED" p0="0" q0="0" node="9" p="0" q="0">
        <property name="VECTCodeOITransfoDistrib" value="V.MAR-Y411"/>
      </load>
      <load id="V.MAR4TR412" loadType="UNDEFINED" p0="2.8551919460296631" q0="-1.471513032913208" node="14" p="2.8551919460296631" q="-1.471513032913208">
        <property name="VECTCodeOITransfoDistrib" value="V.MAR-Y412"/>
      </load>
      <load id="V.MAR4Y413" loadType="UNDEFINED" p0="2.8551919460296631" q0="-1.471513032913208" node="18" p="2.8551919460296631" q="-1.471513032913208">
        <property name="VECTCodeOITransfoDistrib" value="V.MAR-Y413"/>
      </load>
      <shunt id="V_MARINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="V.MAR-Y411"/>
        <property name="qMax" value="4.32"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="V.VOI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="V.VOIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="V.VOIP4_1.1" name="1.1" node="0" v="95.741378784179688" angle="3.1903856301811873"/>
        <busbarSection id="V.VOIP4_1.2" name="1.2" node="1" v="95.741378784179688" angle="3.1903856301811873"/>
        <busbarSection id="V.VOIP4_1.3" name="1.3" node="2" v="95.741378784179688" angle="3.1903856301811873"/>
        <switch id="V.VOIP4_V.VOI4TR411SA.1F" name="V.VOI4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="V.VOIP4_V.VOI4ECHIN.1SA.1F" name="V.VOI4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="V.VOIP4_V.VOI   4CBO.1    SS.1.12" name="V.VOI   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="V.VOIP4_V.VOI   4CBO.1    SS.1.23" name="V.VOI   4CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="V.VOIP4_V.VOI4ECHIN.2SA.1F" name="V.VOI4ECHIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="V.VOIP4_V.VOI4TR413SA.1F" name="V.VOI4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="V.VOIP4_V.VOI   4ECHIN.1  DJ" name="V.VOI   4ECHIN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="V.VOIP4_V.VOI   4ECHIN.2  DJ" name="V.VOI   4ECHIN.2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="V.VOIP4_V.VOI   4TR411    DJ.HT" name="V.VOI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="V.VOIP4_V.VOI   4TR411    DJ.BT.V.VOI4TR411" name="V.VOI   4TR411    DJ.BT.V.VOI4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="V.VOIP4_V.VOI   4TR411    DJ.BT.V.VOIINA" name="V.VOI   4TR411    DJ.BT.V.VOIINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="V.VOIP4_V.VOI   4TR413    DJ.HT" name="V.VOI   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="V.VOIP4_V.VOI   4TR413    DJ.BT.V.VOI4TR413" name="V.VOI   4TR413    DJ.BT.V.VOI4TR413" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="V.VOIP4_V.VOI   4TR413    DJ.BT.V.VOIIN1" name="V.VOI   4TR413    DJ.BT.V.VOIIN1" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="V.VOIIN1" energySource="WIND" minP="0" maxP="2.5" voltageRegulatorOn="false" targetP="1" targetQ="0" targetV="95.741348266601562" node="14" p="-1" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="2.5" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="V.VOI4Y411" loadType="UNDEFINED" p0="16.495655059814453" q0="6.2733955383300781" node="9" p="16.495655059814453" q="6.2733955383300781">
        <property name="VECTCodeOITransfoDistrib" value="V.VOI-Y411"/>
      </load>
      <load id="V.VOI4Y413" loadType="UNDEFINED" p0="16.495655059814453" q0="6.2733955383300781" node="13" p="16.495655059814453" q="6.2733955383300781">
        <property name="VECTCodeOITransfoDistrib" value="V.VOI-Y413"/>
      </load>
      <shunt id="V.VOIINA" bPerSection="0.00028688888414762914" maximumSectionCount="1" currentSectionCount="1" node="10" q="-2.3237998485565186">
        <property name="VECTCodeOITransfoDistrib" value="V.VOI-Y411"/>
        <property name="qMax" value="7.1442"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VALEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VALENP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="23">
        <busbarSection id="VALENP6_1" name="1" node="0" v="237.96238708496094" angle="6.9510199121853313"/>
        <busbarSection id="VALENP6_2" name="2" node="1" v="237.96238708496094" angle="6.9510199121853313"/>
        <switch id="VALENP6_VALEN   6G.CAI.1  SA.1" name="VALEN   6G.CAI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="VALENP6_VALEN   6HORNA.1  SA.1" name="VALEN   6HORNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="VALENP6_VALEN   6TR611    SA.1" name="VALEN   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="VALENP6_VALEN   6THIER.1  SA.1" name="VALEN   6THIER.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="VALENP6_VALEN   6TR619    SA.1" name="VALEN   6TR619    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
        <switch id="VALENP6_VALEN   6ZQUAR.2  SA.1" name="VALEN   6ZQUAR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="21"/>
        <switch id="VALENP6_VALEN   6ESTR6.1  SA.1" name="VALEN   6ESTR6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="VALENP6_VALEN   6TR618    SA.1" name="VALEN   6TR618    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
        <switch id="VALENP6_VALEN   6COUPL    SA.1" name="VALEN   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="VALENP6_VALEN   6G.CAI.1  SA.2" name="VALEN   6G.CAI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="VALENP6_VALEN   6HORNA.1  SA.2" name="VALEN   6HORNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VALENP6_VALEN   6TR611    SA.2" name="VALEN   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="VALENP6_VALEN   6THIER.1  SA.2" name="VALEN   6THIER.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="VALENP6_VALEN   6TR619    SA.2" name="VALEN   6TR619    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
        <switch id="VALENP6_VALEN   6ZQUAR.2  SA.2" name="VALEN   6ZQUAR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
        <switch id="VALENP6_VALEN   6ESTR6.1  SA.2" name="VALEN   6ESTR6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="VALENP6_VALEN   6COUPL    SA.2" name="VALEN   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VALENP6_VALEN   6TR618    SA.2" name="VALEN   6TR618    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
        <switch id="VALENP6_VALEN   6COUPL    DJ" name="VALEN   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VALENP6_VALEN   6ESTR6.1  DJ" name="VALEN   6ESTR6.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VALENP6_VALEN   6G.CAI.1  DJ" name="VALEN   6G.CAI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VALENP6_VALEN   6HORNA.1  DJ" name="VALEN   6HORNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VALENP6_VALEN   6THIER.1  DJ" name="VALEN   6THIER.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VALENP6_VALEN   6TR611    DJ.HT" name="VALEN   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VALENP6_VALEN   6TR611    DJ.BT.VALEN6TR611" name="VALEN   6TR611    DJ.BT.VALEN6TR611" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="VALENP6_VALEN   6TR611    DJ.BT.VALENINA" name="VALEN   6TR611    DJ.BT.VALENINA" kind="BREAKER" retained="true" open="true" node1="15" node2="13"/>
        <switch id="VALENP6_VALEN   6TR611    DJ.BT.VALENIN1" name="VALEN   6TR611    DJ.BT.VALENIN1" kind="BREAKER" retained="true" open="false" node1="16" node2="13"/>
        <switch id="VALENP6_VALEN   6TR618    DJ.HT" name="VALEN   6TR618    DJ.HT" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
        <switch id="VALENP6_VALEN   6TR619    DJ.HT" name="VALEN   6TR619    DJ.HT" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
        <switch id="VALENP6_VALEN   6ZQUAR.2  DJ" name="VALEN   6ZQUAR.2  DJ" kind="BREAKER" retained="true" open="false" node1="21" node2="22"/>
      </nodeBreakerTopology>
      <generator id="VALENIN1" energySource="SOLAR" minP="0" maxP="1.1499999761581421" voltageRegulatorOn="false" targetP="-0" targetQ="0" targetV="237.96238708496094" node="16" p="0" q="-0">
        <property name="genreCvg" value="PHOTOVOLTAIQUE"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="1.1499999761581421" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="VALEN6Y611" loadType="UNDEFINED" p0="23.833652496337891" q0="6.9237537384033203" node="14" p="23.833652496337891" q="6.9237537384033203">
        <property name="VECTCodeOITransfoDistrib" value="VALEN-Y611"/>
      </load>
      <load id="VALEN6Y618" loadType="UNDEFINED" p0="11.440153121948242" q0="3.4618768692016602" node="18" p="11.440153121948242" q="3.4618768692016602"/>
      <load id="VALEN6Y619" loadType="UNDEFINED" p0="10.486806869506836" q0="0" node="20" p="10.486806869506836" q="0"/>
      <shunt id="VALENINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="15" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VALEN-Y611"/>
        <property name="qMax" value="24.0485"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VALES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="VALESP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="72" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="VALESP3_1.2" name="1.2" node="0" v="64.882118225097656" angle="-5.2896408564900215"/>
        <busbarSection id="VALESP3_1.1" name="1.1" node="1" v="64.882118225097656" angle="-5.2896408564900215"/>
        <busbarSection id="VALESP3_2.2" name="2.2" node="2"/>
        <busbarSection id="VALESP3_2.1" name="2.1" node="3"/>
        <switch id="VALESP3_VALES   3CARRI.2  SA.1" name="VALES   3CARRI.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="VALESP3_VALES3INJ3SA.1" name="VALES3INJ3SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="VALESP3_VALES3INJ4SA.1" name="VALES3INJ4SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="VALESP3_VALES   3SEC..12  SS.1.21" name="VALES   3SEC..12  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VALESP3_VALES   3ZRAN5.1  SA.1" name="VALES   3ZRAN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="VALESP3_VALES   3GANNE.2  SA.1" name="VALES   3GANNE.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="VALESP3_VALES3INJ1SA.1" name="VALES3INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VALESP3_VALES3INJ2SA.1" name="VALES3INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="VALESP3_VALES   3MAIGN.1  SA.1" name="VALES   3MAIGN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="VALESP3_VALES   3TR633    SA.1" name="VALES   3TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="VALESP3_VALES   3ZGANN.1  SA.1" name="VALES   3ZGANN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="VALESP3_VALES   3COUPL.1  SA.1" name="VALES   3COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="1"/>
        <switch id="VALESP3_VALES   3CARRI.2  SA.2" name="VALES   3CARRI.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="VALESP3_VALES3INJ3SA.2" name="VALES3INJ3SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
        <switch id="VALESP3_VALES3INJ4SA.2" name="VALES3INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="VALESP3_VALES   3ZRAN5.1  SA.2" name="VALES   3ZRAN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
        <switch id="VALESP3_VALES   3SEC..12  SS.2.21" name="VALES   3SEC..12  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VALESP3_VALES   3COUPL.1  SA.2" name="VALES   3COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="VALESP3_VALES   3GANNE.2  SA.2" name="VALES   3GANNE.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="VALESP3_VALES3INJ1SA.2" name="VALES3INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="10"/>
        <switch id="VALESP3_VALES3INJ2SA.2" name="VALES3INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="VALESP3_VALES   3MAIGN.1  SA.2" name="VALES   3MAIGN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
        <switch id="VALESP3_VALES   3TR633    SA.2" name="VALES   3TR633    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="VALESP3_VALES   3ZGANN.1  SA.2" name="VALES   3ZGANN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="VALESP3_VALES   3CARRI.2  DJ" name="VALES   3CARRI.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VALESP3_VALES   3COUPL.1  DJ" name="VALES   3COUPL.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="VALESP3_VALES   3GANNE.2  DJ" name="VALES   3GANNE.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VALESP3_VALES3PONTAGESL" name="VALES3PONTAGESL" kind="DISCONNECTOR" retained="false" open="true" node1="23" node2="9"/>
        <switch id="VALESP3_VALES3INJ1DJ" name="VALES3INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VALESP3_VALES3INJ2DJ" name="VALES3INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VALESP3_VALES3INJ3DJ" name="VALES3INJ3DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VALESP3_VALES3INJ4DJ" name="VALES3INJ4DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VALESP3_VALES   3MAIGN.1  DJ" name="VALES   3MAIGN.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VALESP3_VALES   3TR633    DJ" name="VALES   3TR633    DJ" kind="BREAKER" retained="true" open="true" node1="20" node2="21"/>
        <switch id="VALESP3_VALES   3ZGANN.1  DJ" name="VALES   3ZGANN.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VALESP3_VALES   3ZRAN5.1  DJ" name="VALES   3ZRAN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
      <load id="VALES3INJ1" loadType="UNDEFINED" p0="5.9562234878540039" q0="-15.949541091918945" node="11" p="5.9562234878540039" q="-15.949541091918945"/>
      <load id="VALES3INJ2" loadType="UNDEFINED" p0="0" q0="0" node="13" p="0" q="0"/>
      <load id="VALES3INJ3" loadType="UNDEFINED" p0="0" q0="0" node="15" p="0" q="0"/>
      <load id="VALES3INJ4" loadType="UNDEFINED" p0="5.9562234878540039" q0="-15.949541091918945" node="17" p="5.9562234878540039" q="-15.949541091918945"/>
    </voltageLevel>
    <voltageLevel id="VALESP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="VALESP6_1" name="1" node="0" v="238.11473083496094" angle="0.85755933195992629"/>
        <switch id="VALESP6_VALES6ZVAL9.1SA.1F" name="VALES6ZVAL9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="VALESP6_VALES   6TR633    SA.1" name="VALES   6TR633    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="3"/>
        <switch id="VALESP6_VALES6INJSA.1F" name="VALES6INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="VALESP6_VALES6INJDJ" name="VALES6INJDJ" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="VALESP6_VALES   6TR633    DJ" name="VALES   6TR633    DJ" kind="BREAKER" retained="true" open="true" node1="3" node2="4"/>
        <switch id="VALESP6_VALES6ZVAL9.1DJF" name="VALES6ZVAL9.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="VALES6INJ" loadType="UNDEFINED" p0="0" q0="0" node="2" p="0" q="0"/>
    </voltageLevel>
    <twoWindingsTransformer id="VALESY633" r="1.9299999475479126" x="60.800003051757812" g="0" b="0" ratedU1="63" ratedU2="225" voltageLevelId1="VALESP3" node1="21" voltageLevelId2="VALESP6" node2="4" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true" regulating="false">
        <terminalRef id="VALESY633" side="ONE"/>
        <step r="0" x="0" g="0" b="0" rho="1.125"/>
        <step r="0" x="0" g="0" b="0" rho="1.1139999628067017"/>
        <step r="0" x="0" g="0" b="0" rho="1.1019999980926514"/>
        <step r="0" x="0" g="0" b="0" rho="1.090999960899353"/>
        <step r="0" x="0" g="0" b="0" rho="1.0800000429153442"/>
        <step r="0" x="0" g="0" b="0" rho="1.0690000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="1.0570000410079956"/>
        <step r="0" x="0" g="0" b="0" rho="1.0460000038146973"/>
        <step r="0" x="0" g="0" b="0" rho="1.0349999666213989"/>
        <step r="0" x="0" g="0" b="0" rho="1.0230000019073486"/>
        <step r="0" x="0" g="0" b="0" rho="1.0119999647140503"/>
        <step r="0" x="0" g="0" b="0" rho="1.0010000467300415"/>
        <step r="0" x="0" g="0" b="0" rho="0.98900002241134644"/>
        <step r="0" x="0" g="0" b="0" rho="0.9779999852180481"/>
        <step r="0" x="0" g="0" b="0" rho="0.96700000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.95499998331069946"/>
        <step r="0" x="0" g="0" b="0" rho="0.9440000057220459"/>
        <step r="0" x="0" g="0" b="0" rho="0.93300002813339233"/>
        <step r="0" x="0" g="0" b="0" rho="0.92199999094009399"/>
        <step r="0" x="0" g="0" b="0" rho="0.9100000262260437"/>
        <step r="0" x="0" g="0" b="0" rho="0.89899998903274536"/>
        <step r="0" x="0" g="0" b="0" rho="0.8880000114440918"/>
        <step r="0" x="0" g="0" b="0" rho="0.87599998712539673"/>
        <step r="0" x="0" g="0" b="0" rho="0.86500000953674316"/>
        <step r="0" x="0" g="0" b="0" rho="0.85399997234344482"/>
        <step r="0" x="0" g="0" b="0" rho="0.84200000762939453"/>
        <step r="0" x="0" g="0" b="0" rho="0.83099997043609619"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="VANDI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="VANDIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="18">
        <busbarSection id="VANDIP6_1" name="1" node="0" v="239.17781066894531" angle="14.058856698845924"/>
        <busbarSection id="VANDIP6_2" name="2" node="1" v="239.17781066894531" angle="14.058856698845924"/>
        <switch id="VANDIP6_VANDI   6BEZAU.1  SA.1" name="VANDI   6BEZAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="VANDIP6_VANDI   6T.DOM.1  SA.1" name="VANDI   6T.DOM.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="VANDIP6_VANDI6INJ1SA.1" name="VANDI6INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="VANDIP6_VANDI6INJ2SA.1" name="VANDI6INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="VANDIP6_VANDI   6BEZAU.2  SA.1" name="VANDI   6BEZAU.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="VANDIP6_VANDI   6RELE  .1 SA.1" name="VANDI   6RELE  .1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="VANDIP6_VANDI   6RELE .2  SA.1" name="VANDI   6RELE .2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="VANDIP6_VANDI   6COUPL    SA.1" name="VANDI   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
        <switch id="VANDIP6_VANDI   6BEZAU.1  SA.2" name="VANDI   6BEZAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="VANDIP6_VANDI   6T.DOM.1  SA.2" name="VANDI   6T.DOM.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="VANDIP6_VANDI   6COUPL    SA.2" name="VANDI   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="VANDIP6_VANDI6INJ1SA.2" name="VANDI6INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VANDIP6_VANDI6INJ2SA.2" name="VANDI6INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VANDIP6_VANDI   6BEZAU.2  SA.2" name="VANDI   6BEZAU.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="VANDIP6_VANDI   6RELE  .1 SA.2" name="VANDI   6RELE  .1 SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="VANDIP6_VANDI   6RELE .2  SA.2" name="VANDI   6RELE .2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="VANDIP6_VANDI   6BEZAU.1  DJ" name="VANDI   6BEZAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VANDIP6_VANDI   6BEZAU.2  DJ" name="VANDI   6BEZAU.2  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VANDIP6_VANDI   6COUPL    DJ" name="VANDI   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VANDIP6_VANDI6INJ1DJ" name="VANDI6INJ1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VANDIP6_VANDI6INJ2DJ" name="VANDI6INJ2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VANDIP6_VANDI   6RELE  .1 DJ" name="VANDI   6RELE  .1 DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VANDIP6_VANDI   6RELE .2  DJ" name="VANDI   6RELE .2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VANDIP6_VANDI   6T.DOM.1  DJ" name="VANDI   6T.DOM.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
      </nodeBreakerTopology>
      <load id="VANDI6INJ1" loadType="UNDEFINED" p0="24.220672607421875" q0="-0.088785402476787567" node="9" p="24.220672607421875" q="-0.088785402476787567"/>
      <load id="VANDI6INJ2" loadType="UNDEFINED" p0="24.220672607421875" q0="-0.088785402476787567" node="11" p="24.220672607421875" q="-0.088785402476787567"/>
      <load id="VANDI6RELE  .1" loadType="UNDEFINED" p0="0" q0="0" node="13" p="0" q="0"/>
      <load id="VANDI6RELE  .2" loadType="UNDEFINED" p0="0" q0="0" node="15" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="VAUBA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VAUBAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="VAUBAP4_1.4" name="1.4" node="0" v="97.139869689941406" angle="3.0572697255692813"/>
        <busbarSection id="VAUBAP4_1.3" name="1.3" node="1" v="97.139869689941406" angle="3.0572697255692813"/>
        <busbarSection id="VAUBAP4_1.2" name="1.2" node="2" v="97.139869689941406" angle="3.0572697255692813"/>
        <busbarSection id="VAUBAP4_1.1" name="1.1" node="3" v="97.139869689941406" angle="3.0572697255692813"/>
        <switch id="VAUBAP4_VAUBA4SE.1.43SS.1.43" name="VAUBA4SE.1.43SS.1.43" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VAUBAP4_VAUBA4SE.1.32SS.1.32" name="VAUBA4SE.1.32SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VAUBAP4_VAUBA4TR412SA.1F" name="VAUBA4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
        <switch id="VAUBAP4_VAUBA4SE.1.21SS.1.21" name="VAUBA4SE.1.21SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VAUBAP4_VAUBA4PRRTT.1SA.1F" name="VAUBA4PRRTT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="4"/>
        <switch id="VAUBAP4_VAUBA4TR411SA.1F" name="VAUBA4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="6"/>
        <switch id="VAUBAP4_VAUBA4PRRTT.1DJF" name="VAUBA4PRRTT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="5"/>
        <switch id="VAUBAP4_VAUBA4TR411DJ.HT" name="VAUBA4TR411DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VAUBAP4_VAUBA4TR411DJ.BT.VAUBA4TR411" name="VAUBA4TR411DJ.BT.VAUBA4TR411" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="VAUBAP4_VAUBA4TR411DJ.BT.VAUBAINA" name="VAUBA4TR411DJ.BT.VAUBAINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="VAUBAP4_VAUBA4TR412DJ" name="VAUBA4TR412DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="VAUBA4Y411" loadType="UNDEFINED" p0="20.024944305419922" q0="9.8184537887573242" node="8" p="20.024944305419922" q="9.8184537887573242">
        <property name="VECTCodeOITransfoDistrib" value="VAUBA-Y411"/>
      </load>
      <load id="VAUBA4Y412" loadType="UNDEFINED" p0="20.024944305419922" q0="9.8184537887573242" node="11" p="20.024944305419922" q="9.8184537887573242"/>
      <shunt id="VAUBAINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VAUBA-Y411"/>
        <property name="qMax" value="7.62048"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VAUVI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VAUVIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="67" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="VAUVIP3_1.1" name="1.1" node="0" v="66.008132934570312" angle="0.21827458312170567"/>
        <busbarSection id="VAUVIP3_1.2" name="1.2" node="1" v="66.008132934570312" angle="0.21827458312170567"/>
        <busbarSection id="VAUVIP3_1.3" name="1.3" node="2" v="66.008132934570312" angle="0.21827458312170567"/>
        <switch id="VAUVIP3_VAUVI3ROYE .2SA.1F" name="VAUVI3ROYE .2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="VAUVIP3_VAUVI3TR311SA.1F" name="VAUVI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="VAUVIP3_VAUVI   3CBO.1    SS.1.12" name="VAUVI   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VAUVIP3_VAUVI   3CBO.1    SS.1.23" name="VAUVI   3CBO.1    SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VAUVIP3_VAUVI3TR312SA.1F" name="VAUVI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="12"/>
        <switch id="VAUVIP3_VAUVI3ROYE .1SA.1F" name="VAUVI3ROYE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="VAUVIP3_VAUVI   3ROYE .1  DJ" name="VAUVI   3ROYE .1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VAUVIP3_VAUVI   3ROYE .2  DJ" name="VAUVI   3ROYE .2  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="VAUVIP3_VAUVI   3TR311    DJ.HT" name="VAUVI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="VAUVIP3_VAUVI   3TR311    DJ.BT.VAUVI3TR311" name="VAUVI   3TR311    DJ.BT.VAUVI3TR311" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="VAUVIP3_VAUVI   3TR311    DJ.BT.VAUVIINA" name="VAUVI   3TR311    DJ.BT.VAUVIINA" kind="BREAKER" retained="true" open="true" node1="10" node2="8"/>
        <switch id="VAUVIP3_VAUVI   3TR311    DJ.BT.VAUVIIN1" name="VAUVI   3TR311    DJ.BT.VAUVIIN1" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
        <switch id="VAUVIP3_VAUVI   3TR312    DJ.HT" name="VAUVI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VAUVIP3_VAUVI   3TR312    DJ.BT.VAUVI3TR312" name="VAUVI   3TR312    DJ.BT.VAUVI3TR312" kind="BREAKER" retained="true" open="false" node1="14" node2="13"/>
        <switch id="VAUVIP3_VAUVI   3TR312    DJ.BT.VAUVIIN2" name="VAUVI   3TR312    DJ.BT.VAUVIIN2" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
      </nodeBreakerTopology>
      <generator id="VAUVIIN1" energySource="WIND" minP="0" maxP="24" voltageRegulatorOn="false" targetP="10" targetQ="0" targetV="66.008125305175781" node="11" p="-10" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="24" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="VAUVIIN2" energySource="WIND" minP="0" maxP="51" voltageRegulatorOn="false" targetP="17" targetQ="0" targetV="66.008125305175781" node="15" p="-17" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="51" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="VAUVI3Y311" loadType="UNDEFINED" p0="12.250943183898926" q0="-3.8657443523406982" node="9" p="12.250943183898926" q="-3.8657443523406982">
        <property name="VECTCodeOITransfoDistrib" value="VAUVI-Y311"/>
      </load>
      <load id="VAUVI3Y312" loadType="UNDEFINED" p0="12.250943183898926" q0="-3.8657443523406982" node="14" p="12.250943183898926" q="-3.8657443523406982">
        <property name="VECTCodeOITransfoDistrib" value="VAUVI-Y312"/>
      </load>
      <shunt id="VAUVIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="10" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VAUVI-Y311"/>
        <property name="qMax" value="11.907"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VECQU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VECQUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="VECQUP4_1.3" name="1.3" node="0" v="94.581085205078125" angle="2.3681796241695112"/>
        <busbarSection id="VECQUP4_1.2" name="1.2" node="1" v="94.581085205078125" angle="2.3681796241695112"/>
        <busbarSection id="VECQUP4_1.1" name="1.1" node="2" v="94.581085205078125" angle="2.3681796241695112"/>
        <switch id="VECQUP4_VECQU4LAMO5.1SA.1F" name="VECQU4LAMO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="VECQUP4_VECQU4TR413SA.1F" name="VECQU4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
        <switch id="VECQUP4_VECQU   4CBO.1    SS.1.32" name="VECQU   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VECQUP4_VECQU4TR412SA.1F" name="VECQU4TR412SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="7"/>
        <switch id="VECQUP4_VECQU   4CBO.1    SS.1.21" name="VECQU   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VECQUP4_VECQU4ALBE5.1SA.1F" name="VECQU4ALBE5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="3"/>
        <switch id="VECQUP4_VECQU   4ALBE5.1  DJ" name="VECQU   4ALBE5.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VECQUP4_VECQU   4LAMO5.1  DJ" name="VECQU   4LAMO5.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="VECQUP4_VECQU   4TR412    DJ.HT" name="VECQU   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="VECQUP4_VECQU   4TR413    DJ.HT" name="VECQU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="VECQU4Y412" loadType="UNDEFINED" p0="8.2786769866943359" q0="1.2389117479324341" node="8" p="8.2786769866943359" q="1.2389117479324341"/>
      <load id="VECQU4Y413" loadType="UNDEFINED" p0="8.2786769866943359" q0="1.2389117479324341" node="10" p="8.2786769866943359" q="1.2389117479324341"/>
    </voltageLevel>
  </substation>
  <substation id="VENDI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VENDIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="VENDIP6_1" name="1" node="0" v="238.60984802246094" angle="5.7269625011203056"/>
        <busbarSection id="VENDIP6_2" name="2" node="1" v="238.60984802246094" angle="5.7269625011203056"/>
        <switch id="VENDIP6_VENDI   6AVELI.1  SA.1" name="VENDI   6AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="VENDIP6_VENDI   6BEUVR.1  SA.1" name="VENDI   6BEUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="VENDIP6_VENDI   6CZRIE.1  SA.1" name="VENDI   6CZRIE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="VENDIP6_VENDI   6DOUVR.1  SA.1" name="VENDI   6DOUVR.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="VENDIP6_VENDI   6GAVRE.1  SA.1" name="VENDI   6GAVRE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
        <switch id="VENDIP6_VENDI   6GAVRE.2  SA.1" name="VENDI   6GAVRE.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
        <switch id="VENDIP6_VENDI   6MTCRO.1  SA.1" name="VENDI   6MTCRO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="VENDIP6_VENDI   6TR611    SA.1" name="VENDI   6TR611    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="VENDIP6_VENDI   6ZBEU5.1  SA.1" name="VENDI   6ZBEU5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="VENDIP6_VENDI   6COUPL    SA.1" name="VENDI   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
        <switch id="VENDIP6_VENDI   6AVELI.1  SA.2" name="VENDI   6AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="VENDIP6_VENDI   6BEUVR.1  SA.2" name="VENDI   6BEUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="VENDIP6_VENDI   6COUPL    SA.2" name="VENDI   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
        <switch id="VENDIP6_VENDI   6CZRIE.1  SA.2" name="VENDI   6CZRIE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VENDIP6_VENDI   6DOUVR.1  SA.2" name="VENDI   6DOUVR.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="VENDIP6_VENDI   6GAVRE.1  SA.2" name="VENDI   6GAVRE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
        <switch id="VENDIP6_VENDI   6GAVRE.2  SA.2" name="VENDI   6GAVRE.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
        <switch id="VENDIP6_VENDI   6MTCRO.1  SA.2" name="VENDI   6MTCRO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="VENDIP6_VENDI   6TR611    SA.2" name="VENDI   6TR611    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="VENDIP6_VENDI   6ZBEU5.1  SA.2" name="VENDI   6ZBEU5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="VENDIP6_VENDI   6AVELI.1  SL" name="VENDI   6AVELI.1  SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VENDIP6_VENDI6TR612SL" name="VENDI6TR612SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
        <switch id="VENDIP6_VENDI   6AVELI.1  DJ" name="VENDI   6AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VENDIP6_VENDI   6BEUVR.1  DJ" name="VENDI   6BEUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
        <switch id="VENDIP6_VENDI   6COUPL    DJ" name="VENDI   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="VENDIP6_VENDI   6CZRIE.1  DJ" name="VENDI   6CZRIE.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="VENDIP6_VENDI   6DOUVR.1  DJ" name="VENDI   6DOUVR.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="VENDIP6_VENDI   6GAVRE.1  DJ" name="VENDI   6GAVRE.1  DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
        <switch id="VENDIP6_VENDI   6GAVRE.2  SL" name="VENDI   6GAVRE.2  SL" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="16"/>
        <switch id="VENDIP6_VENDI6TR613SL" name="VENDI6TR613SL" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="26"/>
        <switch id="VENDIP6_VENDI   6GAVRE.2  DJ" name="VENDI   6GAVRE.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VENDIP6_VENDI   6MTCRO.1  DJ" name="VENDI   6MTCRO.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VENDIP6_VENDI   6TR611    DJ.HT" name="VENDI   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VENDIP6_VENDI   6TR611    DJ.BT.VENDI6TR611" name="VENDI   6TR611    DJ.BT.VENDI6TR611" kind="BREAKER" retained="true" open="false" node1="22" node2="21"/>
        <switch id="VENDIP6_VENDI   6TR611    DJ.BT.VENDIINA" name="VENDI   6TR611    DJ.BT.VENDIINA" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
        <switch id="VENDIP6_VENDI   6TR612    DJ.HT" name="VENDI   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VENDIP6_VENDI   6TR613    DJ.HT" name="VENDI   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="VENDIP6_VENDI   6ZBEU5.1  DJ" name="VENDI   6ZBEU5.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
      </nodeBreakerTopology>
      <load id="VENDI6Y611" loadType="UNDEFINED" p0="33.027145385742188" q0="8.3841896057128906" node="22" p="33.027145385742188" q="8.3841896057128906">
        <property name="VECTCodeOITransfoDistrib" value="VENDI-Y611"/>
      </load>
      <load id="VENDI6Y612" loadType="UNDEFINED" p0="11.009047508239746" q0="2.3954827785491943" node="25" p="11.009047508239746" q="2.3954827785491943"/>
      <load id="VENDI6Y613" loadType="UNDEFINED" p0="22.935516357421875" q0="2.3954827785491943" node="27" p="22.935516357421875" q="2.3954827785491943"/>
      <shunt id="VENDIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="23" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VENDI-Y611"/>
        <property name="qMax" value="29.3901"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VENIZ" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VENIZP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="VENIZP3_1" name="1" node="0" v="64.837226867675781" angle="1.0999155212488705"/>
        <switch id="VENIZP3_VENIZ3INJSA.1F" name="VENIZ3INJSA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="VENIZP3_VENIZ3SOISS.1SA.1F" name="VENIZ3SOISS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="VENIZP3_VENIZ3INJDJ" name="VENIZ3INJDJ" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="VENIZP3_VENIZ3SOISS.1DJ" name="VENIZ3SOISS.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="VENIZ3INJ" loadType="UNDEFINED" p0="0" q0="0" node="2" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="VERQU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VERQUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="10">
        <busbarSection id="VERQUP4_1.1" name="1.1" node="0" v="95.260749816894531" angle="2.3847695133332376"/>
        <busbarSection id="VERQUP4_1.2" name="1.2" node="1" v="95.260749816894531" angle="2.3847063340834151"/>
        <switch id="VERQUP4_VERQU4SE.1.12SS.1.12F" name="VERQU4SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="VERQUP4_VERQU4BEUVR.1SA.1F" name="VERQU4BEUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="VERQUP4_VERQU4TR1SA.1F" name="VERQU4TR1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="VERQUP4_VERQU4BEUVR.2SA.1F" name="VERQU4BEUVR.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="VERQUP4_VERQU4TR2SA.1F" name="VERQU4TR2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="8"/>
        <switch id="VERQUP4_VERQU4BEUVR.1SL" name="VERQU4BEUVR.1SL" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VERQUP4_VERQU4BEUVR.2SL" name="VERQU4BEUVR.2SL" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="VERQUP4_VERQU4TR1DJ" name="VERQU4TR1DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VERQUP4_VERQU4TR2DJ" name="VERQU4TR2DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
      </nodeBreakerTopology>
      <load id="VERQU4TR1" loadType="UNDEFINED" p0="0.99995476007461548" q0="0.054357640445232391" node="7" p="0.99995476007461548" q="0.054357640445232391"/>
      <load id="VERQU4TR2" loadType="UNDEFINED" p0="0.99995476007461548" q0="0.054356537759304047" node="9" p="0.99995476007461548" q="0.054356537759304047"/>
    </voltageLevel>
  </substation>
  <substation id="VERTE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VERTEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="VERTEP6_1" name="1" node="0" v="239.00604248046875" angle="5.9023984712730213"/>
        <busbarSection id="VERTEP6_2" name="2" node="1" v="239.00604248046875" angle="5.9023984712730213"/>
        <switch id="VERTEP6_VERTE   6WEPPE.1  SA.1" name="VERTE   6WEPPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="VERTEP6_VERTE   6SSROC.1  SA.1" name="VERTE   6SSROC.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="VERTEP6_VERTE   6SSROC.2  SA.1" name="VERTE   6SSROC.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="VERTEP6_VERTE   6PRRTT.1  SA.1" name="VERTE   6PRRTT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="VERTEP6_VERTE   6CROIX.1  SA.1" name="VERTE   6CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="VERTEP6_VERTE   6COUPL    SA.1" name="VERTE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="VERTEP6_VERTE   6COUPL    SA.2" name="VERTE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VERTEP6_VERTE   6WEPPE.1  SA.2" name="VERTE   6WEPPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="VERTEP6_VERTE   6SSROC.1  SA.2" name="VERTE   6SSROC.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VERTEP6_VERTE   6SSROC.2  SA.2" name="VERTE   6SSROC.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VERTEP6_VERTE   6PRRTT.1  SA.2" name="VERTE   6PRRTT.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="VERTEP6_VERTE   6CROIX.1  SA.2" name="VERTE   6CROIX.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="VERTEP6_VERTE   6COUPL    DJ" name="VERTE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VERTEP6_VERTE   6CROIX.1  DJ" name="VERTE   6CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VERTEP6_VERTE   6PRRTT.1  DJ" name="VERTE   6PRRTT.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VERTEP6_VERTE   6SSROC.1  DJ" name="VERTE   6SSROC.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VERTEP6_VERTE   6SSROC.2  DJ" name="VERTE   6SSROC.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VERTEP6_VERTE   6WEPPE.1  DJ" name="VERTE   6WEPPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="VERTU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VERTUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="97.999992370605469" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="VERTUP4_1.3" name="1.3" node="0" v="94.898750305175781" angle="6.1730007477919946"/>
        <busbarSection id="VERTUP4_1.2" name="1.2" node="1" v="94.898750305175781" angle="6.1730007477919946"/>
        <busbarSection id="VERTUP4_1.1" name="1.1" node="2" v="94.898750305175781" angle="6.1730007477919946"/>
        <switch id="VERTUP4_VERTU4AULNA.1SA.1F" name="VERTU4AULNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="VERTUP4_VERTU4TR413SA.1F" name="VERTU4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="10"/>
        <switch id="VERTUP4_VERTU   4CBO.1    SS.1.32" name="VERTU   4CBO.1    SS.1.32" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VERTUP4_VERTU   4CBO.1    SS.1.21" name="VERTU   4CBO.1    SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VERTUP4_VERTU4TR411SA.1F" name="VERTU4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="VERTUP4_VERTU4ZCUBR.1SA.1F" name="VERTU4ZCUBR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
        <switch id="VERTUP4_VERTU   4AULNA.1  DJ" name="VERTU   4AULNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VERTUP4_VERTU   4TR411    DJ.HT" name="VERTU   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="VERTUP4_VERTU   4TR411    DJ.BT.VERTU4TR411" name="VERTU   4TR411    DJ.BT.VERTU4TR411" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="VERTUP4_VERTU   4TR411    DJ.BT.VERTUINA" name="VERTU   4TR411    DJ.BT.VERTUINA" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="VERTUP4_VERTU   4TR411    DJ.BT.VERTUIN1" name="VERTU   4TR411    DJ.BT.VERTUIN1" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="VERTUP4_VERTU   4TR413    DJ.HT" name="VERTU   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VERTUP4_VERTU   4TR413    DJ.BT.VERTU4TR413" name="VERTU   4TR413    DJ.BT.VERTU4TR413" kind="BREAKER" retained="true" open="false" node1="12" node2="11"/>
        <switch id="VERTUP4_VERTU   4TR413    DJ.BT.VERTUIN2" name="VERTU   4TR413    DJ.BT.VERTUIN2" kind="BREAKER" retained="true" open="false" node1="13" node2="11"/>
        <switch id="VERTUP4_VERTU   4ZCUBR.1  DJ" name="VERTU   4ZCUBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <generator id="VERTUIN1" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="8" targetQ="0" targetV="94.898750305175781" node="9" p="-8" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="VERTUIN2" energySource="WIND" minP="0" maxP="35.020000457763672" voltageRegulatorOn="false" targetP="12" targetQ="0" targetV="94.898750305175781" node="13" p="-12" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="35.020000457763672" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="VERTU4TR411" loadType="UNDEFINED" p0="4.0145955085754395" q0="-1.6876733303070068" node="7" p="4.0145955085754395" q="-1.6876733303070068">
        <property name="VECTCodeOITransfoDistrib" value="VERTU-Y411"/>
      </load>
      <load id="VERTU4TR413" loadType="UNDEFINED" p0="4.0145955085754395" q0="-1.6876733303070068" node="12" p="4.0145955085754395" q="-1.6876733303070068">
        <property name="VECTCodeOITransfoDistrib" value="VERTU-Y413"/>
      </load>
      <shunt id="VERTUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VERTU-Y411"/>
        <property name="qMax" value="3.5721"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VESLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VESLEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="22">
        <busbarSection id="VESLEP6_1" name="1" node="0" v="241.171875" angle="11.038491552579279"/>
        <busbarSection id="VESLEP6_2" name="2" node="1" v="241.171875" angle="11.038491552579279"/>
        <switch id="VESLEP6_VESLE   6AT763    SA.1" name="VESLE   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="VESLEP6_VESLE   6DAMER.1  SA.1" name="VESLE   6DAMER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="VESLEP6_VESLE   6AT762    SA.1" name="VESLE   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="VESLEP6_VESLE   6ORMES.1  SA.1" name="VESLE   6ORMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="VESLEP6_VESLE   6ORMES.3  SA.1" name="VESLE   6ORMES.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="VESLEP6_VESLE   6CERNA.1  SA.1" name="VESLE   6CERNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="VESLEP6_VESLE   6CERNA.2  SA.1" name="VESLE   6CERNA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="VESLEP6_VESLE   6ZCUPE.1  SA.1" name="VESLE   6ZCUPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="VESLEP6_VESLE   6CUPER.1  SA.1" name="VESLE   6CUPER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="VESLEP6_VESLE   6COUPL    SA.1" name="VESLE   6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
        <switch id="VESLEP6_VESLE   6COUPL    SA.2" name="VESLE   6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VESLEP6_VESLE   6AT763    SA.2" name="VESLE   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="VESLEP6_VESLE   6DAMER.1  SA.2" name="VESLE   6DAMER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="VESLEP6_VESLE   6AT762    SA.2" name="VESLE   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="VESLEP6_VESLE   6ORMES.1  SA.2" name="VESLE   6ORMES.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="VESLEP6_VESLE   6ORMES.3  SA.2" name="VESLE   6ORMES.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="VESLEP6_VESLE   6CERNA.1  SA.2" name="VESLE   6CERNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="VESLEP6_VESLE   6CERNA.2  SA.2" name="VESLE   6CERNA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VESLEP6_VESLE   6ZCUPE.1  SA.2" name="VESLE   6ZCUPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="VESLEP6_VESLE   6CUPER.1  SA.2" name="VESLE   6CUPER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="VESLEP6_VESLE   6AT762    DJ" name="VESLE   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VESLEP6_VESLE   6AT763    DJ" name="VESLE   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VESLEP6_VESLE   6CERNA.1  DJ" name="VESLE   6CERNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VESLEP6_VESLE   6CERNA.2  DJ" name="VESLE   6CERNA.2  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VESLEP6_VESLE   6COUPL    DJ" name="VESLE   6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VESLEP6_VESLE   6CUPER.1  DJ" name="VESLE   6CUPER.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VESLEP6_VESLE   6DAMER.1  DJ" name="VESLE   6DAMER.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VESLEP6_VESLE   6ORMES.1  DJ" name="VESLE   6ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VESLEP6_VESLE   6ORMES.3  DJ" name="VESLE   6ORMES.3  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VESLEP6_VESLE   6ZCUPE.1  DJ" name="VESLE   6ZCUPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="VESLEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="16">
        <busbarSection id="VESLEP7_1" name="1" node="0" v="409.205078125" angle="15.11108319897953"/>
        <busbarSection id="VESLEP7_2" name="2" node="1" v="409.205078125" angle="15.11108319897953"/>
        <switch id="VESLEP7_VESLE   7M.SEI.1  SA.1" name="VESLE   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="VESLEP7_VESLE   7AT763    SA.1" name="VESLE   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="VESLEP7_VESLE   7AT762    SA.1" name="VESLE   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
        <switch id="VESLEP7_VESLE   7COND.1   SA.1" name="VESLE   7COND.1   SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="VESLEP7_VESLE   7SEUIL.1  SA.1" name="VESLE   7SEUIL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="VESLEP7_VESLE   7LONNY.1  SA.1" name="VESLE   7LONNY.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="VESLEP7_VESLE   7COUPL    SA.1" name="VESLE   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="VESLEP7_VESLE   7COUPL    SA.2" name="VESLE   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="VESLEP7_VESLE   7M.SEI.1  SA.2" name="VESLE   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="VESLEP7_VESLE   7AT763    SA.2" name="VESLE   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="VESLEP7_VESLE   7AT762    SA.2" name="VESLE   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
        <switch id="VESLEP7_VESLE   7COND.1   SA.2" name="VESLE   7COND.1   SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="VESLEP7_VESLE   7SEUIL.1  SA.2" name="VESLE   7SEUIL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="VESLEP7_VESLE   7LONNY.1  SA.2" name="VESLE   7LONNY.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="VESLEP7_VESLE   7AT762    DJ" name="VESLE   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VESLEP7_VESLE   7AT763    DJ" name="VESLE   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VESLEP7_VESLE   7COND.1   DJ.MCOMP" name="VESLE   7COND.1   DJ.MCOMP" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VESLEP7_VESLE   7COUPL    DJ" name="VESLE   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VESLEP7_VESLE   7LONNY.1  DJ" name="VESLE   7LONNY.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VESLEP7_VESLE   7M.SEI.1  DJ" name="VESLE   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VESLEP7_VESLE   7SEUIL.1  DJ" name="VESLE   7SEUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
      </nodeBreakerTopology>
      <shunt id="VESLE7COND.11" bPerSection="0.0010387811344116926" maximumSectionCount="1" currentSectionCount="1" node="7" q="-173.94265747070312">
        <property name="qMax" value="150"/>
      </shunt>
    </voltageLevel>
    <twoWindingsTransformer id="VESLEY762" r="0.47999998927116394" x="40.000003814697266" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="VESLEP6" node1="3" voltageLevelId2="VESLEP7" node2="3" p1="-295.99392700195312" q1="-5.1979203224182129" p2="296.24749755859375" q2="26.328142166137695">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="VESLEY763" r="0.46000000834465027" x="39.899997711181641" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="VESLEP6" node1="5" voltageLevelId2="VESLEP7" node2="5" p1="-296.73495483398438" q1="-5.3507728576660156" p2="296.97918701171875" q2="26.534189224243164">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="VEZIL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VEZILP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="VEZILP6_1.1" name="1.1" node="0" v="240.04881286621094" angle="7.9365295513930763"/>
        <busbarSection id="VEZILP6_1.2" name="1.2" node="1" v="240.04881286621094" angle="7.9365295513930763"/>
        <busbarSection id="VEZILP6_1.3" name="1.3" node="2" v="240.04881286621094" angle="7.9365295513930763"/>
        <switch id="VEZILP6_VEZIL   6ORMES.1  SA.1" name="VEZIL   6ORMES.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="VEZILP6_VEZIL   6TR612    SA.HT.1" name="VEZIL   6TR612    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="VEZILP6_VEZIL   6SEC..21  SS.1.12" name="VEZIL   6SEC..21  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VEZILP6_VEZIL   6TR613    SA.HT.1" name="VEZIL   6TR613    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
        <switch id="VEZILP6_VEZIL   6SEC..32  SS.1.23" name="VEZIL   6SEC..32  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VEZILP6_VEZIL   6TR611    SA.HT.1" name="VEZIL   6TR611    SA.HT.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="VEZILP6_VEZIL   6L.CHA.1  SA.1" name="VEZIL   6L.CHA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VEZILP6_VEZIL   6L.CHA.1  DJ" name="VEZIL   6L.CHA.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VEZILP6_VEZIL   6ORMES.1  DJ" name="VEZIL   6ORMES.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="VEZILP6_VEZIL   6TR611    DJ.HT" name="VEZIL   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="VEZILP6_VEZIL   6TR612    DJ.HT" name="VEZIL   6TR612    DJ.HT" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
        <switch id="VEZILP6_VEZIL   6TR613    DJ.HT" name="VEZIL   6TR613    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="VEZIL6Y611" loadType="UNDEFINED" p0="1.5352528095245361" q0="-0.72098451852798462" node="8" p="1.5352528095245361" q="-0.72098451852798462"/>
      <load id="VEZIL6Y612" loadType="UNDEFINED" p0="1.5352528095245361" q0="-0.72098451852798462" node="10" p="1.5352528095245361" q="-0.72098451852798462"/>
      <load id="VEZIL6Y613" loadType="UNDEFINED" p0="1.5352528095245361" q0="-0.72098451852798462" node="12" p="1.5352528095245361" q="-0.72098451852798462"/>
    </voltageLevel>
  </substation>
  <substation id="VICOG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VICOGP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="VICOGP6_1" name="1" node="0" v="239.99165344238281" angle="5.3104328060971859"/>
        <switch id="VICOGP6_VICOG6TR611SA.1F" name="VICOG6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="VICOGP6_VICOG6ZBXV6.1SA.1F" name="VICOG6ZBXV6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="VICOGP6_VICOG   6TR611    DJ.HT" name="VICOG   6TR611    DJ.HT" kind="BREAKER" retained="true" open="true" node1="1" node2="2"/>
        <switch id="VICOGP6_VICOG6ZBXV6.1DJF" name="VICOG6ZBXV6.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="VICOG6TR611" loadType="UNDEFINED" p0="0" q0="0" node="2" p="0" q="0"/>
    </voltageLevel>
  </substation>
  <substation id="VIELM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="VIELMP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="34">
        <busbarSection id="VIELMP7_1A" name="1A" node="0" v="404.9794921875" angle="3.5882368922584367"/>
        <busbarSection id="VIELMP7_1B" name="1B" node="1" v="408.66827392578125" angle="-3.2990447618093928"/>
        <busbarSection id="VIELMP7_2A" name="2A" node="2" v="408.66827392578125" angle="-3.2990447618093928"/>
        <busbarSection id="VIELMP7_2B" name="2B" node="3" v="408.66827392578125" angle="-3.2990447618093928"/>
        <switch id="VIELMP7_VIELM   7M.SEI.1  SA.1" name="VIELM   7M.SEI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="VIELMP7_VIELM   7M.SEI.2  SA.1" name="VIELM   7M.SEI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="VIELMP7_VIELM7INJ1SA.1" name="VIELM7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="VIELMP7_VIELM7INJ2SA.1" name="VIELM7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="VIELMP7_VIELM   7TRO.1AB  SA.1A" name="VIELM   7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
        <switch id="VIELMP7_VIELM7SUPP5.1SA.1" name="VIELM7SUPP5.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="VIELMP7_VIELM   7COUPL.A  SA.1" name="VIELM   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="0"/>
        <switch id="VIELMP7_VIELM   7CRENE.1  SA.1" name="VIELM   7CRENE.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VIELMP7_VIELM   7SEREI.1  SA.1" name="VIELM   7SEREI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="VIELMP7_VIELM7INJ3SA.1" name="VIELM7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="VIELMP7_VIELM7INJ4SA.1" name="VIELM7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
        <switch id="VIELMP7_VIELM7SUPP3.1SA.1" name="VIELM7SUPP3.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="VIELMP7_VIELM   7TRO.1AB  SA.1B" name="VIELM   7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="1"/>
        <switch id="VIELMP7_VIELM   7COUPL.B  SA.1" name="VIELM   7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
        <switch id="VIELMP7_VIELM   7COUPL.A  SA.2" name="VIELM   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="4"/>
        <switch id="VIELMP7_VIELM   7M.SEI.1  SA.2" name="VIELM   7M.SEI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="VIELMP7_VIELM   7M.SEI.2  SA.2" name="VIELM   7M.SEI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="VIELMP7_VIELM7INJ1SA.2" name="VIELM7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="VIELMP7_VIELM7INJ2SA.2" name="VIELM7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="VIELMP7_VIELM   7TRO.2AB  SA.2A" name="VIELM   7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="31"/>
        <switch id="VIELMP7_VIELM7SUPP5.1SA.2" name="VIELM7SUPP5.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
        <switch id="VIELMP7_VIELM   7COUPL.B  SA.2" name="VIELM   7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="VIELMP7_VIELM   7CRENE.1  SA.2" name="VIELM   7CRENE.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="VIELMP7_VIELM   7SEREI.1  SA.2" name="VIELM   7SEREI.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
        <switch id="VIELMP7_VIELM7INJ3SA.2" name="VIELM7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="VIELMP7_VIELM7INJ4SA.2" name="VIELM7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
        <switch id="VIELMP7_VIELM7SUPP3.1SA.2" name="VIELM7SUPP3.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="VIELMP7_VIELM   7TRO.2AB  SA.2B" name="VIELM   7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="30" node2="3"/>
        <switch id="VIELMP7_VIELM   7COUPL.A  DJ" name="VIELM   7COUPL.A  DJ" kind="BREAKER" retained="true" open="true" node1="4" node2="5"/>
        <switch id="VIELMP7_VIELM   7COUPL.B  DJ" name="VIELM   7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VIELMP7_VIELM   7CRENE.1  DJ" name="VIELM   7CRENE.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VIELMP7_VIELM7INJ1DJ" name="VIELM7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VIELMP7_VIELM7INJ2DJ" name="VIELM7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VIELMP7_VIELM7INJ3DJ" name="VIELM7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VIELMP7_VIELM7INJ4DJ" name="VIELM7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VIELMP7_VIELM   7M.SEI.1  DJ" name="VIELM   7M.SEI.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VIELMP7_VIELM   7M.SEI.2  DJ" name="VIELM   7M.SEI.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VIELMP7_VIELM   7SEREI.1  DJ" name="VIELM   7SEREI.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VIELMP7_VIELM7SUPP3.1DJ" name="VIELM7SUPP3.1DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VIELMP7_VIELM7SUPP5.1DJ" name="VIELM7SUPP5.1DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="VIELMP7_VIELM   7TRO.1AB  DJ" name="VIELM   7TRO.1AB  DJ" kind="BREAKER" retained="true" open="true" node1="29" node2="28"/>
        <switch id="VIELMP7_VIELM   7TRO.2AB  DJ" name="VIELM   7TRO.2AB  DJ" kind="BREAKER" retained="true" open="false" node1="31" node2="30"/>
        <switch id="VIELMP7_Disj fict_VIELMP7_1B" name="Disj fict_VIELMP7_1B" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="VIELMP7_Sect 1B fict_VIELMP7_1B" name="Sect 1B fict_VIELMP7_1B" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="1"/>
        <switch id="VIELMP7_Sect 2B fict_VIELMP7_1B" name="Sect 2B fict_VIELMP7_1B" kind="DISCONNECTOR" retained="false" open="true" node1="33" node2="3"/>
      </nodeBreakerTopology>
      <load id="VIELM7INJ1" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
      <load id="VIELM7INJ2" loadType="UNDEFINED" p0="80" q0="-40" node="13" p="80" q="-40"/>
      <load id="VIELM7INJ3" loadType="UNDEFINED" p0="80" q0="-40" node="15" p="80" q="-40"/>
      <load id="VIELM7INJ4" loadType="UNDEFINED" p0="80" q0="-40" node="17" p="80" q="-40"/>
      <load id="fict_VIELMP7_1B" loadType="FICTITIOUS" p0="1498.6756591796875" q0="-30.681133270263672" node="32" p="1498.6756591796875" q="-30.681133270263672">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="VIGY" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="VIGY P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="260" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="28">
        <busbarSection id="VIGY P6_1.1" name="1.1" node="0" v="238.87611389160156" angle="19.28188698922904"/>
        <busbarSection id="VIGY P6_2.1" name="2.1" node="1" v="238.87611389160156" angle="19.28188698922904"/>
        <switch id="VIGY P6_VIGY    6ZB.HA.1  SA.1" name="VIGY    6ZB.HA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="VIGY P6_VIGY    6AT763    SA.1" name="VIGY    6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="VIGY P6_VIGY    6SSHUB.2  SA.1" name="VIGY    6SSHUB.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="VIGY P6_VIGY    6AT761    SA.1" name="VIGY    6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="VIGY P6_VIGY    6BEZAU.1  SA.1" name="VIGY    6BEZAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="VIGY P6_VIGY    6LANDR.1  SA.1" name="VIGY    6LANDR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="VIGY P6_VIGY    6SAFE .1  SA.1" name="VIGY    6SAFE .1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
        <switch id="VIGY P6_VIGY    6SSJUL.1  SA.1" name="VIGY    6SSJUL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="VIGY P6_VIGY    6SSJUL.2  SA.1" name="VIGY    6SSJUL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="VIGY P6_VIGY    6SSJUL.3  SA.1" name="VIGY    6SSJUL.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="VIGY P6_VIGY    6ZGAN5.1  SA.1" name="VIGY    6ZGAN5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
        <switch id="VIGY P6_VIGY    6SSAVO.1  SA.1" name="VIGY    6SSAVO.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
        <switch id="VIGY P6_VIGY    6COUPL    SA.1" name="VIGY    6COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="VIGY P6_VIGY    6ZB.HA.1  SA.2" name="VIGY    6ZB.HA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="VIGY P6_VIGY    6AT763    SA.2" name="VIGY    6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="VIGY P6_VIGY    6SSHUB.2  SA.2" name="VIGY    6SSHUB.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="VIGY P6_VIGY    6AT761    SA.2" name="VIGY    6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VIGY P6_VIGY    6BEZAU.1  SA.2" name="VIGY    6BEZAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
        <switch id="VIGY P6_VIGY    6COUPL    SA.2" name="VIGY    6COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="VIGY P6_VIGY    6LANDR.1  SA.2" name="VIGY    6LANDR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="VIGY P6_VIGY    6SAFE .1  SA.2" name="VIGY    6SAFE .1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="VIGY P6_VIGY    6SSJUL.1  SA.2" name="VIGY    6SSJUL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
        <switch id="VIGY P6_VIGY    6SSJUL.2  SA.2" name="VIGY    6SSJUL.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="VIGY P6_VIGY    6SSJUL.3  SA.2" name="VIGY    6SSJUL.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
        <switch id="VIGY P6_VIGY    6ZGAN5.1  SA.2" name="VIGY    6ZGAN5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="VIGY P6_VIGY    6SSAVO.1  SA.2" name="VIGY    6SSAVO.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="VIGY P6_VIGY    6AT761    DJ" name="VIGY    6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VIGY P6_VIGY    6AT763    DJ" name="VIGY    6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VIGY P6_VIGY    6BEZAU.1  DJ" name="VIGY    6BEZAU.1  DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="VIGY P6_VIGY    6COUPL    DJ" name="VIGY    6COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VIGY P6_VIGY    6LANDR.1  DJ" name="VIGY    6LANDR.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VIGY P6_VIGY    6SAFE .1  DJ" name="VIGY    6SAFE .1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VIGY P6_VIGY    6SSAVO.1  DJ" name="VIGY    6SSAVO.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VIGY P6_VIGY    6SSHUB.2  DJ" name="VIGY    6SSHUB.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VIGY P6_VIGY    6SSJUL.1  DJ" name="VIGY    6SSJUL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VIGY P6_VIGY    6SSJUL.2  DJ" name="VIGY    6SSJUL.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VIGY P6_VIGY    6SSJUL.3  DJ" name="VIGY    6SSJUL.3  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VIGY P6_VIGY    6ZB.HA.1  DJ" name="VIGY    6ZB.HA.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VIGY P6_VIGY    6ZGAN5.1  DJ" name="VIGY    6ZGAN5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
      </nodeBreakerTopology>
      <load id="VIGY6 SAFE" loadType="UNDEFINED" p0="9.7428817749023438" q0="-7.424832820892334" node="13" p="9.7428817749023438" q="-7.424832820892334"/>
    </voltageLevel>
    <voltageLevel id="VIGY P7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="42">
        <busbarSection id="VIGY P7_1A" name="1A" node="0" v="407.83743286132812" angle="24.322296804226237"/>
        <busbarSection id="VIGY P7_1B" name="1B" node="1" v="406.77789306640625" angle="24.474972022743533"/>
        <busbarSection id="VIGY P7_2A" name="2A" node="2" v="407.83743286132812" angle="24.322296804226237"/>
        <busbarSection id="VIGY P7_2B" name="2B" node="3" v="406.77789306640625" angle="24.474972022743533"/>
        <switch id="VIGY P7_VIGY    7BEZAU.2  SA.1" name="VIGY    7BEZAU.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="VIGY P7_VIGY    7MOULA.2  SA.1" name="VIGY    7MOULA.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
        <switch id="VIGY P7_VIGY    7REVIG.1  SA.1" name="VIGY    7REVIG.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
        <switch id="VIGY P7_VIGY    7CATG3.3  SA.1" name="VIGY    7CATG3.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="VIGY P7_VIGY    7AT761    SA.1" name="VIGY    7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="VIGY P7_VIGY    7CATG4.4  SA.1" name="VIGY    7CATG4.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
        <switch id="VIGY P7_VIGY    7TRO.1AB  SA.1A" name="VIGY    7TRO.1AB  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="39"/>
        <switch id="VIGY P7_VIGY    7SSAVO.1  SA.1" name="VIGY    7SSAVO.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
        <switch id="VIGY P7_VIGY    7.ENSD.2  SA.1" name="VIGY    7.ENSD.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
        <switch id="VIGY P7_VIGY    7COUPL.A  SA.1" name="VIGY    7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="0"/>
        <switch id="VIGY P7_VIGY    7CATG1.1  SA.1" name="VIGY    7CATG1.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="VIGY P7_VIGY    7AT763    SA.1" name="VIGY    7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="VIGY P7_VIGY    7CATG2.2  SA.1" name="VIGY    7CATG2.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="VIGY P7_VIGY    7MOULA.1  SA.1" name="VIGY    7MOULA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="VIGY P7_VIGY    7BEZAU.1  SA.1" name="VIGY    7BEZAU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VIGY P7_VIGY    7MARL6.1  SA.1" name="VIGY    7MARL6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
        <switch id="VIGY P7_VIGY    7.ENSD.1  SA.1" name="VIGY    7.ENSD.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
        <switch id="VIGY P7_VIGY    7TRO.1AB  SA.1B" name="VIGY    7TRO.1AB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="38" node2="1"/>
        <switch id="VIGY P7_VIGY    7COUPL.B  SA.1" name="VIGY    7COUPL.B  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="1"/>
        <switch id="VIGY P7_VIGY    7COUPL.A  SA.2" name="VIGY    7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
        <switch id="VIGY P7_VIGY    7BEZAU.2  SA.2" name="VIGY    7BEZAU.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="VIGY P7_VIGY    7MOULA.2  SA.2" name="VIGY    7MOULA.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="32"/>
        <switch id="VIGY P7_VIGY    7REVIG.1  SA.2" name="VIGY    7REVIG.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="34"/>
        <switch id="VIGY P7_VIGY    7CATG3.3  SA.2" name="VIGY    7CATG3.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="VIGY P7_VIGY    7AT761    SA.2" name="VIGY    7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="VIGY P7_VIGY    7CATG4.4  SA.2" name="VIGY    7CATG4.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="VIGY P7_VIGY    7TRO.2AB  SA.2A" name="VIGY    7TRO.2AB  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="41"/>
        <switch id="VIGY P7_VIGY    7SSAVO.1  SA.2" name="VIGY    7SSAVO.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
        <switch id="VIGY P7_VIGY    7.ENSD.2  SA.2" name="VIGY    7.ENSD.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="VIGY P7_VIGY    7CATG1.1  SA.2" name="VIGY    7CATG1.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="12"/>
        <switch id="VIGY P7_VIGY    7AT763    SA.2" name="VIGY    7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="6"/>
        <switch id="VIGY P7_VIGY    7CATG2.2  SA.2" name="VIGY    7CATG2.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="VIGY P7_VIGY    7MOULA.1  SA.2" name="VIGY    7MOULA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
        <switch id="VIGY P7_VIGY    7BEZAU.1  SA.2" name="VIGY    7BEZAU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="VIGY P7_VIGY    7COUPL.B  SA.2" name="VIGY    7COUPL.B  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
        <switch id="VIGY P7_VIGY    7MARL6.1  SA.2" name="VIGY    7MARL6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
        <switch id="VIGY P7_VIGY    7.ENSD.1  SA.2" name="VIGY    7.ENSD.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="VIGY P7_VIGY    7TRO.2AB  SA.2B" name="VIGY    7TRO.2AB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="40" node2="3"/>
        <switch id="VIGY P7_VIGY    7AT761    DJ" name="VIGY    7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VIGY P7_VIGY    7AT763    DJ" name="VIGY    7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VIGY P7_VIGY    7BEZAU.1  DJ" name="VIGY    7BEZAU.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VIGY P7_VIGY    7BEZAU.2  DJ" name="VIGY    7BEZAU.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VIGY P7_VIGY    7CATG1.1  DJ" name="VIGY    7CATG1.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VIGY P7_VIGY    7CATG2.2  DJ" name="VIGY    7CATG2.2  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VIGY P7_VIGY    7CATG3.3  DJ" name="VIGY    7CATG3.3  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VIGY P7_VIGY    7CATG4.4  DJ" name="VIGY    7CATG4.4  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VIGY P7_VIGY    7COUPL.A  DJ" name="VIGY    7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VIGY P7_VIGY    7COUPL.B  DJ" name="VIGY    7COUPL.B  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VIGY P7_VIGY    7.ENSD.1  DJ" name="VIGY    7.ENSD.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VIGY P7_VIGY    7.ENSD.2  DJ" name="VIGY    7.ENSD.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="VIGY P7_VIGY    7MARL6.1  DJ" name="VIGY    7MARL6.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="VIGY P7_VIGY    7MOULA.1  DJ" name="VIGY    7MOULA.1  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="VIGY P7_VIGY    7MOULA.2  DJ" name="VIGY    7MOULA.2  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="VIGY P7_VIGY    7REVIG.1  DJ" name="VIGY    7REVIG.1  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="VIGY P7_VIGY    7SSAVO.1  DJ" name="VIGY    7SSAVO.1  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="VIGY P7_VIGY    7TRO.1AB  DJ" name="VIGY    7TRO.1AB  DJ" kind="BREAKER" retained="true" open="true" node1="39" node2="38"/>
        <switch id="VIGY P7_VIGY    7TRO.2AB  DJ" name="VIGY    7TRO.2AB  DJ" kind="BREAKER" retained="true" open="true" node1="41" node2="40"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="VIGY Y761" r="0.4400000274181366" x="35.900001525878906" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="VIGY P6" node1="3" voltageLevelId2="VIGY P7" node2="5" p1="-402.99868774414062" q1="-26.808448791503906" p2="403.43966674804688" q2="62.789325714111328">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="VIGY Y763" r="0.47000005841255188" x="36" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="VIGY P6" node1="5" voltageLevelId2="VIGY P7" node2="7" p1="-412.78152465820312" q1="-13.359243392944336" p2="413.27407836914062" q2="51.086051940917969">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999"/>
      <currentLimits2 permanentLimit="9999">
        <temporaryLimit name="IT20" acceptableDuration="1200" value="9999"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits2>
    </twoWindingsTransformer>
  </substation>
  <substation id="VIREU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VIREUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="VIREUP3_1" name="1" node="0" v="66.008888244628906" angle="9.3362649774395301"/>
        <switch id="VIREUP3_VIREU3ZV.M5.1SA.1F" name="VIREU3ZV.M5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="VIREUP3_VIREU3TR312SA.1F" name="VIREU3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="VIREUP3_VIREU3TR312DJ" name="VIREU3TR312DJ" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="VIREUP3_VIREU3TR312DJ.BT.VIREU3TR312" name="VIREU3TR312DJ.BT.VIREU3TR312" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="VIREUP3_VIREU3TR312DJ.BT.VIREUINA" name="VIREU3TR312DJ.BT.VIREUINA" kind="BREAKER" retained="true" open="true" node1="4" node2="2"/>
        <switch id="VIREUP3_VIREU3ZV.M5.1DJF" name="VIREU3ZV.M5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="VIREU3TR312" loadType="UNDEFINED" p0="1.9989386796951294" q0="0.85190367698669434" node="3" p="1.9989386796951294" q="0.85190367698669434">
        <property name="VECTCodeOITransfoDistrib" value="VIREU-Y312"/>
      </load>
      <shunt id="VIREUINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="4" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VIREU-Y312"/>
        <property name="qMax" value="0.893025"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="VLECH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="VLECHP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="11">
        <busbarSection id="VLECHP7_1.1" name="1.1" node="0" v="407.01617431640625" angle="-2.9459308119089038"/>
        <busbarSection id="VLECHP7_1.2" name="1.2" node="1" v="407.01617431640625" angle="-2.9459308119089038"/>
        <busbarSection id="VLECHP7_1.3" name="1.3" node="2" v="407.01617431640625" angle="-2.9459308119089038"/>
        <switch id="VLECHP7_VLECH   7CHESN.1  SA.1" name="VLECH   7CHESN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
        <switch id="VLECHP7_VLECH7INJ1SA.1" name="VLECH7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
        <switch id="VLECHP7_VLECH   7SEC..12  SS.1.12" name="VLECH   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VLECHP7_VLECH   7SEC..12  SS.1.23" name="VLECH   7SEC..12  SS.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="VLECHP7_VLECH7INJ2SA.1" name="VLECH7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
        <switch id="VLECHP7_VLECH   7SEREI.1  SA.1" name="VLECH   7SEREI.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
        <switch id="VLECHP7_VLECH   7CHESN.1  DJ" name="VLECH   7CHESN.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="VLECHP7_VLECH7INJ1DJ" name="VLECH7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="VLECHP7_VLECH7INJ2DJ" name="VLECH7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="VLECHP7_VLECH   7SEREI.1  DJ" name="VLECH   7SEREI.1  DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
      </nodeBreakerTopology>
      <load id="VLECH7INJ1" loadType="UNDEFINED" p0="0.017304113134741783" q0="-6.1096725463867188" node="6" p="0.017304113134741783" q="-6.1096725463867188"/>
      <load id="VLECH7INJ2" loadType="UNDEFINED" p0="0.017304113134741783" q0="-6.1096725463867188" node="8" p="0.017304113134741783" q="-6.1096725463867188"/>
    </voltageLevel>
  </substation>
  <substation id="VLEJU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="VLEJUP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="46">
        <busbarSection id="VLEJUP7_1.4" name="1.4" node="0" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_1.3" name="1.3" node="1" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_1.1" name="1.1" node="2" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_1.2" name="1.2" node="3" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_2.4" name="2.4" node="4" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_2.3" name="2.3" node="5" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_2.1" name="2.1" node="6" v="405.4620361328125" angle="-5.5853052315078866"/>
        <busbarSection id="VLEJUP7_2.2" name="2.2" node="7" v="405.4620361328125" angle="-5.5853052315078866"/>
        <switch id="VLEJUP7_VLEJU7INJ1SA.1" name="VLEJU7INJ1SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
        <switch id="VLEJUP7_VLEJU7INJ2SA.1" name="VLEJU7INJ2SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS42  SA.14" name="VLEJU   7LIAIS42  SA.14" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="38"/>
        <switch id="VLEJUP7_VLEJU   7SEC..43  SS.1.43" name="VLEJU   7SEC..43  SS.1.43" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.2  SA.1" name="VLEJU   7CIROL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="VLEJUP7_VLEJU7INJ3SA.1" name="VLEJU7INJ3SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.1  SA.1" name="VLEJU   7CIROL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="VLEJUP7_VLEJU7INJ4SA.1" name="VLEJU7INJ4SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS31  SA.13" name="VLEJU   7LIAIS31  SA.13" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="36"/>
        <switch id="VLEJUP7_VLEJU7SE.1.31SS.1.31F" name="VLEJU7SE.1.31SS.1.31F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.3  SA.1" name="VLEJU   7COUPL.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
        <switch id="VLEJUP7_VLEJU7INJ5SA.1" name="VLEJU7INJ5SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.3  SA.1" name="VLEJU   7CIROL.3  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
        <switch id="VLEJUP7_VLEJU7INJ6SA.1" name="VLEJU7INJ6SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="30"/>
        <switch id="VLEJUP7_VLEJU   7SEC..12  SS.1.12" name="VLEJU   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS31  SA.11" name="VLEJU   7LIAIS31  SA.11" kind="DISCONNECTOR" retained="false" open="true" node1="37" node2="2"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.1  SA.1" name="VLEJU   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="2"/>
        <switch id="VLEJUP7_VLEJU7INJ7SA.1" name="VLEJU7INJ7SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="32"/>
        <switch id="VLEJUP7_VLEJU   7MEZE5.2  SA.1" name="VLEJU   7MEZE5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="40"/>
        <switch id="VLEJUP7_VLEJU7INJ8SA.1" name="VLEJU7INJ8SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id="VLEJUP7_VLEJU7SUPP7.1SA.1" name="VLEJU7SUPP7.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="42"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.2  SA.1" name="VLEJU   7COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="3"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS42  SA.12" name="VLEJU   7LIAIS42  SA.12" kind="DISCONNECTOR" retained="false" open="true" node1="39" node2="3"/>
        <switch id="VLEJUP7_VLEJU7INJ1SA.2" name="VLEJU7INJ1SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="20"/>
        <switch id="VLEJUP7_VLEJU7INJ2SA.2" name="VLEJU7INJ2SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="22"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS42  SA.24" name="VLEJU   7LIAIS42  SA.24" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="38"/>
        <switch id="VLEJUP7_VLEJU   7SEC..43  SS.2.43" name="VLEJU   7SEC..43  SS.2.43" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.2  SA.2" name="VLEJU   7CIROL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="10"/>
        <switch id="VLEJUP7_VLEJU7INJ3SA.2" name="VLEJU7INJ3SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="24"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.1  SA.2" name="VLEJU   7CIROL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="VLEJUP7_VLEJU7INJ4SA.2" name="VLEJU7INJ4SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.3  SA.2" name="VLEJU   7COUPL.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="18"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS31  SA.23" name="VLEJU   7LIAIS31  SA.23" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="36"/>
        <switch id="VLEJUP7_VLEJU7SE.2.31SS.2.31F" name="VLEJU7SE.2.31SS.2.31F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="5" node2="6"/>
        <switch id="VLEJUP7_VLEJU7INJ5SA.2" name="VLEJU7INJ5SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="28"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.3  SA.2" name="VLEJU   7CIROL.3  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="12"/>
        <switch id="VLEJUP7_VLEJU7INJ6SA.2" name="VLEJU7INJ6SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="30"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.1  SA.2" name="VLEJU   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="14"/>
        <switch id="VLEJUP7_VLEJU   7SEC..12  SS.2.12" name="VLEJU   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="7"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS31  SA.21" name="VLEJU   7LIAIS31  SA.21" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="6"/>
        <switch id="VLEJUP7_VLEJU7INJ7SA.2" name="VLEJU7INJ7SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="32"/>
        <switch id="VLEJUP7_VLEJU   7MEZE5.2  SA.2" name="VLEJU   7MEZE5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="40"/>
        <switch id="VLEJUP7_VLEJU7INJ8SA.2" name="VLEJU7INJ8SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="34"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.2  SA.2" name="VLEJU   7COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="16"/>
        <switch id="VLEJUP7_VLEJU7SUPP7.1SA.2" name="VLEJU7SUPP7.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="42"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS42  SA.22" name="VLEJU   7LIAIS42  SA.22" kind="DISCONNECTOR" retained="false" open="false" node1="39" node2="7"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.1  DJ" name="VLEJU   7CIROL.1  DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.2  DJ" name="VLEJU   7CIROL.2  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="VLEJUP7_VLEJU   7CIROL.3  DJ" name="VLEJU   7CIROL.3  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.1  DJ" name="VLEJU   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.2  DJ" name="VLEJU   7COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VLEJUP7_VLEJU   7COUPL.3  DJ" name="VLEJU   7COUPL.3  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="VLEJUP7_VLEJU7INJ1DJ" name="VLEJU7INJ1DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VLEJUP7_VLEJU7INJ2DJ" name="VLEJU7INJ2DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VLEJUP7_VLEJU7INJ3DJ" name="VLEJU7INJ3DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VLEJUP7_VLEJU7INJ4DJ" name="VLEJU7INJ4DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="VLEJUP7_VLEJU7INJ5DJ" name="VLEJU7INJ5DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="VLEJUP7_VLEJU7INJ6DJ" name="VLEJU7INJ6DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="VLEJUP7_VLEJU7INJ7DJ" name="VLEJU7INJ7DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="VLEJUP7_VLEJU7INJ8DJ" name="VLEJU7INJ8DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS31  DJ" name="VLEJU   7LIAIS31  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="VLEJUP7_VLEJU   7LIAIS42  DJ" name="VLEJU   7LIAIS42  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="VLEJUP7_VLEJU   7MEZE5.2  DJ" name="VLEJU   7MEZE5.2  DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="VLEJUP7_VLEJU7SUPP7.1DJ" name="VLEJU7SUPP7.1DJ" kind="BREAKER" retained="true" open="false" node1="42" node2="43"/>
        <switch id="VLEJUP7_Disj fict_VLEJUP7_1.4" name="Disj fict_VLEJUP7_1.4" kind="BREAKER" retained="true" open="false" node1="44" node2="45"/>
        <switch id="VLEJUP7_Sect 1.4 fict_VLEJUP7_1.4" name="Sect 1.4 fict_VLEJUP7_1.4" kind="DISCONNECTOR" retained="false" open="false" node1="45" node2="0"/>
        <switch id="VLEJUP7_Sect 2.4 fict_VLEJUP7_1.4" name="Sect 2.4 fict_VLEJUP7_1.4" kind="DISCONNECTOR" retained="false" open="true" node1="45" node2="4"/>
      </nodeBreakerTopology>
      <load id="VLEJU7INJ1" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="21" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ2" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="23" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ3" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="25" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ4" loadType="UNDEFINED" p0="0" q0="0" node="27" p="0" q="0"/>
      <load id="VLEJU7INJ5" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="29" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ6" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="31" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ7" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="33" p="80" q="-15.239301681518555"/>
      <load id="VLEJU7INJ8" loadType="UNDEFINED" p0="80" q0="-15.239301681518555" node="35" p="80" q="-15.239301681518555"/>
      <load id="fict_VLEJUP7_1.4" loadType="FICTITIOUS" p0="1190.72021484375" q0="0" node="44" p="1190.72021484375" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="VLETT" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VLETTP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="69" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="VLETTP3_1" name="1" node="0" v="66.576927185058594" angle="14.08320376191608"/>
        <switch id="VLETTP3_VLETT3ZVLET.1SA.1F" name="VLETT3ZVLET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
        <switch id="VLETTP3_VLETT3FLOIN.1SA.1F" name="VLETT3FLOIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="VLETTP3_VLETT3FLOIN.1SRB.1" name="VLETT3FLOIN.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="2" node2="1"/>
        <switch id="VLETTP3_VLETT3ZVLET.1DJF" name="VLETT3ZVLET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="3"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="VLEVA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="VLEVAP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="30">
        <busbarSection id="VLEVAP7_1.1" name="1.1" node="0" v="404.7177734375" angle="-1.2454658919664903"/>
        <busbarSection id="VLEVAP7_1.2" name="1.2" node="1" v="404.7177734375" angle="-1.2454658919664903"/>
        <busbarSection id="VLEVAP7_2.1" name="2.1" node="2" v="404.7177734375" angle="-1.2454658919664903"/>
        <busbarSection id="VLEVAP7_2.2" name="2.2" node="3" v="404.7177734375" angle="-1.2454658919664903"/>
        <switch id="VLEVAP7_VLEVA   7AT762    SA.1" name="VLEVA   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.1  SA.1" name="VLEVA   7MORBR.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
        <switch id="VLEVAP7_VLEVA   7AT763    SA.1" name="VLEVA   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.2  SA.1" name="VLEVA   7MORBR.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="VLEVAP7_VLEVA   7SEC..12  SS.1.12" name="VLEVA   7SEC..12  SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VLEVAP7_VLEVA   7LIAIS.1  SA.11" name="VLEVA   7LIAIS.1  SA.11" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="VLEVAP7_VLEVA   7COUPL.1  SA.1" name="VLEVA   7COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
        <switch id="VLEVAP7_VLEVA   7SAUS5.1  SA.1" name="VLEVA   7SAUS5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
        <switch id="VLEVAP7_VLEVA   7AT764    SA.1" name="VLEVA   7AT764    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="VLEVAP7_VLEVA   7P.GAS.4  SA.1" name="VLEVA   7P.GAS.4  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="VLEVAP7_VLEVA   7AT765    SA.1" name="VLEVA   7AT765    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="VLEVAP7_VLEVA   7LATEN.1  SA.1" name="VLEVA   7LATEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
        <switch id="VLEVAP7_VLEVA   7HERS5.1  SA.1" name="VLEVA   7HERS5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
        <switch id="VLEVAP7_VLEVA   7LIAIS.1  SA.12" name="VLEVA   7LIAIS.1  SA.12" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="1"/>
        <switch id="VLEVAP7_VLEVA   7COUPL.1  SA.2" name="VLEVA   7COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
        <switch id="VLEVAP7_VLEVA   7AT762    SA.2" name="VLEVA   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="4"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.1  SA.2" name="VLEVA   7MORBR.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
        <switch id="VLEVAP7_VLEVA   7AT763    SA.2" name="VLEVA   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="6"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.2  SA.2" name="VLEVA   7MORBR.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="VLEVAP7_VLEVA   7SEC..12  SS.2.12" name="VLEVA   7SEC..12  SS.2.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="VLEVAP7_VLEVA   7LIAIS.1  SA.21" name="VLEVA   7LIAIS.1  SA.21" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
        <switch id="VLEVAP7_VLEVA   7SAUS5.1  SA.2" name="VLEVA   7SAUS5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
        <switch id="VLEVAP7_VLEVA   7AT764    SA.2" name="VLEVA   7AT764    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
        <switch id="VLEVAP7_VLEVA   7P.GAS.4  SA.2" name="VLEVA   7P.GAS.4  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="VLEVAP7_VLEVA   7AT765    SA.2" name="VLEVA   7AT765    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
        <switch id="VLEVAP7_VLEVA   7LATEN.1  SA.2" name="VLEVA   7LATEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
        <switch id="VLEVAP7_VLEVA   7HERS5.1  SA.2" name="VLEVA   7HERS5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
        <switch id="VLEVAP7_VLEVA   7LIAIS.1  SA.22" name="VLEVA   7LIAIS.1  SA.22" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="3"/>
        <switch id="VLEVAP7_VLEVA   7AT762    DJ" name="VLEVA   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VLEVAP7_VLEVA   7AT763    DJ" name="VLEVA   7AT763    DJ" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
        <switch id="VLEVAP7_VLEVA   7AT764    DJ" name="VLEVA   7AT764    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="VLEVAP7_VLEVA   7AT765    DJ" name="VLEVA   7AT765    DJ" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
        <switch id="VLEVAP7_VLEVA   7COUPL.1  DJ" name="VLEVA   7COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="VLEVAP7_VLEVA   7HERS5.1  DJ" name="VLEVA   7HERS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="VLEVAP7_VLEVA   7LATEN.1  DJ" name="VLEVA   7LATEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="VLEVAP7_VLEVA   7LIAIS.1  DJ" name="VLEVA   7LIAIS.1  DJ" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.1  DJ" name="VLEVA   7MORBR.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="VLEVAP7_VLEVA   7MORBR.2  DJ" name="VLEVA   7MORBR.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="VLEVAP7_VLEVA   7P.GAS.4  DJ" name="VLEVA   7P.GAS.4  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="VLEVAP7_VLEVA   7SAUS5.1  DJ" name="VLEVA   7SAUS5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="VLEVAP7_Disj fict_VLEVAP7_1.1" name="Disj fict_VLEVAP7_1.1" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="VLEVAP7_Sect 1.1 fict_VLEVAP7_1.1" name="Sect 1.1 fict_VLEVAP7_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="29" node2="0"/>
        <switch id="VLEVAP7_Sect 2.1 fict_VLEVAP7_1.1" name="Sect 2.1 fict_VLEVAP7_1.1" kind="DISCONNECTOR" retained="false" open="true" node1="29" node2="2"/>
      </nodeBreakerTopology>
      <load id="VLEVA7Y762" loadType="UNDEFINED" p0="80" q0="-0.61564266681671143" node="5" p="80" q="-0.61564266681671143"/>
      <load id="VLEVA7Y763" loadType="UNDEFINED" p0="0" q0="0" node="7" p="0" q="0"/>
      <load id="VLEVA7Y764" loadType="UNDEFINED" p0="80" q0="-0.61564266681671143" node="9" p="80" q="-0.61564266681671143"/>
      <load id="VLEVA7Y765" loadType="UNDEFINED" p0="0" q0="0" node="11" p="0" q="0"/>
      <load id="fict_VLEVAP7_1.1" loadType="FICTITIOUS" p0="734.22216796875" q0="0" node="28" p="734.22216796875" q="-0">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="VOUZI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="VOUZIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="15">
        <busbarSection id="VOUZIP3_1.1" name="1.1" node="0" v="67.213150024414062" angle="11.627796859073394"/>
        <busbarSection id="VOUZIP3_1.2" name="1.2" node="1" v="67.213150024414062" angle="11.627796859073394"/>
        <switch id="VOUZIP3_VOUZI3TR311SA.1F" name="VOUZI3TR311SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
        <switch id="VOUZIP3_VOUZI3SEUIL.1SA.1F" name="VOUZI3SEUIL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
        <switch id="VOUZIP3_VOUZI   3CBO.1    SS.1.12" name="VOUZI   3CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="VOUZIP3_VOUZI3TR312SA.1F" name="VOUZI3TR312SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="11"/>
        <switch id="VOUZIP3_VOUZI3SUIPP.1SA.1F" name="VOUZI3SUIPP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
        <switch id="VOUZIP3_VOUZI   3SEUIL.1  DJ" name="VOUZI   3SEUIL.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="VOUZIP3_VOUZI   3SUIPP.1  DJ" name="VOUZI   3SUIPP.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="VOUZIP3_VOUZI   3TR311    DJ.HT" name="VOUZI   3TR311    DJ.HT" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="VOUZIP3_VOUZI   3TR311    DJ.BT.VOUZI3TR311" name="VOUZI   3TR311    DJ.BT.VOUZI3TR311" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
        <switch id="VOUZIP3_VOUZI   3TR311    DJ.BT.VOUZIINA" name="VOUZI   3TR311    DJ.BT.VOUZIINA" kind="BREAKER" retained="true" open="true" node1="9" node2="7"/>
        <switch id="VOUZIP3_VOUZI   3TR311    DJ.BT.VOUZIIN1" name="VOUZI   3TR311    DJ.BT.VOUZIIN1" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
        <switch id="VOUZIP3_VOUZI   3TR312    DJ.HT" name="VOUZI   3TR312    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
        <switch id="VOUZIP3_VOUZI   3TR312    DJ.BT.VOUZI3TR312" name="VOUZI   3TR312    DJ.BT.VOUZI3TR312" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
        <switch id="VOUZIP3_VOUZI   3TR312    DJ.BT.VOUZIIN2" name="VOUZI   3TR312    DJ.BT.VOUZIIN2" kind="BREAKER" retained="true" open="false" node1="14" node2="12"/>
      </nodeBreakerTopology>
      <generator id="VOUZIIN1" energySource="WIND" minP="0" maxP="20" voltageRegulatorOn="false" targetP="9" targetQ="0" targetV="67.213150024414062" node="10" p="-9" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="20" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <generator id="VOUZIIN2" energySource="WIND" minP="0" maxP="12" voltageRegulatorOn="false" targetP="3" targetQ="0" targetV="67.213150024414062" node="14" p="-3" q="-0">
        <property name="genreCvg" value="EOLIEN"/>
        <reactiveCapabilityCurve>
          <point p="0" minQ="0" maxQ="0"/>
          <point p="12" minQ="0" maxQ="0"/>
        </reactiveCapabilityCurve>
      </generator>
      <load id="VOUZI3TR311" loadType="UNDEFINED" p0="7.948732852935791" q0="-2.6799578666687012" node="8" p="7.948732852935791" q="-2.6799578666687012">
        <property name="VECTCodeOITransfoDistrib" value="VOUZI-Y311"/>
      </load>
      <load id="VOUZI3TR312" loadType="UNDEFINED" p0="7.948732852935791" q0="-2.6799578666687012" node="13" p="7.948732852935791" q="-2.6799578666687012">
        <property name="VECTCodeOITransfoDistrib" value="VOUZI-Y312"/>
      </load>
      <shunt id="VOUZIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="9" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="VOUZI-Y311"/>
        <property name="qMax" value="2.3814"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="WARAN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WARANP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="44">
        <busbarSection id="WARANP6_1A1" name="1A1" node="0" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_1A2" name="1A2" node="1" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_1B3" name="1B3" node="2" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_1B4" name="1B4" node="3" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_2A1" name="2A1" node="4" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_2A2" name="2A2" node="5" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_2B3" name="2B3" node="6" v="234.62289428710938" angle="7.7187438470653422"/>
        <busbarSection id="WARANP6_2B4" name="2B4" node="7" v="234.62289428710938" angle="7.7187438470653422"/>
        <switch id="WARANP6_WARAN   6G.SYN.3  SA.1" name="WARAN   6G.SYN.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
        <switch id="WARANP6_WARAN   6G.COL.1  SA.1" name="WARAN   6G.COL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
        <switch id="WARANP6_WARAN   6AT764    SA.1" name="WARAN   6AT764    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="WARANP6_WARAN   6SEC.A21  SS.1A12" name="WARAN   6SEC.A21  SS.1A12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="WARANP6_WARAN   6BRODE.1  SA.1" name="WARAN   6BRODE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
        <switch id="WARANP6_WARAN   6GRAV5.1  SA.1" name="WARAN   6GRAV5.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
        <switch id="WARANP6_WARAN   6COUPL.1  SA.1" name="WARAN   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
        <switch id="WARANP6_WARAN   6HOLQU.1  SA.1" name="WARAN   6HOLQU.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="38"/>
        <switch id="WARANP6_WARAN   6AT761    SA.1" name="WARAN   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="WARANP6_WARAN   6TRO.1BA  SA.1A" name="WARAN   6TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="41"/>
        <switch id="WARANP6_WARAN   6DENNA.1  SA.1" name="WARAN   6DENNA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
        <switch id="WARANP6_WARAN   6AT762    SA.1" name="WARAN   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="WARANP6_WARAN   6SEC.B43  SS.1B34" name="WARAN   6SEC.B43  SS.1B34" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="WARANP6_WARAN   6G.SYN.1  SA.1" name="WARAN   6G.SYN.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="32"/>
        <switch id="WARANP6_WARAN   6GRAV5.2  SA.1" name="WARAN   6GRAV5.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
        <switch id="WARANP6_WARAN   6TRO.1BA  SA.1B" name="WARAN   6TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="40" node2="2"/>
        <switch id="WARANP6_WARAN   6AT763    SA.1" name="WARAN   6AT763    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="WARANP6_WARAN   6G.SYN.2  SA.1" name="WARAN   6G.SYN.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
        <switch id="WARANP6_WARAN   6G.COL.2  SA.1" name="WARAN   6G.COL.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="26"/>
        <switch id="WARANP6_WARAN   6COUPL.2  SA.1" name="WARAN   6COUPL.2  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="3"/>
        <switch id="WARANP6_WARAN   6G.SYN.3  SA.2" name="WARAN   6G.SYN.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="36"/>
        <switch id="WARANP6_WARAN   6G.COL.1  SA.2" name="WARAN   6G.COL.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="24"/>
        <switch id="WARANP6_WARAN   6AT764    SA.2" name="WARAN   6AT764    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="14"/>
        <switch id="WARANP6_WARAN   6COUPL.1  SA.2" name="WARAN   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="18"/>
        <switch id="WARANP6_WARAN   6SEC.A21  SS.2A12" name="WARAN   6SEC.A21  SS.2A12" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
        <switch id="WARANP6_WARAN   6BRODE.1  SA.2" name="WARAN   6BRODE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="16"/>
        <switch id="WARANP6_WARAN   6GRAV5.1  SA.2" name="WARAN   6GRAV5.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="28"/>
        <switch id="WARANP6_WARAN   6HOLQU.1  SA.2" name="WARAN   6HOLQU.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="38"/>
        <switch id="WARANP6_WARAN   6AT761    SA.2" name="WARAN   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="WARANP6_WARAN   6TRO.2BA  SA.2A" name="WARAN   6TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="43"/>
        <switch id="WARANP6_WARAN   6DENNA.1  SA.2" name="WARAN   6DENNA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="22"/>
        <switch id="WARANP6_WARAN   6AT762    SA.2" name="WARAN   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="10"/>
        <switch id="WARANP6_WARAN   6SEC.B43  SS.2B34" name="WARAN   6SEC.B43  SS.2B34" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="7"/>
        <switch id="WARANP6_WARAN   6G.SYN.1  SA.2" name="WARAN   6G.SYN.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="32"/>
        <switch id="WARANP6_WARAN   6GRAV5.2  SA.2" name="WARAN   6GRAV5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="6" node2="30"/>
        <switch id="WARANP6_WARAN   6TRO.2BA  SA.2B" name="WARAN   6TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="42" node2="6"/>
        <switch id="WARANP6_WARAN   6AT763    SA.2" name="WARAN   6AT763    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="12"/>
        <switch id="WARANP6_WARAN   6G.SYN.2  SA.2" name="WARAN   6G.SYN.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="7" node2="34"/>
        <switch id="WARANP6_WARAN   6COUPL.2  SA.2" name="WARAN   6COUPL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="20"/>
        <switch id="WARANP6_WARAN   6G.COL.2  SA.2" name="WARAN   6G.COL.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="26"/>
        <switch id="WARANP6_WARAN   6AT761    DJ" name="WARAN   6AT761    DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="WARANP6_WARAN   6AT762    DJ" name="WARAN   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="WARANP6_WARAN   6AT763    DJ" name="WARAN   6AT763    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="WARANP6_WARAN   6AT764    DJ" name="WARAN   6AT764    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="WARANP6_WARAN   6BRODE.1  DJ" name="WARAN   6BRODE.1  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="WARANP6_WARAN   6COUPL.1  DJ" name="WARAN   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="WARANP6_WARAN   6COUPL.2  DJ" name="WARAN   6COUPL.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="WARANP6_WARAN   6DENNA.1  DJ" name="WARAN   6DENNA.1  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="WARANP6_WARAN   6G.COL.1  DJ" name="WARAN   6G.COL.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="WARANP6_WARAN   6G.COL.2  DJ" name="WARAN   6G.COL.2  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="WARANP6_WARAN   6GRAV5.1  DJ" name="WARAN   6GRAV5.1  DJ" kind="BREAKER" retained="true" open="false" node1="28" node2="29"/>
        <switch id="WARANP6_WARAN   6GRAV5.2  DJ" name="WARAN   6GRAV5.2  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="WARANP6_WARAN   6G.SYN.1  DJ" name="WARAN   6G.SYN.1  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="WARANP6_WARAN   6G.SYN.2  DJ" name="WARAN   6G.SYN.2  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="WARANP6_WARAN   6G.SYN.3  DJ" name="WARAN   6G.SYN.3  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="WARANP6_WARAN   6HOLQU.1  DJ" name="WARAN   6HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="WARANP6_WARAN   6TRO.1BA  DJ" name="WARAN   6TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="41" node2="40"/>
        <switch id="WARANP6_WARAN   6TRO.2BA  DJ" name="WARAN   6TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="43" node2="42"/>
      </nodeBreakerTopology>
      <load id="WARAN6AUX1" loadType="UNDEFINED" p0="-1.3058770895004272" q0="-9.0512123107910156" node="29" p="-1.3058770895004272" q="-9.0512123107910156"/>
      <load id="WARAN6AUX2" loadType="UNDEFINED" p0="-1.3058770895004272" q0="-4.9370245933532715" node="31" p="-1.3058770895004272" q="-4.9370245933532715"/>
    </voltageLevel>
    <voltageLevel id="WARANP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="52">
        <busbarSection id="WARANP7_1C" name="1C" node="0" v="406.14215087890625" angle="12.700975818259661"/>
        <busbarSection id="WARANP7_1B" name="1B" node="1" v="406.14215087890625" angle="12.700975818259661"/>
        <busbarSection id="WARANP7_1A" name="1A" node="2" v="406.14215087890625" angle="12.700975818259661"/>
        <busbarSection id="WARANP7_2C" name="2C" node="3" v="406.14215087890625" angle="12.700975818259661"/>
        <busbarSection id="WARANP7_2B" name="2B" node="4" v="406.14215087890625" angle="12.700975818259661"/>
        <busbarSection id="WARANP7_2A" name="2A" node="5" v="406.14215087890625" angle="12.700975818259661"/>
        <switch id="WARANP7_WARAN   7MANDA.1  SA.1" name="WARAN   7MANDA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="40"/>
        <switch id="WARANP7_WARAN   7AT764    SA.1" name="WARAN   7AT764    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
        <switch id="WARANP7_WARAN   7GRAV5.6  SA.1" name="WARAN   7GRAV5.6  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
        <switch id="WARANP7_WARAN   7GRAV5.5  SA.1" name="WARAN   7GRAV5.5  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
        <switch id="WARANP7_WARAN   7TRO.1CB  SA.1C" name="WARAN   7TRO.1CB  SA.1C" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="45"/>
        <switch id="WARANP7_WARAN   7ATTAQ.2  SA.1" name="WARAN   7ATTAQ.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="WARANP7_WARAN   7COUPL.C  SA.1" name="WARAN   7COUPL.C  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="0"/>
        <switch id="WARANP7_WARAN   7CHEVA.2  SA.1" name="WARAN   7CHEVA.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
        <switch id="WARANP7_WARAN   7GRAV5.4  SA.1" name="WARAN   7GRAV5.4  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="32"/>
        <switch id="WARANP7_WARAN   7AT763    SA.1" name="WARAN   7AT763    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
        <switch id="WARANP7_WARAN   7GRAV5.3  SA.1" name="WARAN   7GRAV5.3  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
        <switch id="WARANP7_WARAN   7CHEVA.1  SA.1" name="WARAN   7CHEVA.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
        <switch id="WARANP7_WARAN   7TRO.1BA  SA.1B" name="WARAN   7TRO.1BA  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="43"/>
        <switch id="WARANP7_WARAN   7RESLI.1  SA.1" name="WARAN   7RESLI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="38"/>
        <switch id="WARANP7_WARAN   7TRO.1CB  SA.1B" name="WARAN   7TRO.1CB  SA.1B" kind="DISCONNECTOR" retained="false" open="false" node1="44" node2="1"/>
        <switch id="WARANP7_WARAN   7AVELI.2  SA.1" name="WARAN   7AVELI.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
        <switch id="WARANP7_WARAN   7AT761    SA.1" name="WARAN   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="8"/>
        <switch id="WARANP7_WARAN   7GRAV5.1  SA.1" name="WARAN   7GRAV5.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
        <switch id="WARANP7_WARAN   7WEPPE.1  SA.1" name="WARAN   7WEPPE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="50"/>
        <switch id="WARANP7_WARAN   7AT762    SA.1" name="WARAN   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="10"/>
        <switch id="WARANP7_WARAN   7GRAV5.2  SA.1" name="WARAN   7GRAV5.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
        <switch id="WARANP7_WARAN   7TRO.1BA  SA.1A" name="WARAN   7TRO.1BA  SA.1A" kind="DISCONNECTOR" retained="false" open="false" node1="42" node2="2"/>
        <switch id="WARANP7_WARAN   7COUPL.A  SA.1" name="WARAN   7COUPL.A  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="2"/>
        <switch id="WARANP7_WARAN   7MANDA.1  SA.2" name="WARAN   7MANDA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="40"/>
        <switch id="WARANP7_WARAN   7AT764    SA.2" name="WARAN   7AT764    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="WARANP7_WARAN   7GRAV5.6  SA.2" name="WARAN   7GRAV5.6  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="36"/>
        <switch id="WARANP7_WARAN   7GRAV5.5  SA.2" name="WARAN   7GRAV5.5  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="34"/>
        <switch id="WARANP7_WARAN   7TRO.2CB  SA.2C" name="WARAN   7TRO.2CB  SA.2C" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="49"/>
        <switch id="WARANP7_WARAN   7ATTAQ.2  SA.2" name="WARAN   7ATTAQ.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
        <switch id="WARANP7_WARAN   7COUPL.C  SA.2" name="WARAN   7COUPL.C  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
        <switch id="WARANP7_WARAN   7CHEVA.2  SA.2" name="WARAN   7CHEVA.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="20"/>
        <switch id="WARANP7_WARAN   7GRAV5.4  SA.2" name="WARAN   7GRAV5.4  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="32"/>
        <switch id="WARANP7_WARAN   7AT763    SA.2" name="WARAN   7AT763    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="12"/>
        <switch id="WARANP7_WARAN   7GRAV5.3  SA.2" name="WARAN   7GRAV5.3  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="30"/>
        <switch id="WARANP7_WARAN   7CHEVA.1  SA.2" name="WARAN   7CHEVA.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="18"/>
        <switch id="WARANP7_WARAN   7TRO.2BA  SA.2B" name="WARAN   7TRO.2BA  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="47"/>
        <switch id="WARANP7_WARAN   7RESLI.1  SA.2" name="WARAN   7RESLI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="38"/>
        <switch id="WARANP7_WARAN   7TRO.2CB  SA.2B" name="WARAN   7TRO.2CB  SA.2B" kind="DISCONNECTOR" retained="false" open="false" node1="48" node2="4"/>
        <switch id="WARANP7_WARAN   7AVELI.2  SA.2" name="WARAN   7AVELI.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="16"/>
        <switch id="WARANP7_WARAN   7AT761    SA.2" name="WARAN   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="8"/>
        <switch id="WARANP7_WARAN   7GRAV5.1  SA.2" name="WARAN   7GRAV5.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="26"/>
        <switch id="WARANP7_WARAN   7WEPPE.1  SA.2" name="WARAN   7WEPPE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="50"/>
        <switch id="WARANP7_WARAN   7AT762    SA.2" name="WARAN   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="10"/>
        <switch id="WARANP7_WARAN   7GRAV5.2  SA.2" name="WARAN   7GRAV5.2  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="28"/>
        <switch id="WARANP7_WARAN   7COUPL.A  SA.2" name="WARAN   7COUPL.A  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="22"/>
        <switch id="WARANP7_WARAN   7TRO.2BA  SA.2A" name="WARAN   7TRO.2BA  SA.2A" kind="DISCONNECTOR" retained="false" open="false" node1="46" node2="5"/>
        <switch id="WARANP7_WARAN   7ATTAQ.2  DJ" name="WARAN   7ATTAQ.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="WARANP7_WARAN   7AT761    DJ" name="WARAN   7AT761    DJ" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
        <switch id="WARANP7_WARAN   7AT762    DJ" name="WARAN   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="WARANP7_WARAN   7AT763    DJ" name="WARAN   7AT763    DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="WARANP7_WARAN   7AT764    DJ" name="WARAN   7AT764    DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="WARANP7_WARAN   7AVELI.2  DJ" name="WARAN   7AVELI.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="WARANP7_WARAN   7CHEVA.1  DJ" name="WARAN   7CHEVA.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="WARANP7_WARAN   7CHEVA.2  DJ" name="WARAN   7CHEVA.2  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="WARANP7_WARAN   7COUPL.A  DJ" name="WARAN   7COUPL.A  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="WARANP7_WARAN   7COUPL.C  DJ" name="WARAN   7COUPL.C  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
        <switch id="WARANP7_WARAN   7GRAV5.1  DJ" name="WARAN   7GRAV5.1  DJ" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
        <switch id="WARANP7_WARAN   7GRAV5.2  DJ" name="WARAN   7GRAV5.2  DJ" kind="BREAKER" retained="true" open="true" node1="28" node2="29"/>
        <switch id="WARANP7_WARAN   7GRAV5.3  DJ" name="WARAN   7GRAV5.3  DJ" kind="BREAKER" retained="true" open="false" node1="30" node2="31"/>
        <switch id="WARANP7_WARAN   7GRAV5.4  DJ" name="WARAN   7GRAV5.4  DJ" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
        <switch id="WARANP7_WARAN   7GRAV5.5  DJ" name="WARAN   7GRAV5.5  DJ" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
        <switch id="WARANP7_WARAN   7GRAV5.6  DJ" name="WARAN   7GRAV5.6  DJ" kind="BREAKER" retained="true" open="false" node1="36" node2="37"/>
        <switch id="WARANP7_WARAN   7RESLI.1  DJ" name="WARAN   7RESLI.1  DJ" kind="BREAKER" retained="true" open="false" node1="38" node2="39"/>
        <switch id="WARANP7_WARAN   7MANDA.1  DJ" name="WARAN   7MANDA.1  DJ" kind="BREAKER" retained="true" open="false" node1="40" node2="41"/>
        <switch id="WARANP7_WARAN   7TRO.1BA  DJ" name="WARAN   7TRO.1BA  DJ" kind="BREAKER" retained="true" open="false" node1="43" node2="42"/>
        <switch id="WARANP7_WARAN   7TRO.1CB  DJ" name="WARAN   7TRO.1CB  DJ" kind="BREAKER" retained="true" open="false" node1="45" node2="44"/>
        <switch id="WARANP7_WARAN   7TRO.2BA  DJ" name="WARAN   7TRO.2BA  DJ" kind="BREAKER" retained="true" open="false" node1="47" node2="46"/>
        <switch id="WARANP7_WARAN   7TRO.2CB  DJ" name="WARAN   7TRO.2CB  DJ" kind="BREAKER" retained="true" open="false" node1="49" node2="48"/>
        <switch id="WARANP7_WARAN   7WEPPE.1  DJ" name="WARAN   7WEPPE.1  DJ" kind="BREAKER" retained="true" open="false" node1="50" node2="51"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="WARANY761" r="0.5" x="38.400001525878906" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WARANP6" node1="9" voltageLevelId2="WARANP7" node2="9" p1="0" q1="0" p2="0" q2="0">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="WARANY762" r="0.46999996900558472" x="38.299999237060547" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WARANP6" node1="11" voltageLevelId2="WARANP7" node2="11" p1="-365.93157958984375" q1="-81.956634521484375" p2="366.35250854492188" q2="116.25801849365234">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="WARANY763" r="0.48999994993209839" x="38.200000762939453" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WARANP6" node1="13" voltageLevelId2="WARANP7" node2="13" p1="-366.93252563476562" q1="-81.966743469238281" p2="367.3736572265625" q2="116.35743713378906">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="WARANY764" r="0.47999998927116394" x="39.299995422363281" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WARANP6" node1="15" voltageLevelId2="WARANP7" node2="15" p1="-356.61599731445312" q1="-79.891899108886719" p2="357.0242919921875" q2="113.32051849365234">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="WARHE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WARHEP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="13">
        <busbarSection id="WARHEP4_1.1" name="1.1" node="0" v="95.045097351074219" angle="1.7697518529869036"/>
        <busbarSection id="WARHEP4_1.2" name="1.2" node="1" v="95.045097351074219" angle="1.7697518529869036"/>
        <busbarSection id="WARHEP4_1.3" name="1.3" node="2" v="95.045097351074219" angle="1.7697518529869036"/>
        <switch id="WARHEP4_WARHE4HOLQU.1SA.1F" name="WARHE4HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="WARHEP4_WARHE4TR411SA.1F" name="WARHE4TR411SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="WARHEP4_WARHE   4CBO.1    SS.1.12" name="WARHE   4CBO.1    SS.1.12" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="WARHEP4_WARHE   4CBO.1    SRB.1.23" name="WARHE   4CBO.1    SRB.1.23" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="WARHEP4_WARHE4TR413SA.1F" name="WARHE4TR413SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
        <switch id="WARHEP4_WARHE4RIETV.1SA.1F" name="WARHE4RIETV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
        <switch id="WARHEP4_WARHE   4HOLQU.1  DJ" name="WARHE   4HOLQU.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
        <switch id="WARHEP4_WARHE   4RIETV.1  DJ" name="WARHE   4RIETV.1  DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="6"/>
        <switch id="WARHEP4_WARHE   4TR411    DJ.HT" name="WARHE   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="WARHEP4_WARHE   4TR411    DJ.BT.WARHE4TR411" name="WARHE   4TR411    DJ.BT.WARHE4TR411" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="WARHEP4_WARHE   4TR411    DJ.BT.WARHEINA" name="WARHE   4TR411    DJ.BT.WARHEINA" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
        <switch id="WARHEP4_WARHE   4TR413    DJ.HT" name="WARHE   4TR413    DJ.HT" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
      </nodeBreakerTopology>
      <load id="WARHE4Y411" loadType="UNDEFINED" p0="18.959596633911133" q0="2.4877982139587402" node="9" p="18.959596633911133" q="2.4877982139587402">
        <property name="VECTCodeOITransfoDistrib" value="WARHE-Y411"/>
      </load>
      <load id="WARHE4Y413" loadType="UNDEFINED" p0="18.959596633911133" q0="2.4877982139587402" node="12" p="18.959596633911133" q="2.4877982139587402"/>
      <shunt id="WARHEINA" bPerSection="2.422221950837411e-05" maximumSectionCount="1" currentSectionCount="1" node="10" q="-0.19619998335838318">
        <property name="VECTCodeOITransfoDistrib" value="WARHE-Y411"/>
        <property name="qMax" value="5.9535"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="WATTI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WATTIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="99.000007629394531" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="WATTIP4_1" name="1" node="0" v="96.770957946777344" angle="3.243605823863692"/>
        <busbarSection id="WATTIP4_2" name="2" node="1" v="96.770957946777344" angle="3.243605823863692"/>
        <switch id="WATTIP4_WATTI   4M.TER.1  SA.1" name="WATTI   4M.TER.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="4"/>
        <switch id="WATTIP4_WATTI   4PRRTT.1  SA.1" name="WATTI   4PRRTT.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
        <switch id="WATTIP4_WATTI   4TR411    SA.1" name="WATTI   4TR411    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
        <switch id="WATTIP4_WATTI   4ANSTA.1  SA.1" name="WATTI   4ANSTA.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="WATTIP4_WATTI   4TR412    SA.1" name="WATTI   4TR412    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
        <switch id="WATTIP4_WATTI   4M.TER.1  SA.2" name="WATTI   4M.TER.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="WATTIP4_WATTI   4PRRTT.1  SA.2" name="WATTI   4PRRTT.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="WATTIP4_WATTI   4TR411    SA.2" name="WATTI   4TR411    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="WATTIP4_WATTI   4ANSTA.1  SA.2" name="WATTI   4ANSTA.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="WATTIP4_WATTI   4TR412    SA.2" name="WATTI   4TR412    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
        <switch id="WATTIP4_WATTI   4ANSTA.1  DJ" name="WATTI   4ANSTA.1  DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="WATTIP4_WATTI   4M.TER.1  DJ" name="WATTI   4M.TER.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="WATTIP4_WATTI   4PRRTT.1  DJ" name="WATTI   4PRRTT.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="WATTIP4_WATTI   4TR411    DJ.HT" name="WATTI   4TR411    DJ.HT" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="WATTIP4_WATTI   4TR411    DJ.BT.WATTI4TR411" name="WATTI   4TR411    DJ.BT.WATTI4TR411" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
        <switch id="WATTIP4_WATTI   4TR411    DJ.BT.WATTIINA" name="WATTI   4TR411    DJ.BT.WATTIINA" kind="BREAKER" retained="true" open="true" node1="11" node2="9"/>
        <switch id="WATTIP4_WATTI   4TR412    DJ.HT" name="WATTI   4TR412    DJ.HT" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
      </nodeBreakerTopology>
      <load id="WATTI4Y411" loadType="UNDEFINED" p0="13.282891273498535" q0="1.1365371942520142" node="10" p="13.282891273498535" q="1.1365371942520142">
        <property name="VECTCodeOITransfoDistrib" value="WATTI-Y411"/>
      </load>
      <load id="WATTI4Y412" loadType="UNDEFINED" p0="13.282891273498535" q0="1.1365371942520142" node="13" p="13.282891273498535" q="1.1365371942520142"/>
      <shunt id="WATTIINA" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="11" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="WATTI-Y411"/>
        <property name="qMax" value="11.4307"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="WATTR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WATTRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="WATTRP6_1.1" name="1.1" node="0" v="238.83216857910156" angle="5.4359657066264973"/>
        <busbarSection id="WATTRP6_1.2" name="1.2" node="1" v="238.97962951660156" angle="5.4455574266553102"/>
        <switch id="WATTRP6_WATTR6H.VIN.1SA.1F" name="WATTR6H.VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="WATTRP6_WATTR6TR611SA.1" name="WATTR6TR611SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
        <switch id="WATTRP6_WATTR6SE.1.12SS.1.12F" name="WATTR6SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="WATTRP6_WATTR6H.VIN.2SA.1F" name="WATTR6H.VIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="WATTRP6_WATTR6TR612SA.1" name="WATTR6TR612SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
        <switch id="WATTRP6_WATTR6H.VIN.1DJF" name="WATTR6H.VIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="2"/>
        <switch id="WATTRP6_WATTR6H.VIN.2DJF" name="WATTR6H.VIN.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="4"/>
        <switch id="WATTRP6_WATTR6TR611DJ" name="WATTR6TR611DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
        <switch id="WATTRP6_WATTR6TR611DJ.BT.WATTR6TR611" name="WATTR6TR611DJ.BT.WATTR6TR611" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="WATTRP6_WATTR6TR611DJ.BT.WATTRIN1A" name="WATTR6TR611DJ.BT.WATTRIN1A" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
        <switch id="WATTRP6_WATTR6TR612DJ" name="WATTR6TR612DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="10"/>
        <switch id="WATTRP6_WATTR6TR612DJ.BT.WATTR6TR612" name="WATTR6TR612DJ.BT.WATTR6TR612" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="WATTRP6_WATTR6TR612DJ.BT.WATTRIN2A" name="WATTR6TR612DJ.BT.WATTRIN2A" kind="BREAKER" retained="true" open="false" node1="12" node2="10"/>
      </nodeBreakerTopology>
      <load id="WATTR6Y611" loadType="UNDEFINED" p0="16.127639770507812" q0="2.1089065074920654" node="7" p="16.127639770507812" q="2.1089065074920654">
        <property name="VECTCodeOITransfoDistrib" value="WATTR-Y611"/>
      </load>
      <load id="WATTR6Y612" loadType="UNDEFINED" p0="13.128006935119629" q0="1.7444150447845459" node="11" p="13.128006935119629" q="1.7444150447845459">
        <property name="VECTCodeOITransfoDistrib" value="WATTR-Y612"/>
      </load>
      <shunt id="WATTRIN1A" bPerSection="1.1754943508222875e-38" maximumSectionCount="1" currentSectionCount="0" node="8" q="-0">
        <property name="VECTCodeOITransfoDistrib" value="WATTR-Y611"/>
        <property name="qMax" value="24.48"/>
      </shunt>
      <shunt id="WATTRIN2A" bPerSection="0.00011568395711947232" maximumSectionCount="1" currentSectionCount="1" node="12" q="-5.8565001487731934">
        <property name="VECTCodeOITransfoDistrib" value="WATTR-Y612"/>
        <property name="qMax" value="53.9784"/>
      </shunt>
    </voltageLevel>
  </substation>
  <substation id="WEPPE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WEPPEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="26">
        <busbarSection id="WEPPEP6_1.2" name="1.2" node="0" v="238.71568298339844" angle="6.838880158844769"/>
        <busbarSection id="WEPPEP6_1.1" name="1.1" node="1" v="238.71568298339844" angle="6.838880158844769"/>
        <busbarSection id="WEPPEP6_2.2" name="2.2" node="2" v="238.71568298339844" angle="6.838880158844769"/>
        <busbarSection id="WEPPEP6_2.1" name="2.1" node="3" v="238.71568298339844" angle="6.838880158844769"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.2  SA.1" name="WEPPE   6CREC6.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
        <switch id="WEPPEP6_WEPPE   6CROIX.1  SA.1" name="WEPPE   6CROIX.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.2  SA.1" name="WEPPE   6FLAME.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.2  SA.1" name="WEPPE   6ARMEN.2  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="WEPPEP6_WEPPE   6AT762    SA.1" name="WEPPE   6AT762    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="WEPPEP6_WEPPE   6SEC..21  SS.1.21" name="WEPPE   6SEC..21  SS.1.21" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.1  SA.1" name="WEPPE   6ARMEN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.1  SA.1" name="WEPPE   6FLAME.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
        <switch id="WEPPEP6_WEPPE   6AT761    SA.1" name="WEPPE   6AT761    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.1  SA.1" name="WEPPE   6CREC6.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
        <switch id="WEPPEP6_WEPPE   6VERTE.1  SA.1" name="WEPPE   6VERTE.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
        <switch id="WEPPEP6_WEPPE   6COUPL.1  SA.1" name="WEPPE   6COUPL.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.2  SA.2" name="WEPPE   6CREC6.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
        <switch id="WEPPEP6_WEPPE   6CROIX.1  SA.2" name="WEPPE   6CROIX.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.2  SA.2" name="WEPPE   6FLAME.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.2  SA.2" name="WEPPE   6ARMEN.2  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
        <switch id="WEPPEP6_WEPPE   6AT762    SA.2" name="WEPPE   6AT762    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
        <switch id="WEPPEP6_WEPPE   6SEC..21  SS.2.21" name="WEPPE   6SEC..21  SS.2.21" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.1  SA.2" name="WEPPE   6ARMEN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="4"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.1  SA.2" name="WEPPE   6FLAME.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
        <switch id="WEPPEP6_WEPPE   6AT761    SA.2" name="WEPPE   6AT761    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.1  SA.2" name="WEPPE   6CREC6.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
        <switch id="WEPPEP6_WEPPE   6VERTE.1  SA.2" name="WEPPE   6VERTE.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
        <switch id="WEPPEP6_WEPPE   6COUPL.1  SA.2" name="WEPPE   6COUPL.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="12"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.1  DJ" name="WEPPE   6ARMEN.1  DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="WEPPEP6_WEPPE   6ARMEN.2  DJ" name="WEPPE   6ARMEN.2  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="WEPPEP6_WEPPE   6AT761    DJ" name="WEPPE   6AT761    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="WEPPEP6_WEPPE   6AT762    DJ" name="WEPPE   6AT762    DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
        <switch id="WEPPEP6_WEPPE   6COUPL.1  DJ" name="WEPPE   6COUPL.1  DJ" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.1  DJ" name="WEPPE   6CREC6.1  DJ" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
        <switch id="WEPPEP6_WEPPE   6CREC6.2  DJ" name="WEPPE   6CREC6.2  DJ" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
        <switch id="WEPPEP6_WEPPE   6CROIX.1  DJ" name="WEPPE   6CROIX.1  DJ" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.1  DJ" name="WEPPE   6FLAME.1  DJ" kind="BREAKER" retained="true" open="false" node1="20" node2="21"/>
        <switch id="WEPPEP6_WEPPE   6FLAME.2  DJ" name="WEPPE   6FLAME.2  DJ" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
        <switch id="WEPPEP6_WEPPE   6VERTE.1  DJ" name="WEPPE   6VERTE.1  DJ" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <voltageLevel id="WEPPEP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="WEPPEP7_1" name="1" node="0" v="404.22824096679688" angle="10.954826004114853"/>
        <busbarSection id="WEPPEP7_2" name="2" node="1" v="404.22824096679688" angle="10.954826004114853"/>
        <switch id="WEPPEP7_WEPPE   7WARAN.1  SA.1" name="WEPPE   7WARAN.1  SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
        <switch id="WEPPEP7_WEPPE   7AVELI.1  SA.1" name="WEPPE   7AVELI.1  SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="WEPPEP7_WEPPE   7AT762    SA.1" name="WEPPE   7AT762    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="WEPPEP7_WEPPE   7AT761    SA.1" name="WEPPE   7AT761    SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="2"/>
        <switch id="WEPPEP7_WEPPE   7COUPL    SA.1" name="WEPPE   7COUPL    SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
        <switch id="WEPPEP7_WEPPE   7WARAN.1  SA.2" name="WEPPE   7WARAN.1  SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
        <switch id="WEPPEP7_WEPPE   7AVELI.1  SA.2" name="WEPPE   7AVELI.1  SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="WEPPEP7_WEPPE   7AT762    SA.2" name="WEPPE   7AT762    SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="WEPPEP7_WEPPE   7AT761    SA.2" name="WEPPE   7AT761    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="WEPPEP7_WEPPE   7COUPL    SA.2" name="WEPPE   7COUPL    SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
        <switch id="WEPPEP7_WEPPE   7AT761    DJ" name="WEPPE   7AT761    DJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="WEPPEP7_WEPPE   7AT762    DJ" name="WEPPE   7AT762    DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="WEPPEP7_WEPPE   7AVELI.1  DJ" name="WEPPE   7AVELI.1  DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="WEPPEP7_WEPPE   7COUPL    DJ" name="WEPPE   7COUPL    DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="WEPPEP7_WEPPE   7WARAN.1  DJ" name="WEPPE   7WARAN.1  DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
    </voltageLevel>
    <twoWindingsTransformer id="WEPPEY761" r="0.50000005960464478" x="39.599998474121094" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WEPPEP6" node1="9" voltageLevelId2="WEPPEP7" node2="3" p1="-295.33963012695312" q1="3.5110626220703125" p2="295.60797119140625" q2="17.742702484130859">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
    <twoWindingsTransformer id="WEPPEY762" r="0.47999992966651917" x="39.400001525878906" g="0" b="0" ratedU1="225" ratedU2="380" voltageLevelId1="WEPPEP6" node1="11" voltageLevelId2="WEPPEP7" node2="5" p1="-296.84194946289062" q1="3.3972687721252441" p2="297.10220336914062" q2="17.964618682861328">
      <ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false" regulating="false">
        <step r="0" x="0" g="0" b="0" rho="1"/>
        <step r="0" x="0" g="0" b="0" rho="0.95899999141693115"/>
        <step r="0" x="0" g="0" b="0" rho="0.91699999570846558"/>
      </ratioTapChanger>
      <currentLimits1 permanentLimit="9999">
        <temporaryLimit name="N/A" value="1803"/>
        <temporaryLimit name="IT20" acceptableDuration="1200" value="2164"/>
        <temporaryLimit name="IT5" acceptableDuration="300"/>
      </currentLimits1>
      <currentLimits2 permanentLimit="9999"/>
    </twoWindingsTransformer>
  </substation>
  <substation id="WESTH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WESTHP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="12">
        <busbarSection id="WESTHP6_1" name="1" node="0" v="233.36029052734375" angle="6.7398078380469109"/>
        <busbarSection id="WESTHP6_2" name="2" node="1" v="233.36029052734375" angle="6.7398078380469109"/>
        <switch id="WESTHP6_WESTH6G.SYN.1SA.1" name="WESTH6G.SYN.1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
        <switch id="WESTHP6_WESTH6G.SYN.2SA.1" name="WESTH6G.SYN.2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
        <switch id="WESTHP6_WESTH6TA1SA.1" name="WESTH6TA1SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
        <switch id="WESTHP6_WESTH6TA2SA.1" name="WESTH6TA2SA.1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
        <switch id="WESTHP6_WESTH6COUPLSA.1" name="WESTH6COUPLSA.1" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="0"/>
        <switch id="WESTHP6_WESTH6COUPLSA.2" name="WESTH6COUPLSA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
        <switch id="WESTHP6_WESTH6G.SYN.1SA.2" name="WESTH6G.SYN.1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
        <switch id="WESTHP6_WESTH6G.SYN.2SA.2" name="WESTH6G.SYN.2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
        <switch id="WESTHP6_WESTH6TA1SA.2" name="WESTH6TA1SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
        <switch id="WESTHP6_WESTH6TA2SA.2" name="WESTH6TA2SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
        <switch id="WESTHP6_WESTH6COUPLDJ" name="WESTH6COUPLDJ" kind="BREAKER" retained="true" open="false" node1="2" node2="3"/>
        <switch id="WESTHP6_WESTH6G.SYN.1DJ" name="WESTH6G.SYN.1DJ" kind="BREAKER" retained="true" open="false" node1="4" node2="5"/>
        <switch id="WESTHP6_WESTH6G.SYN.2DJ" name="WESTH6G.SYN.2DJ" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
        <switch id="WESTHP6_WESTH6TA1DJ" name="WESTH6TA1DJ" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
        <switch id="WESTHP6_WESTH6TA2DJ" name="WESTH6TA2DJ" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
      </nodeBreakerTopology>
      <load id="WESTH6TA1" loadType="UNDEFINED" p0="23.845720291137695" q0="10.257668495178223" node="9" p="23.845720291137695" q="10.257668495178223"/>
      <load id="WESTH6TA2" loadType="UNDEFINED" p0="23.845720291137695" q0="10.257668495178223" node="11" p="23.845720291137695" q="10.257668495178223"/>
    </voltageLevel>
  </substation>
  <substation id="WOEST" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="WOESTP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="5">
        <busbarSection id="WOESTP6_1" name="1" node="0" v="234.79154968261719" angle="6.5395364462983823"/>
        <switch id="WOESTP6_WOEST6ZWOES.1SA.1F" name="WOEST6ZWOES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="WOESTP6_WOEST6TR611SA.1F" name="WOEST6TR611SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="WOESTP6_WOEST   6TR611    DJ.HT" name="WOEST   6TR611    DJ.HT" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
        <switch id="WOESTP6_WOEST   6ZWOES.1  DJ" name="WOEST   6ZWOES.1  DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="4"/>
      </nodeBreakerTopology>
      <load id="WOEST6Y611" loadType="UNDEFINED" p0="0.10059424489736557" q0="2.3833663463592529" node="2" p="0.10059424489736557" q="2.3833663463592529"/>
    </voltageLevel>
  </substation>
  <substation id="Z.AND" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="Z.ANDP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="Z.ANDP7_1" name="1" node="0" v="404.2613525390625" angle="24.46517582392644"/>
        <switch id="Z.ANDP7_Z.AND7.GRAM.1SA.1F" name="Z.AND7.GRAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="Z.ANDP7_Z.AND7.ANDU.1SA.1F" name="Z.AND7.ANDU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="Z.ANDP7_Z.AND7.VANY.1SA.1F" name="Z.AND7.VANY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="Z.ANDP7_Z.AND7.ANDU.1DJF" name="Z.AND7.ANDU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="Z.ANDP7_Z.AND7.GRAM.1DJF" name="Z.AND7.GRAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="Z.ANDP7_Z.AND7.VANY.1DJF" name="Z.AND7.VANY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="Z.EEK" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="Z.EEKP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="Z.EEKP7_1" name="1" node="0" v="404.958251953125" angle="16.956246850427426"/>
        <switch id="Z.EEKP7_Z.EEK7.HORT.1SA.1F" name="Z.EEK7.HORT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="Z.EEKP7_Z.EEK7.EEKL.1SA.1F" name="Z.EEK7.EEKL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="Z.EEKP7_Z.EEK7.MAER.1SA.1F" name="Z.EEK7.MAER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="Z.EEKP7_Z.EEK7.EEKL.1DJF" name="Z.EEK7.EEKL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="Z.EEKP7_Z.EEK7.HORT.1DJF" name="Z.EEK7.HORT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="Z.EEKP7_Z.EEK7.MAER.1DJF" name="Z.EEK7.MAER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="Z.ROD" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="Z.RODP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="Z.RODP7_1" name="1" node="0" v="404.496826171875" angle="17.899934814460362"/>
        <switch id="Z.RODP7_Z.ROD7.HORT.1SA.1F" name="Z.ROD7.HORT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="Z.RODP7_Z.ROD7.MERC.1SA.1F" name="Z.ROD7.MERC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="Z.RODP7_Z.ROD7.RODE.1SA.1F" name="Z.ROD7.RODE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="Z.RODP7_Z.ROD7.HORT.1DJF" name="Z.ROD7.HORT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="Z.RODP7_Z.ROD7.MERC.1DJF" name="Z.ROD7.MERC.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="Z.RODP7_Z.ROD7.RODE.1DJF" name="Z.ROD7.RODE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="Z.VER" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="Z.VERP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="14">
        <busbarSection id="Z.VERP7_1.1" name="1.1" node="0" v="403.93862915039062" angle="19.311936406482513"/>
        <busbarSection id="Z.VERP7_1.2" name="1.2" node="1" v="403.89508056640625" angle="19.332047898493617"/>
        <switch id="Z.VERP7_Z.VER7.MERC.1SA.1F" name="Z.VER7.MERC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
        <switch id="Z.VERP7_Z.VER7SE.1.12SS.1.12F" name="Z.VER7SE.1.12SS.1.12F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
        <switch id="Z.VERP7_Z.VER7.BRUE.1SA.1F" name="Z.VER7.BRUE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="Z.VERP7_Z.VER7.VER5.1SA.1F" name="Z.VER7.VER5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="11"/>
        <switch id="Z.VERP7_Z.VER7.MERC.2SA.1F" name="Z.VER7.MERC.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
        <switch id="Z.VERP7_Z.VER7.BRUE.2SA.1F" name="Z.VER7.BRUE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="5"/>
        <switch id="Z.VERP7_Z.VER7.VER5.2SA.1F" name="Z.VER7.VER5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
        <switch id="Z.VERP7_Z.VER7.BRUE.1DJ" name="Z.VER7.BRUE.1DJ" kind="BREAKER" retained="true" open="false" node1="3" node2="2"/>
        <switch id="Z.VERP7_Z.VER7.BRUE.2DJ" name="Z.VER7.BRUE.2DJ" kind="BREAKER" retained="true" open="false" node1="5" node2="4"/>
        <switch id="Z.VERP7_Z.VER7.MERC.1DJ" name="Z.VER7.MERC.1DJ" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
        <switch id="Z.VERP7_Z.VER7.MERC.2DJ" name="Z.VER7.MERC.2DJ" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
        <switch id="Z.VERP7_Z.VER7.VER5.1DJ" name="Z.VER7.VER5.1DJ" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
        <switch id="Z.VERP7_Z.VER7.VER5.2DJ" name="Z.VER7.VER5.2DJ" kind="BREAKER" retained="true" open="false" node1="13" node2="12"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZARGO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZARGOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZARGOP6_1" name="1" node="0" v="240.06800842285156" angle="5.0117644285049847"/>
        <switch id="ZARGOP6_ZARGO6AMARG.1SA.1F" name="ZARGO6AMARG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZARGOP6_ZARGO6AMIEN.1SA.1F" name="ZARGO6AMIEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZARGOP6_ZARGO6ARGOE.1SA.1F" name="ZARGO6ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZARGOP6_ZARGO6AMARG.1DJF" name="ZARGO6AMARG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZARGOP6_ZARGO6AMIEN.1DJF" name="ZARGO6AMIEN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZARGOP6_ZARGO6ARGOE.1DJF" name="ZARGO6ARGOE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZARQ5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZARQ5P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZARQ5P4_1" name="1" node="0" v="94.346229553222656" angle="3.3389046785885297"/>
        <switch id="ZARQ5P4_ZARQ54LONG9.2SA.1F" name="ZARQ54LONG9.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZARQ5P4_ZARQ54BATAV.2SA.1F" name="ZARQ54BATAV.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZARQ5P4_ZARQ54ARQUE.2SA.1F" name="ZARQ54ARQUE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZARQ5P4_ZARQ54ARQUE.2DJF" name="ZARQ54ARQUE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZARQ5P4_ZARQ54BATAV.2DJF" name="ZARQ54BATAV.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZARQ5P4_ZARQ54LONG9.2DJF" name="ZARQ54LONG9.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZARQU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZARQUP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZARQUP4_1" name="1" node="0" v="94.267723083496094" angle="3.2501203302280031"/>
        <switch id="ZARQUP4_ZARQU4LONG9.1SA.1F" name="ZARQU4LONG9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZARQUP4_ZARQU4BATAV.1SA.1F" name="ZARQU4BATAV.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZARQUP4_ZARQU4ARQUE.1SA.1F" name="ZARQU4ARQUE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZARQUP4_ZARQU4ARQUE.1DJF" name="ZARQU4ARQUE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZARQUP4_ZARQU4BATAV.1DJF" name="ZARQU4BATAV.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZARQUP4_ZARQU4LONG9.1DJF" name="ZARQU4LONG9.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZAUMA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZAUMAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZAUMAP4_1" name="1" node="0" v="95.546585083007812" angle="5.6370153130535838"/>
        <switch id="ZAUMAP4_ZAUMA4BLOCA.2SA.1F" name="ZAUMA4BLOCA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZAUMAP4_ZAUMA4AUMAL.2SA.1F" name="ZAUMA4AUMAL.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZAUMAP4_ZAUMA4NEUF5.2SA.1F" name="ZAUMA4NEUF5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZAUMAP4_ZAUMA4AUMAL.2DJF" name="ZAUMA4AUMAL.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZAUMAP4_ZAUMA4BLOCA.2DJF" name="ZAUMA4BLOCA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZAUMAP4_ZAUMA4NEUF5.2DJF" name="ZAUMA4NEUF5.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZB.HA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="ZB.HAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZB.HAP6_1" name="1" node="0" v="238.14007568359375" angle="18.659385255821373"/>
        <switch id="ZB.HAP6_ZB.HA6B.HAM.1SA.1F" name="ZB.HA6B.HAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZB.HAP6_ZB.HA6SSHUB.1SA.1F" name="ZB.HA6SSHUB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZB.HAP6_ZB.HA6VIGY .1SA.1F" name="ZB.HA6VIGY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZB.HAP6_ZB.HA6B.HAM.1DJF" name="ZB.HA6B.HAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZB.HAP6_ZB.HA6SSHUB.1DJF" name="ZB.HA6SSHUB.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZB.HAP6_ZB.HA6VIGY .1DJF" name="ZB.HA6VIGY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZBASI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZBASIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZBASIP3_1" name="1" node="0" v="64.869857788085938" angle="8.330792829721954"/>
        <switch id="ZBASIP3_ZBASI3CXSSE.1SA.1F" name="ZBASI3CXSSE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZBASIP3_ZBASI3MAROL.1SA.1F" name="ZBASI3MAROL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZBASIP3_ZBASI3BASIN.1SA.1F" name="ZBASI3BASIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZBASIP3_ZBASI3BASIN.1DJF" name="ZBASI3BASIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZBASIP3_ZBASI3CXSSE.1DJF" name="ZBASI3CXSSE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZBASIP3_ZBASI3MAROL.1DJF" name="ZBASI3MAROL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZBETH" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZBETHP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZBETHP3_1" name="1" node="0" v="64.238685607910156" angle="-5.5502885591805242"/>
        <switch id="ZBETHP3_ZBETH3BETHI.1SA.1F" name="ZBETH3BETHI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZBETHP3_ZBETH3DUVY .1SA.1F" name="ZBETH3DUVY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZBETHP3_ZBETH3MORU .1SA.1F" name="ZBETH3MORU .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZBETHP3_ZBETH3BETHI.1DJF" name="ZBETH3BETHI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZBETHP3_ZBETH3DUVY .1DJF" name="ZBETH3DUVY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZBETHP3_ZBETH3MORU .1DJF" name="ZBETH3MORU .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZBEU5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZBEU5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZBEU5P6_1" name="1" node="0" v="238.26004028320312" angle="5.4990181710626462"/>
        <switch id="ZBEU5P6_ZBEU56MAZIN.1SA.1F" name="ZBEU56MAZIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZBEU5P6_ZBEU56VENDI.1SA.1F" name="ZBEU56VENDI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZBEU5P6_ZBEU56BEUVR.1SA.1F" name="ZBEU56BEUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZBEU5P6_ZBEU56BEUVR.1DJF" name="ZBEU56BEUVR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZBEU5P6_ZBEU56MAZIN.1DJF" name="ZBEU56MAZIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZBEU5P6_ZBEU56VENDI.1DJF" name="ZBEU56VENDI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZBXV6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZBXV6P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZBXV6P6_1" name="1" node="0" v="239.99165344238281" angle="5.3104332329840096"/>
        <switch id="ZBXV6P6_ZBXV66VICOG.1SA.1F" name="ZBXV66VICOG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZBXV6P6_ZBXV66A.COM.1SA.1F" name="ZBXV66A.COM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZBXV6P6_ZBXV66AMIEN.1SA.1F" name="ZBXV66AMIEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZBXV6P6_ZBXV66A.COM.1DJF" name="ZBXV66A.COM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZBXV6P6_ZBXV66AMIEN.1DJF" name="ZBXV66AMIEN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZBXV6P6_ZBXV66VICOG.1DJF" name="ZBXV66VICOG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCHOU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCHOUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCHOUP3_1" name="1" node="0" v="65.191246032714844" angle="1.0720283924762375"/>
        <switch id="ZCHOUP3_ZCHOU3S.DAM.1SA.1F" name="ZCHOU3S.DAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCHOUP3_ZCHOU3SAUTI.1SA.1F" name="ZCHOU3SAUTI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCHOUP3_ZCHOU3CHOUY.1SA.1F" name="ZCHOU3CHOUY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCHOUP3_ZCHOU3CHOUY.1DJF" name="ZCHOU3CHOUY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCHOUP3_ZCHOU3SAUTI.1DJF" name="ZCHOU3SAUTI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCHOUP3_ZCHOU3S.DAM.1DJF" name="ZCHOU3S.DAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCNR6" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZCNR6P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCNR6P3_1" name="1" node="0" v="65.398719787597656" angle="-4.3047250168532436"/>
        <switch id="ZCNR6P3_ZCNR63CNREI.1SA.1F" name="ZCNR63CNREI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCNR6P3_ZCNR63COMPI.1SA.1F" name="ZCNR63COMPI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCNR6P3_ZCNR63RIBEC.1SA.1F" name="ZCNR63RIBEC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCNR6P3_ZCNR63CNREI.1DJF" name="ZCNR63CNREI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCNR6P3_ZCNR63COMPI.1DJF" name="ZCNR63COMPI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCNR6P3_ZCNR63RIBEC.1DJF" name="ZCNR63RIBEC.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCNR7" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZCNR7P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCNR7P3_1" name="1" node="0" v="64.784469604492188" angle="-3.1368595720899131"/>
        <switch id="ZCNR7P3_ZCNR73CNREI.1SA.1F" name="ZCNR73CNREI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCNR7P3_ZCNR73MATZ .1SA.1F" name="ZCNR73MATZ .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCNR7P3_ZCNR73THOUR.1SA.1F" name="ZCNR73THOUR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCNR7P3_ZCNR73CNREI.1DJF" name="ZCNR73CNREI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCNR7P3_ZCNR73MATZ .1DJF" name="ZCNR73MATZ .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCNR7P3_ZCNR73THOUR.1DJF" name="ZCNR73THOUR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCOU8" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCOU8P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="ZCOU8P4_1" name="1" node="0" v="94.748023986816406" angle="4.2872905321099628"/>
        <switch id="ZCOU8P4_ZCOU84COUDE.1SA.1F" name="ZCOU84COUDE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCOU8P4_ZCOU84DUNES.1SA.1F" name="ZCOU84DUNES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCOU8P4_ZCOU84G.SYN.1SA.1F" name="ZCOU84G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCOU8P4_ZCOU84COUDE.1DJF" name="ZCOU84COUDE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCOU8P4_ZCOU84DUNES.1DJF" name="ZCOU84DUNES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCOU8P4_ZCOU84G.SYN.1DJF" name="ZCOU84G.SYN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="ZCOU8P4_Disj fict_ZCOU8P4_1" name="Disj fict_ZCOU8P4_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ZCOU8P4_Sect 1 fict_ZCOU8P4_1" name="Sect 1 fict_ZCOU8P4_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_ZCOU8P4_1" loadType="FICTITIOUS" p0="3.998382568359375" q0="0.51059490442276001" node="7" p="3.998382568359375" q="0.51059490442276001">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="ZCOU9" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCOU9P4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCOU9P4_1" name="1" node="0" v="94.985740661621094" angle="3.9185363027837909"/>
        <switch id="ZCOU9P4_ZCOU94COUDE.1SA.1F" name="ZCOU94COUDE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCOU9P4_ZCOU94HOLQU.1SA.1F" name="ZCOU94HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCOU9P4_ZCOU94NOORD.1SA.1F" name="ZCOU94NOORD.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCOU9P4_ZCOU94COUDE.1DJF" name="ZCOU94COUDE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCOU9P4_ZCOU94HOLQU.1DJF" name="ZCOU94HOLQU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCOU9P4_ZCOU94NOORD.1DJF" name="ZCOU94NOORD.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCUBR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCUBRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCUBRP4_1" name="1" node="0" v="95.291534423828125" angle="6.1435609249219469"/>
        <switch id="ZCUBRP4_ZCUBR4CUBRY.1SA.1F" name="ZCUBR4CUBRY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCUBRP4_ZCUBR4DAMER.1SA.1F" name="ZCUBR4DAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCUBRP4_ZCUBR4VERTU.1SA.1F" name="ZCUBR4VERTU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCUBRP4_ZCUBR4CUBRY.1DJF" name="ZCUBR4CUBRY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCUBRP4_ZCUBR4DAMER.1DJF" name="ZCUBR4DAMER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCUBRP4_ZCUBR4VERTU.1DJF" name="ZCUBR4VERTU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCUPE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCUPEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCUPEP6_1" name="1" node="0" v="240.79901123046875" angle="10.659994058402082"/>
        <switch id="ZCUPEP6_ZCUPE6CUPER.1SA.1F" name="ZCUPE6CUPER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCUPEP6_ZCUPE6RECY .1SA.1F" name="ZCUPE6RECY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCUPEP6_ZCUPE6VESLE.1SA.1F" name="ZCUPE6VESLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCUPEP6_ZCUPE6CUPER.1DJF" name="ZCUPE6CUPER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCUPEP6_ZCUPE6RECY .1DJF" name="ZCUPE6RECY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCUPEP6_ZCUPE6VESLE.1DJF" name="ZCUPE6VESLE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZCZRI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZCZRIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZCZRIP4_1" name="1" node="0" v="96.19921875" angle="3.514951950671962"/>
        <switch id="ZCZRIP4_ZCZRI4CARVI.1SA.1F" name="ZCZRI4CARVI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZCZRIP4_ZCZRI4CZRIE.1SA.1F" name="ZCZRI4CZRIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZCZRIP4_ZCZRI4HENIN.1SA.1F" name="ZCZRI4HENIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZCZRIP4_ZCZRI4CARVI.1DJF" name="ZCZRI4CARVI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZCZRIP4_ZCZRI4CZRIE.1DJF" name="ZCZRI4CZRIE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZCZRIP4_ZCZRI4HENIN.1DJF" name="ZCZRI4HENIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZDROG" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="ZDROGP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZDROGP7_1" name="1" node="0" v="404.2825927734375" angle="18.845861372993767"/>
        <switch id="ZDROGP7_ZDROG7.BRUE.1SA.1F" name="ZDROG7.BRUE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZDROGP7_ZDROG7.DROG.1SA.1F" name="ZDROG7.DROG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZDROGP7_ZDROG7.CZCE.1SA.1F" name="ZDROG7.CZCE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZDROGP7_ZDROG7.BRUE.1DJF" name="ZDROG7.BRUE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZDROGP7_ZDROG7.CZCE.1DJF" name="ZDROG7.CZCE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZDROGP7_ZDROG7.DROG.1DJF" name="ZDROG7.DROG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZEPE5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZEPE5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZEPE5P3_1" name="1" node="0" v="66.627609252929688" angle="6.2673111460778843"/>
        <switch id="ZEPE5P3_ZEPE53DAMER.1SA.1F" name="ZEPE53DAMER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZEPE5P3_ZEPE53EPERN.1SA.1F" name="ZEPE53EPERN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZEPE5P3_ZEPE53OIRY .1SA.1F" name="ZEPE53OIRY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZEPE5P3_ZEPE53DAMER.1DJF" name="ZEPE53DAMER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZEPE5P3_ZEPE53EPERN.1DJF" name="ZEPE53EPERN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZEPE5P3_ZEPE53OIRY .1DJF" name="ZEPE53OIRY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZESSA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZESSAP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZESSAP4_1" name="1" node="0" v="95.607597351074219" angle="3.1400018859949421"/>
        <switch id="ZESSAP4_ZESSA4BEUVR.1SA.1F" name="ZESSA4BEUVR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZESSAP4_ZESSA4ESTAI.1SA.1F" name="ZESSA4ESTAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZESSAP4_ZESSA4ESSAR.1SA.1F" name="ZESSA4ESSAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZESSAP4_ZESSA4BEUVR.1DJF" name="ZESSA4BEUVR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZESSAP4_ZESSA4ESSAR.1DJF" name="ZESSA4ESSAR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZESSAP4_ZESSA4ESTAI.1DJF" name="ZESSA4ESTAI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZF.SS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZF.SSP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZF.SSP3_1" name="1" node="0" v="66.30828857421875" angle="9.3515048370251215"/>
        <switch id="ZF.SSP3_ZF.SS3BAZAN.1SA.1F" name="ZF.SS3BAZAN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZF.SSP3_ZF.SS3CERNA.1SA.1F" name="ZF.SS3CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZF.SSP3_ZF.SS3POMAC.1SA.1F" name="ZF.SS3POMAC.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZF.SSP3_ZF.SS3BAZAN.1DJF" name="ZF.SS3BAZAN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZF.SSP3_ZF.SS3CERNA.1DJF" name="ZF.SS3CERNA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZF.SSP3_ZF.SS3POMAC.1DJF" name="ZF.SS3POMAC.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFAN5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZFAN5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFAN5P6_1" name="1" node="0" v="240.69418334960938" angle="-5.1142505632273796"/>
        <switch id="ZFAN5P6_ZFAN56FANAU.4SA.1F" name="ZFAN56FANAU.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFAN5P6_ZFAN56P.GAS.4SA.1F" name="ZFAN56P.GAS.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFAN5P6_ZFAN56FALLO.4SA.1F" name="ZFAN56FALLO.4SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFAN5P6_ZFAN56FALLO.4DJF" name="ZFAN56FALLO.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFAN5P6_ZFAN56FANAU.4DJF" name="ZFAN56FANAU.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFAN5P6_ZFAN56P.GAS.4DJF" name="ZFAN56P.GAS.4DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFANA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZFANAP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFANAP6_1" name="1" node="0" v="240.61012268066406" angle="-5.1485936081478494"/>
        <switch id="ZFANAP6_ZFANA6P.GAS.3SA.1F" name="ZFANA6P.GAS.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFANAP6_ZFANA6FANAU.3SA.1F" name="ZFANA6FANAU.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFANAP6_ZFANA6FALLO.3SA.1F" name="ZFANA6FALLO.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFANAP6_ZFANA6FALLO.3DJF" name="ZFANA6FALLO.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFANAP6_ZFANA6FANAU.3DJF" name="ZFANA6FANAU.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFANAP6_ZFANA6P.GAS.3DJF" name="ZFANA6P.GAS.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFERE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZFEREP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFEREP3_1" name="1" node="0" v="65.305244445800781" angle="2.5003634214031218"/>
        <switch id="ZFEREP3_ZFERE3FERE .1SA.1F" name="ZFERE3FERE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFEREP3_ZFERE3FISME.1SA.1F" name="ZFERE3FISME.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFEREP3_ZFERE3L.CHA.1SA.1F" name="ZFERE3L.CHA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFEREP3_ZFERE3FERE .1DJF" name="ZFERE3FERE .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFEREP3_ZFERE3FISME.1DJF" name="ZFERE3FISME.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFEREP3_ZFERE3L.CHA.1DJF" name="ZFERE3L.CHA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFOUI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZFOUIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFOUIP4_1" name="1" node="0" v="95.484375" angle="5.5307806851373211"/>
        <switch id="ZFOUIP4_ZFOUI4ALLEU.2SA.1F" name="ZFOUI4ALLEU.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFOUIP4_ZFOUI4FOUIL.2SA.1F" name="ZFOUI4FOUIL.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFOUIP4_ZFOUI4BLOCA.2SA.1F" name="ZFOUI4BLOCA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFOUIP4_ZFOUI4ALLEU.2DJF" name="ZFOUI4ALLEU.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFOUIP4_ZFOUI4BLOCA.2DJF" name="ZFOUI4BLOCA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFOUIP4_ZFOUI4FOUIL.2DJF" name="ZFOUI4FOUIL.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFROM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZFROMP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFROMP3_1" name="1" node="0" v="66.558753967285156" angle="16.51732011134219"/>
        <switch id="ZFROMP3_ZFROM3CHOO5.1SA.1F" name="ZFROM3CHOO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFROMP3_ZFROM3GIVET.1SA.1F" name="ZFROM3GIVET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFROMP3_ZFROM3FROME.1SA.1F" name="ZFROM3FROME.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFROMP3_ZFROM3CHOO5.1DJF" name="ZFROM3CHOO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFROMP3_ZFROM3FROME.1DJF" name="ZFROM3FROME.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFROMP3_ZFROM3GIVET.1DJF" name="ZFROM3GIVET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZFTAI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZFTAIP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZFTAIP4_1" name="1" node="0" v="95.113433837890625" angle="3.3782542521706191"/>
        <switch id="ZFTAIP4_ZFTAI4ARRAS.1SA.1F" name="ZFTAI4ARRAS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZFTAIP4_ZFTAI4FTAI6.1SA.1F" name="ZFTAI4FTAI6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZFTAIP4_ZFTAI4GAVRE.1SA.1F" name="ZFTAI4GAVRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZFTAIP4_ZFTAI4ARRAS.1DJF" name="ZFTAI4ARRAS.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZFTAIP4_ZFTAI4FTAI6.1DJF" name="ZFTAI4FTAI6.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZFTAIP4_ZFTAI4GAVRE.1DJF" name="ZFTAI4GAVRE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZGAN5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="ZGAN5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZGAN5P6_1" name="1" node="0" v="238.2120361328125" angle="18.724451345402205"/>
        <switch id="ZGAN5P6_ZGAN56GANDR.1SA.1F" name="ZGAN56GANDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZGAN5P6_ZGAN56SSHUB.1SA.1F" name="ZGAN56SSHUB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZGAN5P6_ZGAN56VIGY .1SA.1F" name="ZGAN56VIGY .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZGAN5P6_ZGAN56GANDR.1DJF" name="ZGAN56GANDR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZGAN5P6_ZGAN56SSHUB.1DJF" name="ZGAN56SSHUB.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZGAN5P6_ZGAN56VIGY .1DJF" name="ZGAN56VIGY .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZGANN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZGANNP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZGANNP3_1" name="1" node="0" v="65.17999267578125" angle="-4.0830516542273028"/>
        <switch id="ZGANNP3_ZGANN3BRET5.1SA.1F" name="ZGANN3BRET5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZGANNP3_ZGANN3GANNE.1SA.1F" name="ZGANN3GANNE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZGANNP3_ZGANN3VALES.1SA.1F" name="ZGANN3VALES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZGANNP3_ZGANN3BRET5.1DJF" name="ZGANN3BRET5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZGANNP3_ZGANN3GANNE.1DJF" name="ZGANN3GANNE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZGANNP3_ZGANN3VALES.1DJF" name="ZGANN3VALES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZH.TO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="NANCY"/>
    <voltageLevel id="ZH.TOP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZH.TOP6_1" name="1" node="0" v="238.14048767089844" angle="18.622094130500393"/>
        <switch id="ZH.TOP6_ZH.TO6LANDR.1SA.1F" name="ZH.TO6LANDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZH.TOP6_ZH.TO6H.TOU.1SA.1F" name="ZH.TO6H.TOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZH.TOP6_ZH.TO6SSHUB.1SA.1F" name="ZH.TO6SSHUB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZH.TOP6_ZH.TO6H.TOU.1DJF" name="ZH.TO6H.TOU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZH.TOP6_ZH.TO6LANDR.1DJF" name="ZH.TO6LANDR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZH.TOP6_ZH.TO6SSHUB.1DJF" name="ZH.TO6SSHUB.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZHEL5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZHEL5P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZHEL5P6_1" name="1" node="0" v="239.26173400878906" angle="5.8563809255137071"/>
        <switch id="ZHEL5P6_ZHEL56HELLE.1SA.1F" name="ZHEL56HELLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZHEL5P6_ZHEL56AVELI.1SA.1F" name="ZHEL56AVELI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZHEL5P6_ZHEL56H_VIN.1SA.1F" name="ZHEL56H_VIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZHEL5P6_ZHEL56AVELI.1DJF" name="ZHEL56AVELI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZHEL5P6_ZHEL56HELLE.1DJF" name="ZHEL56HELLE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZHEL5P6_ZHEL56H_VIN.1DJF" name="ZHEL56H_VIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZHESD" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZHESDP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZHESDP4_1" name="1" node="0" v="95.390960693359375" angle="2.9285193790540718"/>
        <switch id="ZHESDP4_ZHESD4HESDI.1SA.1F" name="ZHESD4HESDI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZHESDP4_ZHESD4FREVE.1SA.1F" name="ZHESD4FREVE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZHESDP4_ZHESD4SORRU.1SA.1F" name="ZHESD4SORRU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZHESDP4_ZHESD4FREVE.1DJF" name="ZHESD4FREVE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZHESDP4_ZHESD4HESDI.1DJF" name="ZHESD4HESDI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZHESDP4_ZHESD4SORRU.1DJF" name="ZHESD4SORRU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZLIN5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZLIN5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZLIN5P3_1" name="1" node="0" v="66.714363098144531" angle="8.3795253756763479"/>
        <switch id="ZLIN5P3_ZLIN53CERNA.1SA.1F" name="ZLIN53CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZLIN5P3_ZLIN53LINGU.1SA.1F" name="ZLIN53LINGU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZLIN5P3_ZLIN53NOUET.1SA.1F" name="ZLIN53NOUET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZLIN5P3_ZLIN53CERNA.1DJF" name="ZLIN53CERNA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZLIN5P3_ZLIN53LINGU.1DJF" name="ZLIN53LINGU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZLIN5P3_ZLIN53NOUET.1DJF" name="ZLIN53NOUET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZLONG" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZLONGP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZLONGP3_1" name="1" node="0" v="64.685195922851562" angle="-5.5665281877058757"/>
        <switch id="ZLONGP3_ZLONG3LONGU.1SA.1F" name="ZLONG3LONGU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZLONGP3_ZLONG3COMPI.1SA.1F" name="ZLONG3COMPI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZLONGP3_ZLONG3PEUPL.1SA.1F" name="ZLONG3PEUPL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZLONGP3_ZLONG3COMPI.1DJF" name="ZLONG3COMPI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZLONGP3_ZLONG3LONGU.1DJF" name="ZLONG3LONGU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZLONGP3_ZLONG3PEUPL.1DJF" name="ZLONG3PEUPL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="ZLONG3LONGU1" loadType="UNDEFINED" p0="-0.97301685810089111" q0="-7.2459535598754883" node="4" p="-0.97301685810089111" q="-7.2459535598754883"/>
    </voltageLevel>
  </substation>
  <substation id="ZM.NI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZM.NIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZM.NIP3_1" name="1" node="0" v="64.88232421875" angle="0.3515703805089192"/>
        <switch id="ZM.NIP3_ZM.NI3M.NIC.2SA.1F" name="ZM.NI3M.NIC.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZM.NIP3_ZM.NI3NESLE.2SA.1F" name="ZM.NI3NESLE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZM.NIP3_ZM.NI3PERTA.2SA.1F" name="ZM.NI3PERTA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZM.NIP3_ZM.NI3M.NIC.2DJF" name="ZM.NI3M.NIC.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZM.NIP3_ZM.NI3NESLE.2DJF" name="ZM.NI3NESLE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZM.NIP3_ZM.NI3PERTA.2DJF" name="ZM.NI3PERTA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZMAR7" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMAR7P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZMAR7P3_1" name="1" node="0" v="66.024078369140625" angle="2.8395331132262069"/>
        <switch id="ZMAR7P3_ZMAR73MARLE.1SA.1F" name="ZMAR73MARLE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMAR7P3_ZMAR73BXTO5.1SA.1F" name="ZMAR73BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMAR7P3_ZMAR73MANO5.1SA.1F" name="ZMAR73MANO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMAR7P3_ZMAR73BXTO5.1DJF" name="ZMAR73BXTO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZMAR7P3_ZMAR73MANO5.1DJF" name="ZMAR73MANO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMAR7P3_ZMAR73MARLE.1DJF" name="ZMAR73MARLE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZMARL" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMARLP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZMARLP3_1" name="1" node="0" v="66.575286865234375" angle="14.08178222879507"/>
        <switch id="ZMARLP3_ZMARL3MARL5.1SA.1F" name="ZMARL3MARL5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMARLP3_ZMARL3TORCY.1SA.1F" name="ZMARL3TORCY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMARLP3_ZMARL3ZS.SE.1SA.1F" name="ZMARL3ZS.SE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMARLP3_ZMARL3MARL5.1DJF" name="ZMARL3MARL5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZMARLP3_ZMARL3TORCY.1DJF" name="ZMARL3TORCY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMARLP3_ZMARL3ZS.SE.1DJF" name="ZMARL3ZS.SE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZMAUP" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMAUPP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZMAUPP3_1" name="1" node="0" v="64.660934448242188" angle="8.0405456484895534"/>
        <switch id="ZMAUPP3_ZMAUP3REVIG.1SA.1F" name="ZMAUP3REVIG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMAUPP3_ZMAUP3SUIPP.1SA.1F" name="ZMAUP3SUIPP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMAUPP3_ZMAUP3MAUPA.1SA.1F" name="ZMAUP3MAUPA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMAUPP3_ZMAUP3MAUPA.1DJF" name="ZMAUP3MAUPA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
