        <switch id="ZMAUPP3_ZMAUP3REVIG.1DJF" name="ZMAUP3REVIG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMAUPP3_ZMAUP3SUIPP.1DJF" name="ZMAUP3SUIPP.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZMOH5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMOH5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="ZMOH5P3_1" name="1" node="0" v="65.178138732910156" angle="1.0200238657442893"/>
        <switch id="ZMOH5P3_ZMOH53PERON.2SA.1F" name="ZMOH53PERON.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMOH5P3_ZMOH53MOHET.2SA.1F" name="ZMOH53MOHET.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMOH5P3_ZMOH53PERTA.2SA.1F" name="ZMOH53PERTA.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMOH5P3_ZMOH53MOHET.2DJF" name="ZMOH53MOHET.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZMOH5P3_ZMOH53PERON.2DJF" name="ZMOH53PERON.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMOH5P3_ZMOH53PERTA.2DJF" name="ZMOH53PERTA.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="ZMOH5P3_Disj fict_ZMOH5P3_1" name="Disj fict_ZMOH5P3_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ZMOH5P3_Sect 1 fict_ZMOH5P3_1" name="Sect 1 fict_ZMOH5P3_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_ZMOH5P3_1" loadType="FICTITIOUS" p0="-5.1142392158508301" q0="1.0601372718811035" node="7" p="-5.1142392158508301" q="1.0601372718811035">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="ZMOHE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMOHEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZMOHEP3_1" name="1" node="0" v="65.482833862304688" angle="0.44420028545472146"/>
        <switch id="ZMOHEP3_ZMOHE3MOHET.1SA.1F" name="ZMOHE3MOHET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMOHEP3_ZMOHE3PERON.1SA.1F" name="ZMOHE3PERON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMOHEP3_ZMOHE3PERTA.1SA.1F" name="ZMOHE3PERTA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMOHEP3_ZMOHE3MOHET.1DJF" name="ZMOHE3MOHET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZMOHEP3_ZMOHE3PERON.1DJF" name="ZMOHE3PERON.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMOHEP3_ZMOHE3PERTA.1DJF" name="ZMOHE3PERTA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZMTMI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZMTMIP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZMTMIP3_1" name="1" node="0" v="65.108779907226562" angle="6.7131457677349431"/>
        <switch id="ZMTMIP3_ZMTMI3NOGEN.1SA.1F" name="ZMTMI3NOGEN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZMTMIP3_ZMTMI3CHEZY.1SA.1F" name="ZMTMI3CHEZY.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZMTMIP3_ZMTMI3MTMIR.1SA.1F" name="ZMTMI3MTMIR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZMTMIP3_ZMTMI3CHEZY.1DJF" name="ZMTMI3CHEZY.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZMTMIP3_ZMTMI3MTMIR.1DJF" name="ZMTMI3MTMIR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZMTMIP3_ZMTMI3NOGEN.1DJF" name="ZMTMI3NOGEN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZNEU5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZNEU5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZNEU5P3_1" name="1" node="0" v="65.909904479980469" angle="4.0567212749769039"/>
        <switch id="ZNEU5P3_ZNEU53SETIE.1SA.1F" name="ZNEU53SETIE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZNEU5P3_ZNEU53BXTO5.1SA.1F" name="ZNEU53BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZNEU5P3_ZNEU53NOYAL.1SA.1F" name="ZNEU53NOYAL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZNEU5P3_ZNEU53BXTO5.1DJF" name="ZNEU53BXTO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZNEU5P3_ZNEU53NOYAL.1DJF" name="ZNEU53NOYAL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZNEU5P3_ZNEU53SETIE.1DJF" name="ZNEU53SETIE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZNEUF" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZNEUFP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZNEUFP4_1" name="1" node="0" v="94.780250549316406" angle="5.3810561083414719"/>
        <switch id="ZNEUFP4_ZNEUF4BXCH5.1SA.1F" name="ZNEUF4BXCH5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZNEUFP4_ZNEUF4NEUF5.1SA.1F" name="ZNEUF4NEUF5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZNEUFP4_ZNEUF4RENOU.1SA.1F" name="ZNEUF4RENOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZNEUFP4_ZNEUF4BXCH5.1DJF" name="ZNEUF4BXCH5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZNEUFP4_ZNEUF4NEUF5.1DJF" name="ZNEUF4NEUF5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZNEUFP4_ZNEUF4RENOU.1DJF" name="ZNEUF4RENOU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZOSTR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZOSTRP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZOSTRP4_1" name="1" node="0" v="95.803817749023438" angle="3.1226843682411976"/>
        <switch id="ZOSTRP4_ZOSTR4ECHIN.1SA.1F" name="ZOSTR4ECHIN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZOSTRP4_ZOSTR4OSTRO.1SA.1F" name="ZOSTR4OSTRO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZOSTRP4_ZOSTR4MQISE.1SA.1F" name="ZOSTR4MQISE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZOSTRP4_ZOSTR4ECHIN.1DJF" name="ZOSTR4ECHIN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZOSTRP4_ZOSTR4MQISE.1DJF" name="ZOSTR4MQISE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZOSTRP4_ZOSTR4OSTRO.1DJF" name="ZOSTR4OSTRO.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZPLOU" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZPLOUP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZPLOUP3_1" name="1" node="0" v="65.725486755371094" angle="3.2712862326922263"/>
        <switch id="ZPLOUP3_ZPLOU3THIER.1SA.1F" name="ZPLOU3THIER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZPLOUP3_ZPLOU3PLOUI.1SA.1F" name="ZPLOU3PLOUI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZPLOUP3_ZPLOU3P.FOR.1SA.1F" name="ZPLOU3P.FOR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZPLOUP3_ZPLOU3P.FOR.1DJF" name="ZPLOU3P.FOR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZPLOUP3_ZPLOU3PLOUI.1DJF" name="ZPLOU3PLOUI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZPLOUP3_ZPLOU3THIER.1DJF" name="ZPLOU3THIER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZQ.EC" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZQ.ECP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZQ.ECP6_1" name="1" node="0" v="233.31422424316406" angle="6.4753570006491801"/>
        <switch id="ZQ.ECP6_ZQ.EC6DUNES.1SA.1F" name="ZQ.EC6DUNES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZQ.ECP6_ZQ.EC6G.SYN.1SA.1F" name="ZQ.EC6G.SYN.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZQ.ECP6_ZQ.EC6Q.ECL.1SA.1F" name="ZQ.EC6Q.ECL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZQ.ECP6_ZQ.EC6DUNES.1DJF" name="ZQ.EC6DUNES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZQ.ECP6_ZQ.EC6G.SYN.1DJF" name="ZQ.EC6G.SYN.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZQ.ECP6_ZQ.EC6Q.ECL.1DJF" name="ZQ.EC6Q.ECL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZQUA5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZQUA5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZQUA5P3_1" name="1" node="0" v="65.936431884765625" angle="3.764574447381595"/>
        <switch id="ZQUA5P3_ZQUA53THIER.1SA.1F" name="ZQUA53THIER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZQUA5P3_ZQUA53QUARO.1SA.1F" name="ZQUA53QUARO.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZQUA5P3_ZQUA53V.CON.1SA.1F" name="ZQUA53V.CON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZQUA5P3_ZQUA53QUARO.1DJF" name="ZQUA53QUARO.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZQUA5P3_ZQUA53THIER.1DJF" name="ZQUA53THIER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZQUA5P3_ZQUA53V.CON.1DJF" name="ZQUA53V.CON.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZQUAR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZQUARP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZQUARP6_1" name="1" node="0" v="237.89506530761719" angle="6.8793887301516454"/>
        <switch id="ZQUARP6_ZQUAR6THIER.2SA.1F" name="ZQUAR6THIER.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZQUARP6_ZQUAR6QUARE.2SA.1F" name="ZQUAR6QUARE.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZQUARP6_ZQUAR6VALEN.2SA.1F" name="ZQUAR6VALEN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZQUARP6_ZQUAR6QUARE.2DJF" name="ZQUAR6QUARE.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZQUARP6_ZQUAR6THIER.2DJF" name="ZQUAR6THIER.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZQUARP6_ZQUAR6VALEN.2DJF" name="ZQUAR6VALEN.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZQUEN" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZQUENP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZQUENP4_1" name="1" node="0" v="94.857452392578125" angle="2.6452101759145243"/>
        <switch id="ZQUENP4_ZQUEN4LAMO5.1SA.1F" name="ZQUEN4LAMO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZQUENP4_ZQUEN4QUENT.1SA.1F" name="ZQUEN4QUENT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZQUENP4_ZQUEN4ARGOE.1SA.1F" name="ZQUEN4ARGOE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZQUENP4_ZQUEN4ARGOE.1DJF" name="ZQUEN4ARGOE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZQUENP4_ZQUEN4LAMO5.1DJF" name="ZQUEN4LAMO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZQUENP4_ZQUEN4QUENT.1DJF" name="ZQUEN4QUENT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZR.OM" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZR.OMP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZR.OMP4_1" name="1" node="0" v="94.20489501953125" angle="3.4838899578740365"/>
        <switch id="ZR.OMP4_ZR.OM4LONG9.1SA.1F" name="ZR.OM4LONG9.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZR.OMP4_ZR.OM4CHOC5.1SA.1F" name="ZR.OM4CHOC5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZR.OMP4_ZR.OM4SSOME.1SA.1F" name="ZR.OM4SSOME.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZR.OMP4_ZR.OM4CHOC5.1DJF" name="ZR.OM4CHOC5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZR.OMP4_ZR.OM4LONG9.1DJF" name="ZR.OM4LONG9.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZR.OMP4_ZR.OM4SSOME.1DJF" name="ZR.OM4SSOME.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZRAN5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZRAN5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZRAN5P3_1" name="1" node="0" v="63.547714233398438" angle="-5.9187708616003647"/>
        <switch id="ZRAN5P3_ZRAN53RANTI.1SA.1F" name="ZRAN53RANTI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZRAN5P3_ZRAN53VALES.1SA.1F" name="ZRAN53VALES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZRAN5P3_ZRAN53CARRI.1SA.1F" name="ZRAN53CARRI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZRAN5P3_ZRAN53CARRI.1DJF" name="ZRAN53CARRI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZRAN5P3_ZRAN53RANTI.1DJF" name="ZRAN53RANTI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZRAN5P3_ZRAN53VALES.1DJF" name="ZRAN53VALES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="ZRAN53RANTI" loadType="UNDEFINED" p0="11.470626831054688" q0="-4.0318646430969238" node="4" p="11.470626831054688" q="-4.0318646430969238"/>
    </voltageLevel>
  </substation>
  <substation id="ZRENO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZRENOP4" nominalV="90" lowVoltageLimit="85" highVoltageLimit="100" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="ZRENOP4_1" name="1" node="0"/>
        <switch id="ZRENOP4_ZRENO4RENOU.1SA.1F" name="ZRENO4RENOU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZRENOP4_ZRENO4DIEPP.1SA.1F" name="ZRENO4DIEPP.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZRENOP4_ZRENO4ENVER.1SA.1F" name="ZRENO4ENVER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZRENOP4_ZRENO4DIEPP.1DJF" name="ZRENO4DIEPP.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZRENOP4_ZRENO4ENVER.1DJF" name="ZRENO4ENVER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZRENOP4_ZRENO4RENOU.1DJF" name="ZRENO4RENOU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="ZRENOP4_Disj fict_ZRENOP4_1" name="Disj fict_ZRENOP4_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ZRENOP4_Sect 1 fict_ZRENOP4_1" name="Sect 1 fict_ZRENOP4_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_ZRENOP4_1" loadType="FICTITIOUS" p0="0" q0="0.39293521642684937" node="7" p="-0" q="0.39293521642684937">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="ZRUMI" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZRUMIP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZRUMIP6_1" name="1" node="0" v="234.54660034179688" angle="6.5327818160960627"/>
        <switch id="ZRUMIP6_ZRUMI6ATTAQ.2SA.1F" name="ZRUMI6ATTAQ.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZRUMIP6_ZRUMI6HOLQU.2SA.1F" name="ZRUMI6HOLQU.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZRUMIP6_ZRUMI6RUMIN.2SA.1F" name="ZRUMI6RUMIN.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZRUMIP6_ZRUMI6ATTAQ.2DJF" name="ZRUMI6ATTAQ.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZRUMIP6_ZRUMI6HOLQU.2DJF" name="ZRUMI6HOLQU.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZRUMIP6_ZRUMI6RUMIN.2DJF" name="ZRUMI6RUMIN.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZRUPR" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZRUPRP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZRUPRP6_1" name="1" node="0" v="238.76690673828125" angle="4.1181857204310255"/>
        <switch id="ZRUPRP6_ZRUPR6BXTO5.1SA.1F" name="ZRUPR6BXTO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZRUPRP6_ZRUPR6S.DAM.1SA.1F" name="ZRUPR6S.DAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZRUPRP6_ZRUPR6RUPRE.1SA.1F" name="ZRUPR6RUPRE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZRUPRP6_ZRUPR6BXTO5.1DJF" name="ZRUPR6BXTO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZRUPRP6_ZRUPR6RUPRE.1DJF" name="ZRUPR6RUPRE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZRUPRP6_ZRUPR6S.DAM.1DJF" name="ZRUPR6S.DAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZS.MO" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZS.MOP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZS.MOP3_1" name="1" node="0" v="64.951698303222656" angle="13.707232583958143"/>
        <switch id="ZS.MOP3_ZS.MO3MOUZ5.1SA.1F" name="ZS.MO3MOUZ5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZS.MOP3_ZS.MO3S.MO5.1SA.1F" name="ZS.MO3S.MO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZS.MOP3_ZS.MO3STENA.1SA.1F" name="ZS.MO3STENA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZS.MOP3_ZS.MO3MOUZ5.1SRB.1F" name="ZS.MO3MOUZ5.1SRB.1F" kind="LOAD_BREAK_SWITCH" retained="false" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZS.MOP3_ZS.MO3S.MO5.1SRB.1F" name="ZS.MO3S.MO5.1SRB.1F" kind="LOAD_BREAK_SWITCH" retained="false" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZS.MOP3_ZS.MO3STENA.1SRB.1" name="ZS.MO3STENA.1SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZS.SE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZS.SEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="9">
        <busbarSection id="ZS.SEP3_1" name="1" node="0" v="66.575218200683594" angle="14.081810403325397"/>
        <switch id="ZS.SEP3_ZS.SE3ZMARL.1SA.1F" name="ZS.SE3ZMARL.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZS.SEP3_ZS.SE3ZVLET.1SA.1F" name="ZS.SE3ZVLET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZS.SEP3_ZS.SE3S.SED.1SA.1F" name="ZS.SE3S.SED.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZS.SEP3_ZS.SE3S.SED.1DJF" name="ZS.SE3S.SED.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZS.SEP3_ZS.SE3ZMARL.1DJF" name="ZS.SE3ZMARL.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZS.SEP3_ZS.SE3ZVLET.1DJF" name="ZS.SE3ZVLET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
        <switch id="ZS.SEP3_Disj fict_ZS.SEP3_1" name="Disj fict_ZS.SEP3_1" kind="BREAKER" retained="true" open="false" node1="7" node2="8"/>
        <switch id="ZS.SEP3_Sect 1 fict_ZS.SEP3_1" name="Sect 1 fict_ZS.SEP3_1" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
      </nodeBreakerTopology>
      <load id="fict_ZS.SEP3_1" loadType="FICTITIOUS" p0="3.7227585315704346" q0="0.78016209602355957" node="7" p="3.7227585315704346" q="0.78016209602355957">
        <property name="chargeFictive" value="consoFictive"/>
      </load>
    </voltageLevel>
  </substation>
  <substation id="ZSAB5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZSAB5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZSAB5P3_1" name="1" node="0" v="65.891334533691406" angle="3.4854517233164422"/>
        <switch id="ZSAB5P3_ZSAB53BRIAS.1SA.1F" name="ZSAB53BRIAS.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZSAB5P3_ZSAB53CAUDR.1SA.1F" name="ZSAB53CAUDR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZSAB5P3_ZSAB53SOLES.1SA.1F" name="ZSAB53SOLES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZSAB5P3_ZSAB53BRIAS.1DJF" name="ZSAB53BRIAS.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZSAB5P3_ZSAB53CAUDR.1DJF" name="ZSAB53CAUDR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZSAB5P3_ZSAB53SOLES.1DJF" name="ZSAB53SOLES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZSOLE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZSOLEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZSOLEP3_1" name="1" node="0" v="65.87835693359375" angle="3.5241989595911014"/>
        <switch id="ZSOLEP3_ZSOLE3FAMAR.1SA.1F" name="ZSOLE3FAMAR.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZSOLEP3_ZSOLE3PERIZ.1SA.1F" name="ZSOLE3PERIZ.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZSOLEP3_ZSOLE3SOLES.1SA.1F" name="ZSOLE3SOLES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZSOLEP3_ZSOLE3FAMAR.1DJF" name="ZSOLE3FAMAR.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZSOLEP3_ZSOLE3PERIZ.1DJF" name="ZSOLE3PERIZ.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZSOLEP3_ZSOLE3SOLES.1DJF" name="ZSOLE3SOLES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZSTE5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZSTE5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZSTE5P3_1" name="1" node="0" v="64.961517333984375" angle="13.721467551962096"/>
        <switch id="ZSTE5P3_ZSTE53BAZEI.1SA.1F" name="ZSTE53BAZEI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZSTE5P3_ZSTE53STENA.1SA.1F" name="ZSTE53STENA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZSTE5P3_ZSTE53MOUZ5.1SA.1F" name="ZSTE53MOUZ5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZSTE5P3_ZSTE53BAZEI.1DJF" name="ZSTE53BAZEI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZSTE5P3_ZSTE53MOUZ5.1DJF" name="ZSTE53MOUZ5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZSTE5P3_ZSTE53STENA.1DJF" name="ZSTE53STENA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZT.SS" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZT.SSP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZT.SSP3_1" name="1" node="0" v="66.654586791992188" angle="8.5651716248645879"/>
        <switch id="ZT.SSP3_ZT.SS3CERNA.1SA.1F" name="ZT.SS3CERNA.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZT.SSP3_ZT.SS3MURIG.1SA.1F" name="ZT.SS3MURIG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZT.SSP3_ZT.SS3NOUET.1SA.1F" name="ZT.SS3NOUET.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZT.SSP3_ZT.SS3CERNA.1DJF" name="ZT.SS3CERNA.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZT.SSP3_ZT.SS3MURIG.1DJF" name="ZT.SS3MURIG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZT.SSP3_ZT.SS3NOUET.1DJF" name="ZT.SS3NOUET.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZTERG" country="BE">
    <property name="paysCvg" value="BELGIQUE"/>
    <property name="regionCvg" value="BELGIQUE"/>
    <voltageLevel id="ZTERGP7" nominalV="380" lowVoltageLimit="390" highVoltageLimit="420.00003051757812" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZTERGP7_1" name="1" node="0" v="404.47695922851562" angle="20.137810437521896"/>
        <switch id="ZTERGP7_ZTERG7.GRAM.1SA.1F" name="ZTERG7.GRAM.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZTERGP7_ZTERG7.TERG.1SA.1F" name="ZTERG7.TERG.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZTERGP7_ZTERG7.CZCE.1SA.1F" name="ZTERG7.CZCE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZTERGP7_ZTERG7.CZCE.1DJF" name="ZTERG7.CZCE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZTERGP7_ZTERG7.GRAM.1DJF" name="ZTERG7.GRAM.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZTERGP7_ZTERG7.TERG.1DJF" name="ZTERG7.TERG.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZTRIT" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZTRITP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZTRITP6_1" name="1" node="0" v="237.39691162109375" angle="6.5192802396542398"/>
        <switch id="ZTRITP6_ZTRIT6TRITH.1SA.1F" name="ZTRIT6TRITH.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZTRITP6_ZTRIT6TRIT5.1SA.1F" name="ZTRIT6TRIT5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZTRITP6_ZTRIT6G_CAI.1SA.1F" name="ZTRIT6G_CAI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZTRITP6_ZTRIT6G_CAI.1DJF" name="ZTRIT6G_CAI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZTRITP6_ZTRIT6TRITH.1DJF" name="ZTRIT6TRITH.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZTRITP6_ZTRIT6TRIT5.1DJF" name="ZTRIT6TRIT5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZV.BE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZV.BEP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZV.BEP6_1" name="1" node="0" v="240.67111206054688" angle="-4.6096639349903406"/>
        <switch id="ZV.BEP6_ZV.BE6FALLO.3SA.1F" name="ZV.BE6FALLO.3SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZV.BEP6_ZV.BE6P.GAS.2SA.1F" name="ZV.BE6P.GAS.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZV.BEP6_ZV.BE6V.BEL.2SA.1F" name="ZV.BE6V.BEL.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZV.BEP6_ZV.BE6FALLO.3DJF" name="ZV.BE6FALLO.3DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZV.BEP6_ZV.BE6P.GAS.2DJF" name="ZV.BE6P.GAS.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZV.BEP6_ZV.BE6V.BEL.2DJF" name="ZV.BE6V.BEL.2DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZV.M5" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZV.M5P3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZV.M5P3_1" name="1" node="0" v="66.010475158691406" angle="9.3387819021486802"/>
        <switch id="ZV.M5P3_ZV.M53HAYBE.1SA.1F" name="ZV.M53HAYBE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZV.M5P3_ZV.M53CHOO5.1SA.1F" name="ZV.M53CHOO5.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZV.M5P3_ZV.M53VIREU.1SA.1F" name="ZV.M53VIREU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZV.M5P3_ZV.M53CHOO5.1DJF" name="ZV.M53CHOO5.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZV.M5P3_ZV.M53HAYBE.1DJF" name="ZV.M53HAYBE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZV.M5P3_ZV.M53VIREU.1DJF" name="ZV.M53VIREU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZV.PA" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZV.PAP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZV.PAP3_1" name="1" node="0" v="63.720279693603516" angle="-5.4980192558965317"/>
        <switch id="ZV.PAP3_ZV.PA3BARR6.1SA.1F" name="ZV.PA3BARR6.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZV.PAP3_ZV.PA3MORU .1SA.1F" name="ZV.PA3MORU .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZV.PAP3_ZV.PA3V.PAU.1SA.1F" name="ZV.PA3V.PAU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZV.PAP3_ZV.PA3BARR6.1DJF" name="ZV.PA3BARR6.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZV.PAP3_ZV.PA3MORU .1DJF" name="ZV.PA3MORU .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZV.PAP3_ZV.PA3V.PAU.1DJF" name="ZV.PA3V.PAU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
      <load id="ZV.PA3V.PAU" loadType="UNDEFINED" p0="-5.6170315742492676" q0="-2.515162467956543" node="6" p="-5.6170315742492676" q="-2.515162467956543"/>
    </voltageLevel>
  </substation>
  <substation id="ZV.SE" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZV.SEP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZV.SEP3_1" name="1" node="0" v="67.18572998046875" angle="11.818202896339486"/>
        <switch id="ZV.SEP3_ZV.SE3LIART.1SA.1F" name="ZV.SE3LIART.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZV.SEP3_ZV.SE3MOHON.1SA.1F" name="ZV.SE3MOHON.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZV.SEP3_ZV.SE3P.TER.1SA.1F" name="ZV.SE3P.TER.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZV.SEP3_ZV.SE3LIART.1DJF" name="ZV.SE3LIART.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZV.SEP3_ZV.SE3MOHON.1DJF" name="ZV.SE3MOHON.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZV.SEP3_ZV.SE3P.TER.1DJF" name="ZV.SE3P.TER.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZVAL9" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="PARIS"/>
    <voltageLevel id="ZVAL9P6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZVAL9P6_1" name="1" node="0" v="238.109375" angle="0.85775223144312629"/>
        <switch id="ZVAL9P6_ZVAL96CARRI.1SA.1F" name="ZVAL96CARRI.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZVAL9P6_ZVAL96ROYE .1SA.1F" name="ZVAL96ROYE .1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZVAL9P6_ZVAL96VALES.1SA.1F" name="ZVAL96VALES.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZVAL9P6_ZVAL96CARRI.1DJF" name="ZVAL96CARRI.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZVAL9P6_ZVAL96ROYE .1DJF" name="ZVAL96ROYE .1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZVAL9P6_ZVAL96VALES.1DJF" name="ZVAL96VALES.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZVLET" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZVLETP3" nominalV="63" lowVoltageLimit="59" highVoltageLimit="68" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZVLETP3_1" name="1" node="0" v="66.582923889160156" angle="14.089996385045659"/>
        <switch id="ZVLETP3_ZVLET3DONCH.1SA.1F" name="ZVLET3DONCH.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZVLETP3_ZVLET3VLETT.1SA.1F" name="ZVLET3VLETT.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZVLETP3_ZVLET3ZS.SE.1SA.1F" name="ZVLET3ZS.SE.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZVLETP3_ZVLET3DONCH.1DJF" name="ZVLET3DONCH.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZVLETP3_ZVLET3VLETT.1DJF" name="ZVLET3VLETT.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZVLETP3_ZVLET3ZS.SE.1DJF" name="ZVLET3ZS.SE.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <substation id="ZWOES" country="FR" tso="RTE">
    <property name="paysCvg" value="FRANCE"/>
    <property name="regionCvg" value="LILLE"/>
    <voltageLevel id="ZWOESP6" nominalV="225" lowVoltageLimit="220" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
      <nodeBreakerTopology nodeCount="7">
        <busbarSection id="ZWOESP6_1" name="1" node="0" v="234.79634094238281" angle="6.5394130760064986"/>
        <switch id="ZWOESP6_ZWOES6WOEST.1SA.1F" name="ZWOES6WOEST.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
        <switch id="ZWOESP6_ZWOES6GUARB.1SA.1F" name="ZWOES6GUARB.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
        <switch id="ZWOESP6_ZWOES6HOLQU.1SA.1F" name="ZWOES6HOLQU.1SA.1F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
        <switch id="ZWOESP6_ZWOES6GUARB.1DJF" name="ZWOES6GUARB.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="1" node2="2"/>
        <switch id="ZWOESP6_ZWOES6HOLQU.1DJF" name="ZWOES6HOLQU.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="4"/>
        <switch id="ZWOESP6_ZWOES6WOEST.1DJF" name="ZWOES6WOEST.1DJF" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="6"/>
      </nodeBreakerTopology>
    </voltageLevel>
  </substation>
  <line id=".ACHEL71.GRAM" r="1.1399999856948853" x="12.100000381469727" g1="0" b1="7.1000002208165824e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1=".ACHEP7" node1="5" voltageLevelId2=".GRAMP7" node2="5" p1="-352.49063110351562" q1="53.895839691162109" p2="353.3663330078125" q2="-68.321701049804688">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".ACHEL71LONNY" r="1.5699998140335083" x="19.75999641418457" g1="0" b1="0.00012200000492157415" g2="0" b2="0.00012200000492157415" voltageLevelId1=".ACHEP7" node1="7" voltageLevelId2="LONNYP7" node2="5" p1="352.1148681640625" q1="-50.143840789794922" p2="-350.94363403320312" q2="23.999076843261719">
    <currentLimits1 permanentLimit="2240"/>
    <currentLimits2 permanentLimit="2240">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="2829.00048828125"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2829.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id=".ANDUL72Z.AND" r="0.22999997437000275" x="2.2200000286102295" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1=".ANDU77" node1="4" voltageLevelId2="Z.ANDP7" node2="2" p1="-373.83389282226562" q1="-55.730754852294922" p2="374.03515625" q2="53.756088256835938">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AUBAL61.SOTE" r="1.6540000438690186" x="5.9000000953674316" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".AUBAP6" node1="19" voltageLevelId2=".SOTEP6" node2="3" p1="44.894081115722656" q1="-129.09400939941406" p2="-44.353233337402344" q2="128.63398742675781">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AUBAL61M.MA5" r="0.23500001430511475" x="1.8789998292922974" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1=".AUBAP6" node1="13" voltageLevelId2="M.MA5P6" node2="3" p1="58.134925842285156" q1="-66.866233825683594" p2="-58.102283477783203" q2="66.451454162597656">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AUBAL61MOULA" r="0.79000008106231689" x="6.3300013542175293" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".AUBAP6" node1="15" voltageLevelId2="MOULAP6" node2="7" p1="44.396446228027344" q1="-64.783134460449219" p2="-44.311874389648438" q2="63.084785461425781">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AUBAL61SANEM" r="0.059999998658895493" x="0.40000000596046448" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".AUBAP6" node1="17" voltageLevelId2="SANEMP6" node2="2" p1="0" q1="0" p2="1.5261242651831708e-06" q2="-2.422389030456543">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AUBAL71.BRUM" r="2.9500002861022949" x="31.279998779296875" g1="0" b1="0.00020000000949949026" g2="0" b2="0.00020000000949949026" voltageLevelId1=".AUBAP7" node1="7" voltageLevelId2=".BRUMP7" node2="5" p1="-150.08683776855469" q1="-5.6827654838562012" p2="150.49356079101562" q2="-57.508743286132812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AVELL71.HORT" r="1.2300000190734863" x="13.020998954772949" g1="0" b1="7.339999865507707e-05" g2="0" b2="7.339999865507707e-05" voltageLevelId1=".AVELP7" node1="12" voltageLevelId2=".HORTP7" node2="4" p1="-619.7918701171875" q1="36.836452484130859" p2="622.70965576171875" q2="-29.915945053100586">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AVELL71MASTA" r="1.8900002241134644" x="22.003002166748047" g1="0" b1="0.00014300001203082502" g2="0" b2="0.00016599999798927456" voltageLevelId1=".AVELP7" node1="20" voltageLevelId2="MASTAP7" node2="13" p1="81.8536376953125" q1="-79.008369445800781" p2="-81.739509582519531" q2="29.772321701049805">
    <currentLimits1 permanentLimit="2240"/>
    <currentLimits2 permanentLimit="2240">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="2829.00048828125"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2829.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id=".AVELL72.HORT" r="1.2480001449584961" x="12.999999046325684" g1="0" b1="7.6000003900844604e-05" g2="0" b2="7.6000003900844604e-05" voltageLevelId1=".AVELP7" node1="14" voltageLevelId2=".HORTP7" node2="6" p1="-452.184814453125" q1="-2.9345860481262207" p2="453.756103515625" q2="-5.4769678115844727">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".AVELL72AVELI" r="1.0700000524520874" x="13.569999694824219" g1="0" b1="7.6999996963422745e-05" g2="0" b2="7.8000004577916116e-05" voltageLevelId1=".AVELP7" node1="4" voltageLevelId2="AVELIP7" node2="13" p1="466.74679565429688" q1="-69.742774963378906" p2="-465.29470825195312" q2="62.840278625488281">
    <currentLimits1 permanentLimit="2600"/>
    <currentLimits2 permanentLimit="2600">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3284.00048828125"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3284.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id=".BRUEL71.CZCE" r="1.4699999094009399" x="15.5" g1="0" b1="9.0999994426965714e-05" g2="0" b2="9.0999994426965714e-05" voltageLevelId1=".BRUEP7" node1="5" voltageLevelId2=".CZCEP7" node2="3" p1="-122.42857360839844" q1="-9.6589498519897461" p2="122.56374359130859" q2="-18.655727386474609">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUEL71Z.VER" r="0.49000006914138794" x="5.2100005149841309" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1=".BRUEP7" node1="13" voltageLevelId2="Z.VERP7" node2="2" p1="-197.26657104492188" q1="26.562282562255859" p2="197.38633728027344" q2="-35.409145355224609">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUEL71ZDROG" r="0.44999998807907104" x="4.630000114440918" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1=".BRUEP7" node1="11" voltageLevelId2="ZDROGP7" node2="2" p1="59.396617889404297" q1="-26.154943466186523" p2="-59.385593414306641" q2="17.446392059326172">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUEL72Z.VER" r="0.61000007390975952" x="5.1600008010864258" g1="0" b1="2.9999999242136255e-05" g2="0" b2="2.9999999242136255e-05" voltageLevelId1=".BRUEP7" node1="15" voltageLevelId2="Z.VERP7" node2="4" p1="-208.37646484375" q1="36.419334411621094" p2="208.5450439453125" q2="-44.786148071289062">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUML71.COO" r="0.060000006109476089" x="0.64999997615814209" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1=".BRUMP7" node1="7" voltageLevelId2=".COO P7" node2="3" p1="6.8851256370544434" q1="0.66164469718933105" p2="-6.8851079940795898" q2="-2.0085709095001221">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUML71.GRAM" r="1.3799997568130493" x="14.529999732971191" g1="0" b1="8.2000005932059139e-05" g2="0" b2="8.2000005932059139e-05" voltageLevelId1=".BRUMP7" node1="13" voltageLevelId2=".GRAMP7" node2="7" p1="-134.03642272949219" q1="57.808128356933594" p2="134.22569274902344" q2="-83.293510437011719">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUML72.COO" r="0.060000006109476089" x="0.64999997615814209" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1=".BRUMP7" node1="9" voltageLevelId2=".COO P7" node2="5" p1="3.8851256370544434" q1="-0.33835533261299133" p2="-3.8851203918457031" q2="-1.0087085962295532">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".BRUML72.GRAM" r="1.3199998140335083" x="13.899997711181641" g1="0" b1="8.3999999333173037e-05" g2="0" b2="8.3999999333173037e-05" voltageLevelId1=".BRUMP7" node1="15" voltageLevelId2=".GRAMP7" node2="9" p1="-140.11250305175781" q1="60.715702056884766" p2="140.31033325195312" q2="-86.780960083007812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CPIOL71.CZCE" r="1.3700001239776611" x="14.470002174377441" g1="0" b1="8.5000006947666407e-05" g2="0" b2="8.5000006947666407e-05" voltageLevelId1=".CZCEP7" node1="7" voltageLevelId2=".CPIOP7" node2="5" p1="-523.8614501953125" q1="-3.7491812705993652" p2="526.16162109375" q2="0.11825713515281677">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CPIOL71.GRAM" r="0.99999994039535522" x="10.499998092651367" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1=".CPIOP7" node1="7" voltageLevelId2=".GRAMP7" node2="15" p1="-677.48175048828125" q1="-11.710204124450684" p2="680.26324462890625" q2="20.34913444519043">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CZCEL71ZDROG" r="1.0399999618530273" x="10.960000991821289" g1="0" b1="6.4000007114373147e-05" g2="0" b2="6.4000007114373147e-05" voltageLevelId1=".CZCEP7" node1="13" voltageLevelId2="ZDROGP7" node2="4" p1="198.57267761230469" q1="-24.657369613647461" p2="-198.32061767578125" q2="6.3882784843444824">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CZCEL71ZTERG" r="0.38999995589256287" x="4.130000114440918" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1=".CZCEP7" node1="15" voltageLevelId2="ZTERGP7" node2="2" p1="-359.78250122070312" q1="21.457973480224609" p2="360.09274291992188" q2="-26.023153305053711">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CZCEL73.GOUY" r="0.014368337579071522" x="0.14368338882923126" g1="0" b1="0" g2="0" b2="0" voltageLevelId1=".CZCEP7" node1="9" voltageLevelId2=".GOUYP7" node2="3" p1="272.85842895507812" q1="-8.2856502532958984" p2="-272.85186767578125" q2="8.3511314392089844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".CZCEL74.GOUY" r="0.014368337579071522" x="0.14368338882923126" g1="0" b1="0" g2="0" b2="0" voltageLevelId1=".CZCEP7" node1="11" voltageLevelId2=".GOUYP7" node2="5" p1="289.64910888671875" q1="33.88995361328125" p2="-289.64163208007812" q2="-33.815223693847656">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DAHLL71.NIED" r="1.7200000286102295" x="14.640000343322754" g1="0" b1="0.00012800001422874629" g2="0" b2="0.00012800001422874629" voltageLevelId1=".DAHLP7" node1="3" voltageLevelId2=".NIEDP7" node2="23" p1="1131.9051513671875" q1="-74.961616516113281" p2="-1118.6641845703125" q2="145.0447998046875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DAHLL71.OBER" r="1.7900000810623169" x="15.24000072479248" g1="0" b1="0.00013200000103097409" g2="0" b2="0.00013200000103097409" voltageLevelId1=".DAHLP7" node1="7" voltageLevelId2=".OBERP7" node2="10" p1="-1103.0347900390625" q1="71.896903991699219" p2="1116.1859130859375" q2="-4.3363008499145508">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DAHLL72.NIED" r="1.7200000286102295" x="14.640000343322754" g1="0" b1="0.00012700000661425292" g2="0" b2="0.00012700000661425292" voltageLevelId1=".DAHLP7" node1="5" voltageLevelId2=".NIEDP7" node2="25" p1="1132.716064453125" q1="-74.818038940429688" p2="-1119.4561767578125" q2="145.39579772949219">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DAHLL72.OBER" r="1.7900000810623169" x="15.24000072479248" g1="0" b1="0.00013200000103097409" g2="0" b2="0.00013200000103097409" voltageLevelId1=".DAHLP7" node1="9" voltageLevelId2=".OBERP7" node2="12" p1="-1102.2642822265625" q1="71.716789245605469" p2="1115.3968505859375" q2="-4.3142733573913574">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DOELL71.MERC" r="0.70999985933303833" x="7.5" g1="0" b1="4.4000003981636837e-05" g2="0" b2="4.4000003981636837e-05" voltageLevelId1=".DOELP7" node1="19" voltageLevelId2=".MERCP7" node2="9" p1="827.3687744140625" q1="-15.35423755645752" p2="-824.39739990234375" q2="32.381916046142578">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DOELL72.MERC" r="0.70999991893768311" x="7.4800000190734863" g1="0" b1="4.4000003981636837e-05" g2="0" b2="4.4000003981636837e-05" voltageLevelId1=".DOELP7" node1="21" voltageLevelId2=".MERCP7" node2="11" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DOELL73.MERC" r="0.7999998927116394" x="6.8400001525878906" g1="0" b1="3.9999998989515007e-05" g2="0" b2="3.9999998989515007e-05" voltageLevelId1=".DOELP7" node1="23" voltageLevelId2=".MERCP7" node2="13" p1="904.6724853515625" q1="-35.414730072021484" p2="-900.66595458984375" q2="56.61627197265625">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DOELL74.MERC" r="0.78999996185302734" x="6.8399991989135742" g1="0" b1="3.9999998989515007e-05" g2="0" b2="3.9999998989515007e-05" voltageLevelId1=".DOELP7" node1="25" voltageLevelId2=".MERCP7" node2="15" p1="904.864990234375" q1="-34.114349365234375" p2="-900.9072265625" q2="55.327384948730469">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".DROGL71ZDROG" r="0.37999999523162842" x="3.940000057220459" g1="0" b1="2.3000000510364771e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1=".DROGP7" node1="3" voltageLevelId2="ZDROGP7" node2="6" p1="-257.55087280273438" q1="17.927606582641602" p2="257.70620727539062" q2="-23.834671020507812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".EEKLL71Z.EEK" r="0.069999992847442627" x="1.0499998331069946" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1=".EEKLP7" node1="4" voltageLevelId2="Z.EEKP7" node2="2" p1="28.429952621459961" q1="43.796699523925781" p2="-28.428739547729492" q2="-46.403152465820312">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".ENSDL71.UCHT" r="0.63999992609024048" x="5.8899993896484375" g1="0" b1="5.0000002374872565e-05" g2="0" b2="5.0000002374872565e-05" voltageLevelId1=".ENSDP7" node1="13" voltageLevelId2=".UCHTP7" node2="11" p1="-290.36404418945312" q1="-12.516182899475098" p2="290.68838500976562" q2="-1.16071617603302">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".ENSDL71VIGY" r="0.72999995946884155" x="10.269999504089355" g1="0" b1="8.900000830180943e-05" g2="0" b2="8.900000830180943e-05" voltageLevelId1=".ENSDP7" node1="17" voltageLevelId2="VIGY P7" node2="25" p1="290.36404418945312" q1="12.516182899475098" p2="-289.99090576171875" q2="-36.802700042724609">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".ENSDL72.UCHT" r="0.63999992609024048" x="5.8899993896484375" g1="0" b1="5.0000002374872565e-05" g2="0" b2="5.0000002374872565e-05" voltageLevelId1=".ENSDP7" node1="15" voltageLevelId2=".UCHTP7" node2="13" p1="-347.25225830078125" q1="-8.2550725936889648" p2="347.71615600585938" q2="-4.1362152099609375">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".ENSDL72VIGY" r="0.72999995946884155" x="10.269999504089355" g1="0" b1="8.900000830180943e-05" g2="0" b2="8.900000830180943e-05" voltageLevelId1=".ENSDP7" node1="19" voltageLevelId2="VIGY P7" node2="27" p1="298.267578125" q1="-31.408723831176758" p2="-297.87600708007812" q2="7.3071489334106445">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".FARCL51.PONT" r="0.16999997198581696" x="0.58999985456466675" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1=".FARCP5" node1="4" voltageLevelId2=".PONTP5" node2="2" p1="83.145111083984375" q1="-25.163980484008789" p2="-83.095161437988281" q2="25.285959243774414">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".FARCL51.TERG" r="0.27999994158744812" x="1.0399999618530273" g1="0" b1="3.9999999899009708e-06" g2="0" b2="3.9999999899009708e-06" voltageLevelId1=".FARCP5" node1="6" voltageLevelId2=".TERGP5" node2="5" p1="-83.145111083984375" q1="25.163980484008789" p2="83.227439880371094" q2="-25.063591003417969">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".FMONL61.MONC" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="0" g2="0" b2="0" voltageLevelId1=".FMONP6" node1="4" voltageLevelId2=".MONCP6" node2="1" p1="110.93743133544922" q1="-14.994551658630371" p2="-110.93526458740234" q2="15.016217231750488">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".FMONL61CHOO5" r="3.0899996757507324" x="22.479997634887695" g1="0" b1="5.0999999075429514e-05" g2="0" b2="5.7999997807200998e-05" voltageLevelId1=".FMONP6" node1="2" voltageLevelId2="CHOO5P6" node2="5" p1="-110.93743133544922" q1="14.994551658630371" p2="111.61210632324219" q2="-16.39045524597168">
    <currentLimits1 permanentLimit="1184"/>
    <currentLimits2 permanentLimit="1184">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1496"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1496"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id=".GOSSL51.GOUY" r="1.2000001668930054" x="3.6700000762939453" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1=".GOUYP5" node1="6" voltageLevelId2=".GOSSP5" node2="3" p1="-71.435653686523438" q1="15.102148056030273" p2="71.68597412109375" q2="-14.95179271697998">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GOSSL51.TERG" r="1.0199999809265137" x="4.5300002098083496" g1="0" b1="1.5999999959603883e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1=".GOSSP5" node1="11" voltageLevelId2=".TERGP5" node2="7" p1="-71.68597412109375" q1="14.95179271697998" p2="71.89959716796875" q2="-14.824470520019531">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GOSSL52.GOUY" r="1.2000001668930054" x="3.6700000762939453" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1=".GOUYP5" node1="8" voltageLevelId2=".GOSSP5" node2="5" p1="-99.1173095703125" q1="16.487730026245117" p2="99.593116760253906" q2="-15.645727157592773">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GOSSL52.TERG" r="1.0199999809265137" x="4.5300002098083496" g1="0" b1="1.5999999959603883e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1=".GOSSP5" node1="13" voltageLevelId2=".TERGP5" node2="9" p1="-99.593116760253906" q1="15.645727157592773" p2="99.998451232910156" q2="-14.666126251220703">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GOUYL51.MONC" r="0.8600001335144043" x="4.590001106262207" g1="0" b1="1.5999999959603883e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1=".GOUYP5" node1="16" voltageLevelId2=".MONCP5" node2="5" p1="-72.466468811035156" q1="-13.784104347229004" p2="72.649688720703125" q2="13.942342758178711">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GOUYL52.MONC" r="0.8600001335144043" x="4.590001106262207" g1="0" b1="1.5999999959603883e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1=".GOUYP5" node1="18" voltageLevelId2=".MONCP5" node2="7" p1="-21.556175231933594" q1="-11.382034301757812" p2="21.575828552246094" q2="10.665441513061523">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GRAML71.LIXH" r="3.0399997234344482" x="20.049999237060547" g1="0" b1="8.5000006947666407e-05" g2="0" b2="8.5000006947666407e-05" voltageLevelId1=".GRAMP7" node1="17" voltageLevelId2=".LIXHP7" node2="8" p1="88.019500732421875" q1="50.526355743408203" p2="-87.801895141601562" q2="-77.16815185546875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GRAML71.TIHA" r="0.079999998211860657" x="0.85000002384185791" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1=".GRAMP7" node1="30" voltageLevelId2=".TIHAP7" node2="2" p1="-712.57281494140625" q1="-104.36035919189453" p2="712.82159423828125" q2="105.33538055419922">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GRAML71ZTERG" r="1.7500002384185791" x="18.5" g1="0" b1="0.00010900000052060932" g2="0" b2="0.00010900000052060932" voltageLevelId1=".GRAMP7" node1="40" voltageLevelId2="ZTERGP7" node2="4" p1="717.61810302734375" q1="26.865957260131836" p2="-712.19097900390625" q2="-5.4968185424804688">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".GRAML72Z.AND" r="1.8500000238418579" x="17.19999885559082" g1="0" b1="0.0001010000123642385" g2="0" b2="0.0001010000123642385" voltageLevelId1=".GRAMP7" node1="38" voltageLevelId2="Z.ANDP7" node2="4" p1="52.603897094726562" q1="73.467201232910156" p2="-52.482692718505859" q2="-105.68405914306641">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".HORTL71.MAER" r="0.5" x="7.9410004615783691" g1="0" b1="6.1000002460787073e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1=".HORTP7" node1="10" voltageLevelId2=".MAER77" node2="14" p1="33.124763488769531" q1="-35.170871734619141" p2="-33.119468688964844" q2="15.276952743530273">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".HORTL71.MERC" r="1.5299999713897705" x="15.860000610351562" g1="0" b1="9.3000002379994839e-05" g2="0" b2="9.3000002379994839e-05" voltageLevelId1=".HORTP7" node1="12" voltageLevelId2=".MERCP7" node2="17" p1="-561.1715087890625" q1="80.867683410644531" p2="564.20294189453125" q2="-79.795944213867188">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".HORTL71Z.EEK" r="0.2199999988079071" x="3.8399994373321533" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".HORTP7" node1="14" voltageLevelId2="Z.EEKP7" node2="4" p1="-61.53814697265625" q1="-50.951740264892578" p2="61.546276092529297" q2="44.214237213134766">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".HORTL71Z.ROD" r="0.44599992036819458" x="4.6459989547729492" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1=".HORTP7" node1="16" voltageLevelId2="Z.RODP7" node2="2" p1="-486.880859375" q1="40.647842407226562" p2="487.53274536132812" q2="-42.691055297851562">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".LINTL71.MERC" r="0.65000003576278687" x="6.9200000762939453" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1=".LINTP7" node1="4" voltageLevelId2=".MERCP7" node2="19" p1="-201.41876220703125" q1="2.4892165660858154" p2="201.58122253417969" q2="-12.799004554748535">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".LINTL72.MASS" r="0.45999994874000549" x="4.4000000953674316" g1="0" b1="2.5000001187436283e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1=".LINTP7" node1="2" voltageLevelId2=".MASSP7" node2="3" p1="-86.206230163574219" q1="66.697830200195312" p2="86.241600036621094" q2="-74.432106018066406">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".LINTL72.MERC" r="0.65000003576278687" x="6.9200000762939453" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1=".LINTP7" node1="6" voltageLevelId2=".MERCP7" node2="21" p1="-111.56356048583984" q1="-70.860275268554688" p2="111.63050079345703" q2="59.566654205322266">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".LIXHL71.VANY" r="1.5640003681182861" x="17.225002288818359" g1="0" b1="8.5000006947666407e-05" g2="0" b2="8.5000006947666407e-05" voltageLevelId1=".LIXHP7" node1="10" voltageLevelId2=".VANYP7" node2="5" p1="-223.84028625488281" q1="33.354347229003906" p2="224.34060668945312" q2="-55.586841583251953">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MAASL71.SIER" r="1.0000001192092896" x="9.8500003814697266" g1="0" b1="7.200000254670158e-05" g2="0" b2="7.200000254670158e-05" voltageLevelId1=".MAASP7" node1="14" voltageLevelId2=".SIERP7" node2="4" p1="-508.16412353515625" q1="-154.4210205078125" p2="509.86788940429688" q2="147.3702392578125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MAASL71.TDVA" r="0.32999998331069946" x="3.570000171661377" g1="0" b1="2.5000001187436283e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1=".MAASP7" node1="16" voltageLevelId2=".TDVAP7" node2="2" p1="1255.8916015625" q1="59.047634124755859" p2="-1252.7001953125" q2="-32.669666290283203">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MAASL72.TDVA" r="0.31999993324279785" x="3.5699992179870605" g1="0" b1="2.800000220304355e-05" g2="0" b2="2.800000220304355e-05" voltageLevelId1=".MAASP7" node1="18" voltageLevelId2=".TDVAP7" node2="4" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MAERL71Z.EEK" r="0.27000004053115845" x="4.0710005760192871" g1="0" b1="3.9999998989515007e-05" g2="0" b2="3.9999998989515007e-05" voltageLevelId1=".MAER77" node1="16" voltageLevelId2="Z.EEKP7" node2="6" p1="33.119468688964844" q1="-15.276952743530273" p2="-33.117538452148438" q2="2.1889157295227051">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MASSL71.MEER" r="1.0099997520446777" x="10.659997940063477" g1="0" b1="6.3000006775837392e-05" g2="0" b2="6.3000006775837392e-05" voltageLevelId1=".MASSP7" node1="5" voltageLevelId2=".MEERP7" node2="5" p1="-230.14971923828125" q1="89.43450927734375" p2="230.54377746582031" q2="-105.48260498046875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MASSL71.MERC" r="1.0899999141693115" x="11.559999465942383" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1=".MASSP7" node1="7" voltageLevelId2=".MERCP7" node2="23" p1="-33.4549560546875" q1="-75.398002624511719" p2="33.491451263427734" q2="55.700016021728516">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MEERL71.VANY" r="1.7800000905990601" x="18.850004196166992" g1="0" b1="0.00011000000085914508" g2="0" b2="0.00011000000085914508" voltageLevelId1=".MEERP7" node1="11" voltageLevelId2=".VANYP7" node2="7" p1="-699.7000732421875" q1="-7.405461311340332" p2="705.16253662109375" q2="29.794609069824219">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MERCL71Z.ROD" r="1.0750000476837158" x="11.21299934387207" g1="0" b1="6.6000000515487045e-05" g2="0" b2="6.6000000515487045e-05" voltageLevelId1=".MERCP7" node1="33" voltageLevelId2="Z.RODP7" node2="4" p1="539.812255859375" q1="-89.898231506347656" p2="-537.84637451171875" q2="88.862014770507812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MERCL71Z.VER" r="0.47999998927116394" x="5.0799999237060547" g1="0" b1="2.9999999242136255e-05" g2="0" b2="2.9999999242136255e-05" voltageLevelId1=".MERCP7" node1="35" voltageLevelId2="Z.VERP7" node2="6" p1="409.20855712890625" q1="-79.7352294921875" p2="-408.6982421875" q2="75.358039855957031">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MERCL72Z.VER" r="0.59000003337860107" x="5.0300006866455078" g1="0" b1="2.9000000722589903e-05" g2="0" b2="2.9000000722589903e-05" voltageLevelId1=".MERCP7" node1="37" voltageLevelId2="Z.VERP7" node2="8" p1="399.61239624023438" q1="-84.789558410644531" p2="-399.01034545898438" q2="80.471298217773438">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MOMIL31FOURM" r="1.2099999189376831" x="2.6900002956390381" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1=".MOMIP3" node1="7" voltageLevelId2="FOURMP3" node2="19" p1="-12.951808929443359" q1="-0.96940231323242188" p2="13" q2="0.99999994039535522">
    <currentLimits1 permanentLimit="500"/>
    <currentLimits2 permanentLimit="500"/>
  </line>
  <line id=".MOMIL32FOURM" r="1.5499997138977051" x="2.8699994087219238" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1=".MOMIP3" node1="9" voltageLevelId2="FOURMP3" node2="21" p1="3.4901859180536121e-11" q1="-0.085404708981513977" p2="6.6187976699438877e-07" q2="-3.2864591048564762e-09">
    <currentLimits1 permanentLimit="438"/>
    <currentLimits2 permanentLimit="438"/>
  </line>
  <line id=".MONCL51.MONT" r="0.75" x="2.2999999523162842" g1="0" b1="3.1999999919207767e-05" g2="0" b2="3.1999999919207767e-05" voltageLevelId1=".MONCP5" node1="13" voltageLevelId2=".MONTP5" node2="4" p1="-51.000015258789062" q1="24.999977111816406" p2="51.095230102539062" q2="-26.354045867919922">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".MONTL51.PONT" r="0.74999988079071045" x="2.7700002193450928" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1=".MONTP5" node1="6" voltageLevelId2=".PONTP5" node2="6" p1="-82.875190734863281" q1="25.635959625244141" p2="83.095161437988281" q2="-25.285959243774414">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".NIEDL71.OSBU" r="1.3599998950958252" x="11.620000839233398" g1="0" b1="0.0001010000123642385" g2="0" b2="0.0001010000123642385" voltageLevelId1=".NIEDP7" node1="27" voltageLevelId2=".OSBUP7" node2="5" p1="617.41265869140625" q1="-102.05955505371094" p2="-614.23291015625" q2="95.602043151855469">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".NIEDL71.UCHT" r="2.8000001907348633" x="23.989999771118164" g1="0" b1="0.00020799999765586108" g2="0" b2="0.00020799999765586108" voltageLevelId1=".NIEDP7" node1="31" voltageLevelId2=".UCHTP7" node2="21" p1="602.4061279296875" q1="-92.370155334472656" p2="-596.23431396484375" q2="75.987373352050781">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".OBERL71.SIER" r="0.6600000262260437" x="6.0500001907348633" g1="0" b1="5.2999999752501026e-05" g2="0" b2="5.2999999752501026e-05" voltageLevelId1=".OBERP7" node1="24" voltageLevelId2=".SIERP7" node2="6" p1="460.32455444335938" q1="119.90323638916016" p2="-459.43539428710938" q2="-129.6201171875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".OSBUL71.UCHT" r="1.4500000476837158" x="12.339999198913574" g1="0" b1="0.00010699999984353781" g2="0" b2="0.00010699999984353781" voltageLevelId1=".OSBUP7" node1="11" voltageLevelId2=".UCHTP7" node2="23" p1="588.71417236328125" q1="-76.470252990722656" p2="-585.67095947265625" q2="66.672508239746094">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".RODEL71Z.ROD" r="0.014368337579071522" x="0.14368338882923126" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1=".RODEP7" node1="4" voltageLevelId2="Z.RODP7" node2="6" p1="-50.313217163085938" q1="45.847793579101562" p2="50.313625335693359" q2="-46.17095947265625">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".SOTEL61.TWIN" r="0.7999998927116394" x="2.8999996185302734" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".SOTEP6" node1="13" voltageLevelId2=".TWINP6" node2="6" p1="2.0310533727752045e-05" q1="-2.4181952476501465" p2="4.1618477553129196e-09" q2="5.9881131164729595e-09">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".SOTEL61SOTEL" r="0.10000001639127731" x="0.40000006556510925" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".SOTEP6" node1="9" voltageLevelId2="SOTELP6" node2="13" p1="4.1763996705412865e-09" q1="6.6356733441352844e-09" p2="2.5389235815964639e-06" q2="-2.4219615459442139">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".SOTEL62SOTEL" r="0.10000001639127731" x="0.40000006556510925" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1=".SOTEP6" node1="11" voltageLevelId2="SOTELP6" node2="15" p1="44.353214263916016" q1="-126.21578979492188" p2="-44.322654724121094" q2="123.91798400878906">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".TDVAL73.VANY" r="0.029999999329447746" x="0.20000003278255463" g1="0" b1="0" g2="0" b2="0" voltageLevelId1=".TDVAP7" node1="11" voltageLevelId2=".VANYP7" node2="11" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".TDVAL74.VANY" r="0.029999999329447746" x="0.20000003278255463" g1="0" b1="0" g2="0" b2="0" voltageLevelId1=".TDVAP7" node1="13" voltageLevelId2=".VANYP7" node2="14" p1="0" q1="0" p2="0" q2="-0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".TERGL71ZTERG" r="0.22999997437000275" x="2.4599997997283936" g1="0" b1="1.4000001101521775e-05" g2="0" b2="1.4000001101521775e-05" voltageLevelId1=".TERGP7" node1="5" voltageLevelId2="ZTERGP7" node2="6" p1="-351.92230224609375" q1="-34.214973449707031" p2="352.09820556640625" q2="31.51997184753418">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".VANYL72Z.AND" r="0.70999985933303833" x="9.5299978256225586" g1="0" b1="5.7000001106644049e-05" g2="0" b2="5.7000001106644049e-05" voltageLevelId1=".VANYP7" node1="18" voltageLevelId2="Z.ANDP7" node2="6" p1="322.01797485351562" q1="-64.273490905761719" p2="-321.55245971679688" q2="51.927970886230469">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".VER5L71Z.VER" r="0.67000007629394531" x="7.1200003623962402" g1="0" b1="4.1999999666586518e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1=".VER5P7" node1="6" voltageLevelId2="Z.VERP7" node2="10" p1="-211.12403869628906" q1="28.230691909790039" p2="211.3118896484375" q2="-39.948894500732422">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id=".VER5L72Z.VER" r="0.6600000262260437" x="6.9099993705749512" g1="0" b1="4.1999999666586518e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1=".VER5P7" node1="8" voltageLevelId2="Z.VERP7" node2="12" p1="-190.31515502929688" q1="23.547344207763672" p2="190.46528625488281" q2="-35.685146331787109">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="A.COML61MTCRO" r="1.8680000305175781" x="12.522000312805176" g1="0" b1="4.400000034365803e-05" g2="0" b2="5.2999999752501026e-05" voltageLevelId1="A.COMP6" node1="4" voltageLevelId2="MTCROP6" node2="4" p1="3.6295595169067383" q1="14.980034828186035" p2="-3.619163990020752" q2="-20.458772659301758">
    <currentLimits1 permanentLimit="1400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1410"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1410"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="A.COML61ZBXV6" r="1.5559998750686646" x="10.454001426696777" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="A.COMP6" node1="15" voltageLevelId2="ZBXV6P6" node2="2" p1="33.895195007324219" q1="-14.189255714416504" p2="-33.860134124755859" q2="10.168229103088379">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="A.LI6L41G.SYN" r="0.080000013113021851" x="0.31000006198883057" g1="0" b1="5.9999993027304299e-06" g2="0" b2="5.9999993027304299e-06" voltageLevelId1="A.LI6P4" node1="2" voltageLevelId2="G.SYNP4" node2="5" p1="-25.993246078491211" q1="-9.081507682800293" p2="26" q2="9">
    <currentLimits1 permanentLimit="814"/>
    <currentLimits2 permanentLimit="814"/>
  </line>
  <line id="A.LI6L61G.SYN" r="0.070000007748603821" x="0.38999998569488525" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="A.LI6P6" node1="2" voltageLevelId2="G.SYNP6" node2="5" p1="-60.357368469238281" q1="-21.966543197631836" p2="60.362667083740234" q2="21.887020111083984">
    <currentLimits1 permanentLimit="725"/>
    <currentLimits2 permanentLimit="725"/>
  </line>
  <line id="ABBEVL41BXCH5" r="2.1749999523162842" x="8.9069995880126953" g1="0" b1="0.00032899997313506901" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="ABBEVP4" node1="3" voltageLevelId2="BXCH5P4" node2="3" p1="-37.18780517578125" q1="7.4014363288879395" p2="37.550388336181641" q2="-9.2408866882324219">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="ABBEVL41RUE" r="3.9400005340576172" x="10.766000747680664" g1="0" b1="3.8299993320833892e-05" g2="0" b2="3.869999636663124e-05" voltageLevelId1="ABBEVP4" node1="7" voltageLevelId2="RUE  P4" node2="4" p1="9.7526693344116211" q1="-6.5638818740844727" p2="-9.6936731338500977" q2="6.0346331596374512">
    <currentLimits1 permanentLimit="598.00006103515625"/>
    <currentLimits2 permanentLimit="598.00006103515625"/>
  </line>
  <line id="ABBEVL41V.MAR" r="1.8870003223419189" x="7.953000545501709" g1="0" b1="0.00026399997295811772" g2="0" b2="3.5999993997393176e-05" voltageLevelId1="ABBEVP4" node1="19" voltageLevelId2="V.MARP4" node2="4" p1="-5.2076168060302734" q1="-8.797882080078125" p2="5.2220954895019531" q2="6.1733160018920898">
    <currentLimits1 permanentLimit="855.0001220703125"/>
    <currentLimits2 permanentLimit="855.0001220703125"/>
  </line>
  <line id="ABLAIL61LATEN" r="1.3200000524520874" x="8.8399991989135742" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="ABLAIP6" node1="3" voltageLevelId2="LATENP6" node2="7" p1="-0.1404874175786972" q1="0.66432052850723267" p2="0.14063145220279694" q2="-4.3209466934204102">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="ABLAIL62PERTA" r="0.31000003218650818" x="2.0499997138977051" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="ABLAIP6" node1="5" voltageLevelId2="PERTAP6" node2="5" p1="0" q1="0" p2="8.6806221588631161e-07" q2="-0.80004006624221802">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="ACHI5L41ACHIE" r="0.020000001415610313" x="0.10000001639127731" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="ACHI5P4" node1="3" voltageLevelId2="ACHIEP4" node2="5" p1="1.4551915228366852e-11" q1="4.3655745685100555e-11" p2="1.6079866327345371e-09" q2="-0.053826663643121719">
    <currentLimits1 permanentLimit="405.00006103515625"/>
    <currentLimits2 permanentLimit="405.00006103515625"/>
  </line>
  <line id="ACHI5L42ACHIE" r="0.020000001415610313" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="ACHI5P4" node1="5" voltageLevelId2="ACHIEP4" node2="7" p1="3.637978807091713e-12" q1="1.4551915228366852e-11" p2="1.7462298274040222e-10" q2="-0.017942219972610474">
    <currentLimits1 permanentLimit="405.00006103515625"/>
    <currentLimits2 permanentLimit="405.00006103515625"/>
  </line>
  <line id="ACHIEL41ALBE5" r="3.2200005054473877" x="8.1800012588500977" g1="0" b1="2.8999997084611095e-05" g2="0" b2="2.8999997084611095e-05" voltageLevelId1="ACHIEP4" node1="9" voltageLevelId2="ALBE5P4" node2="3" p1="10.292330741882324" q1="0.52105671167373657" p2="-10.25408935546875" q2="-0.94196778535842896">
    <currentLimits1 permanentLimit="687">
      <temporaryLimit name="N/A" value="910.0001220703125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="ACHIEL41MOFFL" r="3.132000207901001" x="7.9770007133483887" g1="0" b1="2.8599997676792555e-05" g2="0" b2="2.8699996619252488e-05" voltageLevelId1="ACHIEP4" node1="13" voltageLevelId2="MOFFLP4" node2="4" p1="-16.936466217041016" q1="2.6826934814453125" p2="17.039627075195312" q2="-2.9357662200927734">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="AIRAIL41ARGOE" r="4.9899997711181641" x="12.99000072479248" g1="0" b1="4.7999994421843439e-05" g2="0" b2="0.00010100000508828089" voltageLevelId1="AIRAIP4" node1="4" voltageLevelId2="ARGOEP4" node2="5" p1="22.259803771972656" q1="-1.384390115737915" p2="-21.992219924926758" q2="0.72063803672790527">
    <currentLimits1 permanentLimit="660.0001220703125">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="660.0001220703125"/>
  </line>
  <line id="AIRAIL41CROI5" r="3.937000036239624" x="10.406999588012695" g1="0" b1="3.8399997720262036e-05" g2="0" b2="3.8600002881139517e-05" voltageLevelId1="AIRAIP4" node1="6" voltageLevelId2="CROI5P4" node2="4" p1="-5.3544621467590332" q1="2.974207878112793" p2="5.3713712692260742" q2="-3.6412506103515625">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="AIRE L41BLARI" r="0.38699990510940552" x="2.3979997634887695" g1="0" b1="1.0080000720336102e-05" g2="0" b2="1.0089999705087394e-05" voltageLevelId1="AIRE P4" node1="4" voltageLevelId2="BLARIP4" node2="5" p1="-1.760345458984375" q1="19.969280242919922" p2="1.7775757312774658" q2="-20.045282363891602">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="AIRE L41GUARB" r="0.59200006723403931" x="3.6150002479553223" g1="0" b1="1.5999999959603883e-05" g2="0" b2="7.4499992479104549e-05" voltageLevelId1="AIRE P4" node1="6" voltageLevelId2="GUARBP4" node2="3" p1="-3.5039644241333008" q1="-10.878832817077637" p2="3.5122494697570801" q2="10.098979949951172">
    <currentLimits1 permanentLimit="785.0001220703125"/>
    <currentLimits2 permanentLimit="785.0001220703125"/>
  </line>
  <line id="ALBE5L41ARGOE" r="5.350001335144043" x="15.210000991821289" g1="0" b1="5.2999992476543412e-05" g2="0" b2="6.8999994255136698e-05" voltageLevelId1="ALBE5P4" node1="5" voltageLevelId2="ARGOEP4" node2="7" p1="-12.152683258056641" q1="-1.8519700765609741" p2="12.242678642272949" q2="1.0107129812240601">
    <currentLimits1 permanentLimit="566">
      <temporaryLimit name="N/A" value="705.0001220703125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="566"/>
  </line>
  <line id="ALBE5L41DOULL" r="5.2699999809265137" x="10.829999923706055" g1="0" b1="3.7999994674464688e-05" g2="0" b2="3.7999994674464688e-05" voltageLevelId1="ALBE5P4" node1="9" voltageLevelId2="DOULLP4" node2="3" p1="-6.9263930320739746" q1="-3.3297600746154785" p2="6.9601273536682129" q2="2.7179484367370605">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ALBE5L41VECQU" r="3.3800010681152344" x="8.590001106262207" g1="0" b1="3.0999995942693204e-05" g2="0" b2="3.0999995942693204e-05" voltageLevelId1="ALBE5P4" node1="17" voltageLevelId2="VECQUP4" node2="4" p1="-3.2783346176147461" q1="-2.0407845973968506" p2="3.2836036682128906" q2="1.5011805295944214">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="ALLEUL41BLOCA" r="2.5179996490478516" x="6.702000617980957" g1="0" b1="2.4099997972371057e-05" g2="0" b2="2.4799997845548205e-05" voltageLevelId1="ALLEUP4" node1="4" voltageLevelId2="BLOCAP4" node2="3" p1="-8.2451457977294922" q1="0.20924778282642365" p2="8.2640256881713867" q2="-0.60446715354919434">
    <currentLimits1 permanentLimit="631.00006103515625">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="631.00006103515625"/>
  </line>
  <line id="ALLEUL42ZFOUI" r="1.7869998216629028" x="4.6729998588562012" g1="0" b1="1.6999998479150236e-05" g2="0" b2="1.6999998479150236e-05" voltageLevelId1="ALLEUP4" node1="16" voltageLevelId2="ZFOUIP4" node2="2" p1="-8.1698646545410156" q1="0.22874641418457031" p2="8.1830129623413086" q2="-0.50391161441802979">
    <currentLimits1 permanentLimit="531">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="AMARGL61ARGOE" r="1.2999998331069946" x="5.9499998092651367" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="AMARGP6" node1="4" voltageLevelId2="ARGOEP6" node2="5" p1="-12.054781913757324" q1="-0.76362574100494385" p2="12.058063507080078" q2="-1.5267024040222168">
    <currentLimits1 permanentLimit="1088"/>
    <currentLimits2 permanentLimit="1088">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1321"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1505"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="AMARGL61ZARGO" r="1.2899997234344482" x="5.8880000114440918" g1="0" b1="1.9999999494757503e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1="AMARGP6" node1="19" voltageLevelId2="ZARGOP6" node2="2" p1="-4.6406741142272949" q1="-1.1799296140670776" p2="4.6411561965942383" q2="-1.4110925197601318">
    <currentLimits1 permanentLimit="745"/>
    <currentLimits2 permanentLimit="745"/>
  </line>
  <line id="AMIENL61ZARGO" r="0.25999999046325684" x="1.7400002479553223" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="AMIENP6" node1="14" voltageLevelId2="ZARGOP6" node2="4" p1="4.6412692070007324" q1="-2.2171721458435059" p2="-4.6411561965942383" q2="1.5263611078262329">
    <currentLimits1 permanentLimit="745">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1140"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1476"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="745"/>
  </line>
  <line id="AMIENL61ZBXV6" r="1.241999626159668" x="8.3639974594116211" g1="0" b1="0.00012200000492157415" g2="0" b2="5.5000000429572538e-05" voltageLevelId1="AMIENP6" node1="16" voltageLevelId2="ZBXV6P6" node2="4" p1="-33.834388732910156" q1="0.027953395619988441" p2="33.860134124755859" q2="-10.053037643432617">
    <currentLimits1 permanentLimit="1300">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1340"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1390"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1300"/>
  </line>
  <line id="AMIENL62ARGOE" r="0.26000002026557922" x="1.7499998807907104" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="AMIENP6" node1="4" voltageLevelId2="ARGOEP6" node2="7" p1="-21.110454559326172" q1="-2.5164620876312256" p2="21.11248779296875" q2="1.8384840488433838">
    <currentLimits1 permanentLimit="1075"/>
    <currentLimits2 permanentLimit="1075">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1425"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1692"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="AMNEVL61MTOIS" r="1.7599996328353882" x="5.6599998474121094" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="AMNEVP6" node1="9" voltageLevelId2="MTOISP6" node2="3" p1="0.76894533634185791" q1="-3.4635982513427734" p2="-0.7687498927116394" q2="1.3680081367492676">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="AMNEVL61RICHE" r="0.30999994277954102" x="1.5799998044967651" g1="0" b1="6.0000002122251317e-06" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="AMNEVP6" node1="11" voltageLevelId2="RICHEP6" node2="3" p1="-0.27331212162971497" q1="3.5175096988677979" p2="0.27339395880699158" q2="-5.2160859107971191">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ANSERL61AVELI" r="0.74799996614456177" x="4.9780006408691406" g1="0" b1="1.7300000763498247e-05" g2="0" b2="1.7500000467407517e-05" voltageLevelId1="ANSERP6" node1="3" voltageLevelId2="AVELIP6" node2="7" p1="-187.15997314453125" q1="14.678077697753906" p2="187.62162780761719" q2="-13.597123146057129">
    <currentLimits1 permanentLimit="1375"/>
    <currentLimits2 permanentLimit="1375">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1812"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ANSERL61DOUVR" r="0.79000002145767212" x="3.5100002288818359" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="ANSERP6" node1="7" voltageLevelId2="DOUVRP6" node2="3" p1="73.596420288085938" q1="11.607306480407715" p2="-73.519462585449219" q2="-12.63465404510498">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1250"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1350"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ANSERL61PRRTT" r="0.8049999475479126" x="5.3960003852844238" g1="0" b1="1.9099998098681681e-05" g2="0" b2="3.4000004234258085e-05" voltageLevelId1="ANSERP6" node1="9" voltageLevelId2="PRRTTP6" node2="3" p1="87.4046630859375" q1="-24.909906387329102" p2="-87.289070129394531" q2="22.645780563354492">
    <currentLimits1 permanentLimit="1235">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2000"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1235"/>
  </line>
  <line id="ANSTAL41H.VIN" r="0.61199992895126343" x="3.7790002822875977" g1="0" b1="2.1999998352839611e-05" g2="0" b2="1.4999998711573426e-05" voltageLevelId1="ANSTAP4" node1="9" voltageLevelId2="H.VINP4" node2="5" p1="-11.550326347351074" q1="-4.800417423248291" p2="11.560420989990234" q2="4.5153913497924805">
    <currentLimits1 permanentLimit="1146.0001220703125"/>
    <currentLimits2 permanentLimit="1146.0001220703125"/>
  </line>
  <line id="ANSTAL41HEM" r="0.44200009107589722" x="2.0840005874633789" g1="0" b1="1.0999999176419806e-05" g2="0" b2="6.3999999838415533e-05" voltageLevelId1="ANSTAP4" node1="7" voltageLevelId2="HEM  P4" node2="4" p1="0.70958477258682251" q1="-2.9243626594543457" p2="-0.70918548107147217" q2="2.2229239940643311">
    <currentLimits1 permanentLimit="515"/>
    <currentLimits2 permanentLimit="515"/>
  </line>
  <line id="ANSTAL41ORCHI" r="2.7100000381469727" x="7.8100004196166992" g1="0" b1="2.8999997084611095e-05" g2="0" b2="2.8999997084611095e-05" voltageLevelId1="ANSTAP4" node1="11" voltageLevelId2="ORCHIP4" node2="4" p1="-6.0219321250915527" q1="3.3863370418548584" p2="6.0362930297851562" q2="-3.8876001834869385">
    <currentLimits1 permanentLimit="647"/>
    <currentLimits2 permanentLimit="647">
      <temporaryLimit name="N/A" value="886.00006103515625"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ANSTAL41WATTI" r="0.55800014734268188" x="3.4550001621246338" g1="0" b1="1.8999997337232344e-05" g2="0" b2="1.3999999282532372e-05" voltageLevelId1="ANSTAP4" node1="19" voltageLevelId2="WATTIP4" node2="3" p1="-21.12701416015625" q1="3.8277323246002197" p2="21.154556274414062" q2="-3.9662973880767822">
    <currentLimits1 permanentLimit="1272.0001220703125"/>
    <currentLimits2 permanentLimit="1272.0001220703125"/>
  </line>
  <line id="ARGOEL41DOULL" r="5.7499995231628418" x="15.000000953674316" g1="0" b1="5.7999994169222191e-05" g2="0" b2="5.199999941396527e-05" voltageLevelId1="ARGOEP4" node1="13" voltageLevelId2="DOULLP4" node2="5" p1="7.3551645278930664" q1="-2.0363550186157227" p2="-7.3194198608398438" q2="1.1339304447174072">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ARGOEL41DOUZE" r="0.046000011265277863" x="0.17800000309944153" g1="0" b1="7.6999996963422745e-05" g2="0" b2="6.3999999838415533e-05" voltageLevelId1="ARGOEP4" node1="15" voltageLevelId2="DOUZEP4" node2="5" p1="10.718122482299805" q1="5.2103166580200195" p2="-10.717363357543945" q2="-6.4859604835510254">
    <currentLimits1 permanentLimit="864"/>
    <currentLimits2 permanentLimit="864"/>
  </line>
  <line id="ARGOEL41QUENT" r="0.89300000667572021" x="5.5360007286071777" g1="0" b1="3.1999999919207767e-05" g2="0" b2="2.2999998691375367e-05" voltageLevelId1="ARGOEP4" node1="19" voltageLevelId2="QUENTP4" node2="4" p1="42.092411041259766" q1="1.7939994335174561" p2="-41.917526245117188" q2="-1.2065448760986328">
    <currentLimits1 permanentLimit="1241.0001220703125"/>
    <currentLimits2 permanentLimit="1241.0001220703125"/>
  </line>
  <line id="ARGOEL41V.MAR" r="0.43000000715255737" x="2.809999942779541" g1="0" b1="0.0003039999573957175" g2="0" b2="0.00016799999866634607" voltageLevelId1="ARGOEP4" node1="34" voltageLevelId2="V.MARP4" node2="6" p1="-0.067381799221038818" q1="-1.0479422807693481" p2="0.067520514130592346" q2="-3.2302899360656738">
    <currentLimits1 permanentLimit="1150"/>
    <currentLimits2 permanentLimit="1150"/>
  </line>
  <line id="ARGOEL41ZQUEN" r="0.77999991178512573" x="4.840001106262207" g1="0" b1="1.99999976757681e-05" g2="0" b2="1.99999976757681e-05" voltageLevelId1="ARGOEP4" node1="36" voltageLevelId2="ZQUENP4" node2="2" p1="23.8095703125" q1="3.5200576782226562" p2="-23.759637832641602" q2="-3.5715601444244385">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="ARGOEL42DOUZE" r="0.20000000298023224" x="0.5220000147819519" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="ARGOEP4" node1="17" voltageLevelId2="DOUZEP4" node2="7" p1="3.7216668128967285" q1="1.5152740478515625" p2="-3.7213094234466553" q2="-1.5506128072738647">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="ARGOEL61B.CO6" r="3.4999997615814209" x="15.820000648498535" g1="0" b1="5.4000003729015589e-05" g2="0" b2="5.4000003729015589e-05" voltageLevelId1="ARGOEP6" node1="13" voltageLevelId2="B.CO6P6" node2="2" p1="-1.8464958667755127" q1="14.361233711242676" p2="1.8652417659759521" q2="-20.473312377929688">
    <currentLimits1 permanentLimit="1017">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1258"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1450"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1017"/>
  </line>
  <line id="ARGOEL61BLOCA" r="2.4699997901916504" x="16.442998886108398" g1="0" b1="5.8999998145736754e-05" g2="0" b2="5.8999998145736754e-05" voltageLevelId1="ARGOEP6" node1="15" voltageLevelId2="BLOCAP6" node2="3" p1="-54.325450897216797" q1="-0.67739057540893555" p2="54.452220916748047" q2="-5.2924404144287109">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ARGOEL61BXCH5" r="3.2100000381469727" x="21.64000129699707" g1="0" b1="7.6999996963422745e-05" g2="0" b2="7.8000004577916116e-05" voltageLevelId1="ARGOEP6" node1="17" voltageLevelId2="BXCH5P6" node2="4" p1="-7.2834196090698242" q1="0.22021980583667755" p2="7.2875823974609375" q2="-9.1154327392578125">
    <currentLimits1 permanentLimit="1075">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1425"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1075"/>
  </line>
  <line id="ARGOEL61ZARGO" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="ARGOEP6" node1="28" voltageLevelId2="ZARGOP6" node2="6" p1="0" q1="0" p2="5.7632665306783792e-10" q2="-0.11526530236005783">
    <currentLimits1 permanentLimit="745">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1140"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1476"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="745"/>
  </line>
  <line id="ARGOEL71CHEVA" r="0.83999985456466675" x="11.049999237060547" g1="0" b1="9.2000002041459084e-05" g2="0" b2="9.0999994426965714e-05" voltageLevelId1="ARGOEP7" node1="11" voltageLevelId2="CHEVAP7" node2="5" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL71FRUGE" r="1.3070000410079956" x="17.155996322631836" g1="0" b1="0.0001416000013705343" g2="0" b2="0.00014239999291021377" voltageLevelId1="ARGOEP7" node1="19" voltageLevelId2="FRUGEP7" node2="3" p1="-327.766845703125" q1="40.423362731933594" p2="328.64068603515625" q2="-76.166938781738281">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL71LIMEU" r="0.49199995398521423" x="8.3330001831054688" g1="0" b1="7.3000002885237336e-05" g2="0" b2="7.3000002885237336e-05" voltageLevelId1="ARGOEP7" node1="21" voltageLevelId2="LIMEUP7" node2="3" p1="-426.64544677734375" q1="-61.876144409179688" p2="427.1895751953125" q2="46.639862060546875">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4800"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL71MANDA" r="2.380000114440918" x="31.239999771118164" g1="0" b1="0.00025900002219714224" g2="0" b2="0.00025900002219714224" voltageLevelId1="ARGOEP7" node1="23" voltageLevelId2="MANDAP7" node2="3" p1="-313.65896606445312" q1="36.262298583984375" p2="315.15267944335938" q2="-102.32826232910156">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL71PENL5" r="1.2100000381469727" x="20.649999618530273" g1="0" b1="0.00018000000272877514" g2="0" b2="0.00018000000272877514" voltageLevelId1="ARGOEP7" node1="27" voltageLevelId2="PENL5P7" node2="5" p1="-442.12185668945312" q1="-73.837440490722656" p2="443.55361938476562" q2="37.607639312744141">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL71TERRI" r="1.6799999475479126" x="22.110000610351562" g1="0" b1="0.00018300001102034003" g2="0" b2="0.00018300001102034003" voltageLevelId1="ARGOEP7" node1="29" voltageLevelId2="TERRIP7" node2="5" p1="696.54852294921875" q1="-27.661640167236328" p2="-691.66229248046875" q2="31.101991653442383">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL72CHEVA" r="0.82999986410140991" x="10.940000534057617" g1="0" b1="9.0999994426965714e-05" g2="0" b2="9.0000001364387572e-05" voltageLevelId1="ARGOEP7" node1="13" voltageLevelId2="CHEVAP7" node2="7" p1="-545.553955078125" q1="122.08309173583984" p2="547.1285400390625" q2="-131.35493469238281">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL72TERRI" r="1.6799997091293335" x="22.149999618530273" g1="0" b1="0.00018300001102034003" g2="0" b2="0.00018300001102034003" voltageLevelId1="ARGOEP7" node1="31" voltageLevelId2="TERRIP7" node2="7" p1="695.2974853515625" q1="-27.571928024291992" p2="-690.42877197265625" q2="30.897485733032227">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ARGOEL73TERRI" r="2.6299996376037598" x="25.799997329711914" g1="0" b1="0.00014099999680183828" g2="0" b2="0.00015800000983290374" voltageLevelId1="ARGOEP7" node1="33" voltageLevelId2="TERRIP7" node2="9" p1="595.426025390625" q1="-36.405059814453125" p2="-589.833984375" q2="41.547199249267578">
    <currentLimits1 permanentLimit="2100">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="2756"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3228.000244140625"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="ARMENL61WEPPE" r="0.31999999284744263" x="2.119999885559082" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="ARMENP6" node1="11" voltageLevelId2="WEPPEP6" node2="5" p1="-28.879169464111328" q1="0.31487247347831726" p2="28.883857727050781" q2="-1.1954555511474609">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="ARMENL62WEPPE" r="0.31000000238418579" x="2.0999999046325684" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="ARMENP6" node1="13" voltageLevelId2="WEPPEP6" node2="7" p1="-30.872251510620117" q1="-1.5228786468505859" p2="30.877445220947266" q2="0.76043814420700073">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="ARQUEL41ZARQU" r="0.19600003957748413" x="0.49400001764297485" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="ARQUEP4" node1="10" voltageLevelId2="ZARQUP4" node2="2" p1="-26.29316520690918" q1="-9.1124343872070312" p2="26.310274124145508" q2="9.1200504302978516">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="ARQUEL42ZARQ5" r="0.20100003480911255" x="0.50600004196166992" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="ARQUEP4" node1="12" voltageLevelId2="ZARQ5P4" node2="2" p1="0" q1="0" p2="7.156589543200198e-09" q2="-0.035604868084192276">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="ARRASL41BEUVR" r="2.4700000286102295" x="9.8500003814697266" g1="0" b1="4.9999995098914951e-05" g2="0" b2="3.7999994674464688e-05" voltageLevelId1="ARRASP4" node1="3" voltageLevelId2="BEUVRP4" node2="5" p1="10.973220825195312" q1="-5.8635845184326172" p2="-10.932231903076172" q2="5.231107234954834">
    <currentLimits1 permanentLimit="982.0001220703125"/>
    <currentLimits2 permanentLimit="982.0001220703125"/>
  </line>
  <line id="ARRASL41ZFTAI" r="0.80000001192092896" x="2.0300002098083496" g1="0" b1="6.9999996412661858e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="ARRASP4" node1="17" voltageLevelId2="ZFTAIP4" node2="2" p1="-16.83985710144043" q1="0.39885705709457397" p2="16.865024566650391" q2="-0.46147254109382629">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="ARRASL42GAVRE" r="1.6300002336502075" x="4.2600007057189941" g1="0" b1="1.4999998711573426e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1="ARRASP4" node1="7" voltageLevelId2="GAVREP4" node2="5" p1="-16.809602737426758" q1="0.20168818533420563" p2="16.860677719116211" q2="-0.34870770573616028">
    <currentLimits1 permanentLimit="653.00006103515625"/>
    <currentLimits2 permanentLimit="653.00006103515625"/>
  </line>
  <line id="ASTURL61CZRIE" r="0.72999995946884155" x="4.9099998474121094" g1="0" b1="1.7000002117129043e-05" g2="0" b2="1.7000002117129043e-05" voltageLevelId1="ASTURP6" node1="3" voltageLevelId2="CZRIEP6" node2="3" p1="-48.307262420654297" q1="-24.88490104675293" p2="48.344772338867188" q2="23.209173202514648">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ASTURL61DECHY" r="0.71999996900558472" x="4.8300004005432129" g1="0" b1="1.7000002117129043e-05" g2="0" b2="1.7000002117129043e-05" voltageLevelId1="ASTURP6" node1="5" voltageLevelId2="DECHYP6" node2="3" p1="-28.105901718139648" q1="-10.985769271850586" p2="28.117237091064453" q2="9.1366672515869141">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ATTAQL41CALAI" r="0.56000012159347534" x="2.3700001239776611" g1="0" b1="8.999998499348294e-06" g2="0" b2="8.999998499348294e-06" voltageLevelId1="ATTAQP4" node1="5" voltageLevelId2="CALAIP4" node2="4" p1="16.537082672119141" q1="-2.2802643775939941" p2="-16.520120620727539" q2="2.1867291927337646">
    <currentLimits1 permanentLimit="876.00006103515625"/>
    <currentLimits2 permanentLimit="876.00006103515625"/>
  </line>
  <line id="ATTAQL41GAREN" r="0.5700000524520874" x="2.4200003147125244" g1="0" b1="8.999998499348294e-06" g2="0" b2="8.999998499348294e-06" voltageLevelId1="ATTAQP4" node1="11" voltageLevelId2="GARENP4" node2="3" p1="30.479948043823242" q1="6.775665283203125" p2="-30.419399261474609" q2="-6.6833782196044922">
    <currentLimits1 permanentLimit="800.0001220703125"/>
    <currentLimits2 permanentLimit="800.0001220703125"/>
  </line>
  <line id="ATTAQL41GRAVE" r="1.6499999761581421" x="6.9999990463256836" g1="0" b1="2.6999998226528987e-05" g2="0" b2="2.6999998226528987e-05" voltageLevelId1="ATTAQP4" node1="15" voltageLevelId2="GRAVEP4" node2="4" p1="9.2703895568847656" q1="10.796223640441895" p2="-9.2330532073974609" q2="-11.129029273986816">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="ATTAQL41MANDA" r="0.6099998950958252" x="3.8100001811981201" g1="0" b1="1.5999999959603883e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="ATTAQP4" node1="17" voltageLevelId2="MANDAP4" node2="3" p1="10.730654716491699" q1="-0.63358241319656372" p2="-10.722994804382324" q2="0.14888697862625122">
    <currentLimits1 permanentLimit="960.0001220703125"/>
    <currentLimits2 permanentLimit="960.0001220703125"/>
  </line>
  <line id="ATTAQL41MOTTE" r="1.0210000276565552" x="2.1180000305175781" g1="0" b1="0.00043677998473867774" g2="0" b2="0.00043676994391717017" voltageLevelId1="ATTAQP4" node1="19" voltageLevelId2="MOTTEP4" node2="4" p1="8.8217296600341797" q1="-6.7120456695556641" p2="-8.8122730255126953" q2="-1.2919934988021851">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="ATTAQL42CALAI" r="0.61000007390975952" x="2.5600004196166992" g1="0" b1="9.9999988378840499e-06" g2="0" b2="9.9999988378840499e-06" voltageLevelId1="ATTAQP4" node1="7" voltageLevelId2="CALAIP4" node2="6" p1="15.298995018005371" q1="-2.1543281078338623" p2="-15.283173561096191" q2="2.0370368957519531">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="ATTAQL42GAREN" r="0.58000010251998901" x="2.5800004005432129" g1="0" b1="1.5999999959603883e-05" g2="0" b2="9.9999988378840499e-06" voltageLevelId1="ATTAQP4" node1="13" voltageLevelId2="GARENP4" node2="5" p1="28.58966064453125" q1="6.5928311347961426" p2="-28.535198211669922" q2="-6.5887928009033203">
    <currentLimits1 permanentLimit="800.0001220703125"/>
    <currentLimits2 permanentLimit="800.0001220703125"/>
  </line>
  <line id="ATTAQL61ECHIN" r="2.369999885559082" x="14.289999961853027" g1="0" b1="5.0999999075429514e-05" g2="0" b2="5.0999999075429514e-05" voltageLevelId1="ATTAQP6" node1="11" voltageLevelId2="ECHINP6" node2="3" p1="80.205917358398438" q1="-16.649419784545898" p2="-79.926437377929688" q2="12.604037284851074">
    <currentLimits1 permanentLimit="1130"/>
    <currentLimits2 permanentLimit="1130">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1415"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1649"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ATTAQL61MANDA" r="0.60000008344650269" x="4.0500006675720215" g1="0" b1="1.4999999621068127e-05" g2="0" b2="1.4999999621068127e-05" voltageLevelId1="ATTAQP6" node1="13" voltageLevelId2="MANDAP6" node2="7" p1="16.493198394775391" q1="-31.743545532226562" p2="-16.480091094970703" q2="30.143680572509766">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ATTAQL62ZRUMI" r="2.7000002861022949" x="13.779999732971191" g1="0" b1="4.8999994760379195e-05" g2="0" b2="4.8000001697801054e-05" voltageLevelId1="ATTAQP6" node1="19" voltageLevelId2="ZRUMIP6" node2="2" p1="32.581874847412109" q1="32.903614044189453" p2="-32.469722747802734" q2="-37.723758697509766">
    <currentLimits1 permanentLimit="1130"/>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="ATTAQL72MANDA" r="0.20999994874000549" x="2.7599995136260986" g1="0" b1="2.2900001567904837e-05" g2="0" b2="2.2900001567904837e-05" voltageLevelId1="ATTAQP7" node1="11" voltageLevelId2="MANDAP7" node2="5" p1="1310.6820068359375" q1="-83.026321411132812" p2="-1308.47412109375" q2="104.53347015380859">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4900"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="ATTAQL72WARAN" r="0.36499994993209839" x="4.7990002632141113" g1="0" b1="3.980000110459514e-05" g2="0" b2="3.970000398112461e-05" voltageLevelId1="ATTAQP7" node1="13" voltageLevelId2="WARANP7" node2="7" p1="-1584.223876953125" q1="51.319080352783203" p2="1589.8172607421875" q2="9.1466484069824219">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4900"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="AULNAL41F.CHA" r="0.76000016927719116" x="3.1600008010864258" g1="0" b1="1.199999860546086e-05" g2="0" b2="1.199999860546086e-05" voltageLevelId1="AULNAP4" node1="4" voltageLevelId2="F.CHAP4" node2="3" p1="16.157899856567383" q1="7.3227543830871582" p2="-16.130834579467773" q2="-7.4225211143493652">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="AULNAL41VERTU" r="1.2800000905990601" x="5.3900003433227539" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="AULNAP4" node1="14" voltageLevelId2="VERTUP4" node2="4" p1="-12.462367057800293" q1="-8.6995429992675781" p2="12.495195388793945" q2="8.462153434753418">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="AULNOL41P.SAM" r="0.7929999828338623" x="2.4920001029968262" g1="0" b1="7.9999999798019417e-06" g2="0" b2="1.5999999959603883e-05" voltageLevelId1="AULNOP4" node1="2" voltageLevelId2="P.SAMP4" node2="5" p1="-5.0303778648376465" q1="2.511441707611084" p2="5.0331473350524902" q2="-2.722477912902832">
    <currentLimits1 permanentLimit="633.00006103515625"/>
    <currentLimits2 permanentLimit="633.00006103515625"/>
  </line>
  <line id="AULNOL61P.SAM" r="0.5339999794960022" x="2.4480001926422119" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="AULNOP6" node1="2" voltageLevelId2="P.SAMP6" node2="5" p1="-23.032806396484375" q1="5.2924842834472656" p2="23.038055419921875" q2="-6.1855645179748535">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="AUMALL41BLOCA" r="0.32000002264976501" x="0.83000004291534424" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="AUMALP4" node1="4" voltageLevelId2="BLOCAP4" node2="5" p1="6.262232780456543" q1="4.2013921737670898" p2="-6.2602334022521973" q2="-4.2510056495666504">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="AUMALL42ZAUMA" r="0.31000003218650818" x="0.82000011205673218" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="AUMALP4" node1="15" voltageLevelId2="ZAUMAP4" node2="2" p1="0" q1="0" p2="2.5470452413856037e-08" q2="-0.054774962365627289">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="AVELIL41ORCHI" r="0.8399999737739563" x="2.3499999046325684" g1="0" b1="0.0012799998512491584" g2="0" b2="0.0012799998512491584" voltageLevelId1="AVELIP4" node1="2" voltageLevelId2="ORCHIP4" node2="6" p1="44.579063415527344" q1="-7.3146328926086426" p2="-44.400203704833984" q2="-16.228424072265625">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="AVELIL61CZRIE" r="1.0900000333786011" x="7.4599995613098145" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="AVELIP6" node1="21" voltageLevelId2="CZRIEP6" node2="5" p1="96.540519714355469" q1="25.63599967956543" p2="-96.349716186523438" q2="-27.416955947875977">
    <currentLimits1 permanentLimit="1451">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1451"/>
  </line>
  <line id="AVELIL61EPINE" r="0.29399999976158142" x="1.9429999589920044" g1="0" b1="7.0239998422039207e-06" g2="0" b2="6.9899997470201924e-06" voltageLevelId1="AVELIP6" node1="23" voltageLevelId2="EPINEP6" node2="3" p1="37.769252777099609" q1="3.5859301090240479" p2="-37.761875152587891" q2="-4.342226505279541">
    <currentLimits1 permanentLimit="1303"/>
    <currentLimits2 permanentLimit="1303"/>
  </line>
  <line id="AVELIL61MASTA" r="0.92799997329711914" x="10.178999900817871" g1="0" b1="9.6000003395602107e-05" g2="0" b2="5.4000003729015589e-05" voltageLevelId1="AVELIP6" node1="29" voltageLevelId2="MASTAP6" node2="9" p1="-88.515487670898438" q1="28.885370254516602" p2="88.661125183105469" q2="-35.879768371582031">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="AVELIL61VENDI" r="1.1800001859664917" x="7.8600001335144043" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="AVELIP6" node1="33" voltageLevelId2="VENDIP6" node2="4" p1="161.59196472167969" q1="-1.2209060192108154" p2="-161.05415344238281" q2="1.6617511510848999">
    <currentLimits1 permanentLimit="1409"/>
    <currentLimits2 permanentLimit="1409">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="AVELIL61ZHEL5" r="0.68100005388259888" x="4.5399999618530273" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="AVELIP6" node1="35" voltageLevelId2="ZHEL5P6" node2="2" p1="130.65788269042969" q1="4.391322135925293" p2="-130.45524597167969" q2="-4.8757901191711426">
    <currentLimits1 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="AVELIL62EPINE" r="0.29199996590614319" x="1.9539999961853027" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="AVELIP6" node1="25" voltageLevelId2="EPINEP6" node2="5" p1="33.769382476806641" q1="2.5861520767211914" p2="-33.763542175292969" q2="-3.3513786792755127">
    <currentLimits1 permanentLimit="1065"/>
    <currentLimits2 permanentLimit="1065"/>
  </line>
  <line id="AVELIL62HELLE" r="0.96600008010864258" x="6.4470005035400391" g1="0" b1="2.3000000510364771e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="AVELIP6" node1="27" voltageLevelId2="HELLEP6" node2="5" p1="132.32406616210938" q1="5.7760457992553711" p2="-132.02888488769531" q2="-6.8988308906555176">
    <currentLimits1 permanentLimit="1288">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1288"/>
  </line>
  <line id="AVELIL71GAVRE" r="0.86999988555908203" x="9.6999998092651367" g1="0" b1="4.6999997721286491e-05" g2="0" b2="4.6999997721286491e-05" voltageLevelId1="AVELIP7" node1="19" voltageLevelId2="GAVREP7" node2="5" p1="1014.8302612304688" q1="-88.818824768066406" p2="-1009.3233642578125" q2="134.8065185546875">
    <currentLimits1 permanentLimit="2622">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3436"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4084.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2622"/>
  </line>
  <line id="AVELIL71MASTA" r="0.90999996662139893" x="10.250000953674316" g1="0" b1="5.5000000429572538e-05" g2="0" b2="5.5000000429572538e-05" voltageLevelId1="AVELIP7" node1="21" voltageLevelId2="MASTAP7" node2="9" p1="-718.7125244140625" q1="27.124216079711914" p2="721.59051513671875" q2="-12.769208908081055">
    <currentLimits1 permanentLimit="2912">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3712"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4360"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2912"/>
  </line>
  <line id="AVELIL71WEPPE" r="0.52999997138977051" x="6.6869997978210449" g1="0" b1="3.8000001950422302e-05" g2="0" b2="3.9999998989515007e-05" voltageLevelId1="AVELIP7" node1="33" voltageLevelId2="WEPPEP7" node2="7" p1="351.93185424804688" q1="-5.8979091644287109" p2="-351.53097534179688" q2="-1.802316427230835">
    <currentLimits1 permanentLimit="3458.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4624"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3458.000244140625"/>
  </line>
  <line id="AVELIL72MASTA" r="0.6809999942779541" x="8.9539995193481445" g1="0" b1="7.4000003223773092e-05" g2="0" b2="7.4000003223773092e-05" voltageLevelId1="AVELIP7" node1="23" voltageLevelId2="MASTAP7" node2="11" p1="-824.0538330078125" q1="18.873132705688477" p2="826.88201904296875" q2="-5.9881949424743652">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4800"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="AVELIL72WARAN" r="2.171999454498291" x="27.865993499755859" g1="0" b1="0.00015900000289548188" g2="0" b2="0.00015800000983290374" voltageLevelId1="AVELIP7" node1="31" voltageLevelId2="WARANP7" node2="17" p1="-95.929893493652344" q1="-39.423110961914062" p2="96.054344177246094" q2="-11.07789421081543">
    <currentLimits1 permanentLimit="3458.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4624"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3458.000244140625"/>
  </line>
  <line id="AVIO5L41GAVRE" r="0.76900005340576172" x="4.7709999084472656" g1="0" b1="1.99999976757681e-05" g2="0" b2="2.7999998565064743e-05" voltageLevelId1="AVIO5P4" node1="4" voltageLevelId2="GAVREP4" node2="7" p1="-11.744482040405273" q1="-1.2221803665161133" p2="11.75629997253418" q2="0.86052221059799194">
    <currentLimits1 permanentLimit="975.0001220703125"/>
    <currentLimits2 permanentLimit="975.0001220703125"/>
  </line>
  <line id="AVIO5L42GAVRE" r="0.75999999046325684" x="4.7600011825561523" g1="0" b1="1.8999997337232344e-05" g2="0" b2="1.8999997337232344e-05" voltageLevelId1="AVIO5P4" node1="6" voltageLevelId2="GAVREP4" node2="9" p1="-11.772857666015625" q1="-1.2332161664962769" p2="11.784597396850586" q2="0.96247339248657227">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="AYVELL61LUMES" r="0.41999995708465576" x="1.8799999952316284" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="AYVELP6" node1="7" voltageLevelId2="LUMESP6" node2="3" p1="0" q1="0" p2="8.6915463270997861e-07" q2="-0.68979370594024658">
    <currentLimits1 permanentLimit="838"/>
    <currentLimits2 permanentLimit="838"/>
  </line>
  <line id="AYVELL62LUMES" r="0.28999996185302734" x="1.3099998235702515" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="AYVELP6" node1="9" voltageLevelId2="LUMESP6" node2="5" p1="-22.829856872558594" q1="10.794968605041504" p2="22.833105087280273" q2="-11.355198860168457">
    <currentLimits1 permanentLimit="996"/>
    <currentLimits2 permanentLimit="996"/>
  </line>
  <line id="AZINCL41MASTA" r="0.19500000774860382" x="0.54600000381469727" g1="0" b1="0.00014934998762328178" g2="0" b2="0.00014934998762328178" voltageLevelId1="AZINCP4" node1="4" voltageLevelId2="MASTAP4" node2="5" p1="-15.396707534790039" q1="-5.7343134880065918" p2="15.402124404907227" q2="2.9948513507843018">
    <currentLimits1 permanentLimit="642"/>
    <currentLimits2 permanentLimit="642"/>
  </line>
  <line id="B.CO5L61B.CO6" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="B.CO5P6" node1="2" voltageLevelId2="B.CO6P6" node2="4" p1="12.389364242553711" q1="-9.0565834045410156" p2="-12.389323234558105" q2="8.9427785873413086">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="B.CO6L61SORRU" r="2.7699999809265137" x="12.600002288818359" g1="0" b1="4.400000034365803e-05" g2="0" b2="4.400000034365803e-05" voltageLevelId1="B.CO6P6" node1="6" voltageLevelId2="SORRUP6" node2="5" p1="10.524081230163574" q1="11.530534744262695" p2="-10.509143829345703" q2="-16.47004508972168">
    <currentLimits1 permanentLimit="1130"/>
    <currentLimits2 permanentLimit="1130">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1415"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1649"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="B.DUCL31REVIG" r="1.5999999046325684" x="6.1799993515014648" g1="0" b1="5.7000001106644049e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="B.DUCP3" node1="7" voltageLevelId2="REVIGP3" node2="3" p1="-9.692286491394043" q1="7.9118924140930176" p2="9.7533779144287109" q2="-8.0103988647460938">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="B.DUCL31SAUDR" r="2.0799999237060547" x="5.309999942779541" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="B.DUCP3" node1="9" voltageLevelId2="SAUDRP3" node2="3" p1="10.705757141113281" q1="-1.8646218776702881" p2="-10.647425651550293" q2="1.8543844223022461">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="B.HAML61ZB.HA" r="0.31000006198883057" x="2.0699999332427979" g1="0" b1="2.5000001187436283e-05" g2="0" b2="2.9999999242136255e-05" voltageLevelId1="B.HAMP6" node1="3" voltageLevelId2="ZB.HAP6" node2="2" p1="-30.605833053588867" q1="-6.0905160903930664" p2="30.611076354980469" q2="3.0074000358581543">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BAILLL41CREC6" r="1.5649999380111694" x="5.0570006370544434" g1="0" b1="1.7999996998696588e-05" g2="0" b2="2.9999997423146851e-05" voltageLevelId1="BAILLP4" node1="4" voltageLevelId2="CREC6P4" node2="5" p1="-17.732202529907227" q1="-1.7844219207763672" p2="17.786769866943359" q2="1.5220870971679688">
    <currentLimits1 permanentLimit="573.00006103515625"/>
    <currentLimits2 permanentLimit="573.00006103515625"/>
  </line>
  <line id="BAILLL41ESTAI" r="1.6380001306533813" x="4.1520004272460938" g1="0" b1="1.4999998711573426e-05" g2="0" b2="1.4999998711573426e-05" voltageLevelId1="BAILLP4" node1="6" voltageLevelId2="ESTAIP4" node2="4" p1="-4.2013802528381348" q1="-2.3164474964141846" p2="4.205416202545166" q2="2.0534024238586426">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702"/>
  </line>
  <line id="BALLOL41H.VIN" r="0.12999999523162842" x="0.80000007152557373" g1="0" b1="0.00021099999139551073" g2="0" b2="0.00021099999139551073" voltageLevelId1="BALLOP4" node1="8" voltageLevelId2="H.VINP4" node2="7" p1="-22.291421890258789" q1="-5.3213176727294922" p2="22.298442840576172" q2="1.3928176164627075">
    <currentLimits1 permanentLimit="950.0001220703125"/>
    <currentLimits2 permanentLimit="950.0001220703125"/>
  </line>
  <line id="BALLOL42H.VIN" r="0.24300003051757812" x="0.67800003290176392" g1="0" b1="0.00014999999257270247" g2="0" b2="0.00014999999257270247" voltageLevelId1="BALLOP4" node1="10" voltageLevelId2="H.VINP4" node2="9" p1="-25.349470138549805" q1="-0.53668439388275146" p2="25.366090774536133" q2="-2.2404317855834961">
    <currentLimits1 permanentLimit="655.0001220703125"/>
    <currentLimits2 permanentLimit="655.0001220703125"/>
  </line>
  <line id="BARBUL31ROMIL" r="1.6699997186660767" x="6.880000114440918" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="BARBUP3" node1="9" voltageLevelId2="ROMILP3" node2="3" p1="-9.9275360107421875" q1="7.2267804145812988" p2="9.986018180847168" q2="-7.2192158699035645">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARBUL61CRENE" r="5.2899994850158691" x="24.680000305175781" g1="0" b1="8.2000005932059139e-05" g2="0" b2="8.0999998317565769e-05" voltageLevelId1="BARBUP6" node1="5" voltageLevelId2="CRENEP6" node2="9" p1="-12.09642505645752" q1="2.8385429382324219" p2="12.115740776062012" q2="-11.661334991455078">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARBUL61FOSSE" r="4.5970001220703125" x="22.030000686645508" g1="0" b1="7.4830000812653452e-05" g2="0" b2="7.4660005338955671e-05" voltageLevelId1="BARBUP6" node1="7" voltageLevelId2="FOSSEP6" node2="3" p1="0.0014087215531617403" q1="-8.1981191635131836" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARLIL41BEUVR" r="1.8500000238418579" x="3.8000004291534424" g1="0" b1="1.2999999853491317e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="BARLIP4" node1="4" voltageLevelId2="BEUVRP4" node2="7" p1="-27.769809722900391" q1="3.4268159866333008" p2="27.928861618041992" q2="-3.338129997253418">
    <currentLimits1 permanentLimit="566"/>
    <currentLimits2 permanentLimit="566"/>
  </line>
  <line id="BARLIL41PERNE" r="2.8400001525878906" x="5.8199996948242188" g1="0" b1="7.0000001869630069e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="BARLIP4" node1="6" voltageLevelId2="PERNEP4" node2="4" p1="4.3412842750549316" q1="-5.1274323463439941" p2="-4.3291335105895996" q2="4.3222064971923828">
    <currentLimits1 permanentLimit="428.00003051757812"/>
    <currentLimits2 permanentLimit="428.00003051757812"/>
  </line>
  <line id="BARNAL71PALUE" r="0.56599998474121094" x="9.6039981842041016" g1="0" b1="8.3999999333173037e-05" g2="0" b2="8.3999999333173037e-05" voltageLevelId1="BARNAP7" node1="9" voltageLevelId2="PALUEP7" node2="8" p1="-1255.753662109375" q1="-78.779808044433594" p2="1261.0311279296875" q2="139.54457092285156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL71PENL5" r="0.70999997854232788" x="12.050000190734863" g1="0" b1="0.0001049999991664663" g2="0" b2="0.0001049999991664663" voltageLevelId1="BARNAP7" node1="17" voltageLevelId2="PENL5P7" node2="7" p1="-814.99530029296875" q1="27.629711151123047" p2="817.78509521484375" q2="-15.958547592163086">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL71REMIS" r="1.7300002574920654" x="22.670000076293945" g1="0" b1="0.00018700001237448305" g2="0" b2="0.00018700001237448305" voltageLevelId1="BARNAP7" node1="21" voltageLevelId2="REMISP7" node2="7" p1="517.891845703125" q1="8.8334245681762695" p2="-515.13873291015625" q2="-35.650127410888672">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL71ROUGE" r="1.0600000619888306" x="15.339998245239258" g1="0" b1="9.6000003395602107e-05" g2="0" b2="9.6000003395602107e-05" voltageLevelId1="BARNAP7" node1="25" voltageLevelId2="ROUGEP7" node2="5" p1="1130.7593994140625" q1="1.785009503364563" p2="-1122.7646484375" q2="81.468421936035156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL71TERRI" r="2.1400001049041748" x="28.090000152587891" g1="0" b1="0.00023299999884329736" g2="0" b2="0.00023299999884329736" voltageLevelId1="BARNAP7" node1="29" voltageLevelId2="TERRIP7" node2="15" p1="531.86456298828125" q1="11.175028800964355" p2="-528.26214599609375" q2="-42.026020050048828">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL72PALUE" r="0.56499993801116943" x="9.5880002975463867" g1="0" b1="8.3999999333173037e-05" g2="0" b2="8.3999999333173037e-05" voltageLevelId1="BARNAP7" node1="11" voltageLevelId2="PALUEP7" node2="11" p1="2.2463109493255615" q1="-28.779844284057617" p2="-2.2455902099609375" q2="0.28115513920783997">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL72PENL5" r="0.70999991893768311" x="12.039999008178711" g1="0" b1="0.0001049999991664663" g2="0" b2="0.0001049999991664663" voltageLevelId1="BARNAP7" node1="19" voltageLevelId2="PENL5P7" node2="9" p1="-815.66766357421875" q1="27.707098007202148" p2="818.4620361328125" q2="-15.996881484985352">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL72REMIS" r="1.7100000381469727" x="22.479999542236328" g1="0" b1="0.00018600000475998968" g2="0" b2="0.00018600000475998968" voltageLevelId1="BARNAP7" node1="23" voltageLevelId2="REMISP7" node2="9" p1="522.26873779296875" q1="9.4734764099121094" p2="-519.5010986328125" q2="-35.647575378417969">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL72ROUGE" r="1.0600000619888306" x="15.339998245239258" g1="0" b1="9.6000003395602107e-05" g2="0" b2="9.6000003395602107e-05" voltageLevelId1="BARNAP7" node1="27" voltageLevelId2="ROUGEP7" node2="7" p1="1130.7593994140625" q1="1.785009503364563" p2="-1122.7646484375" q2="81.468421936035156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL72TERRI" r="2.1400001049041748" x="28.10999870300293" g1="0" b1="0.00023299999884329736" g2="0" b2="0.00023299999884329736" voltageLevelId1="BARNAP7" node1="31" voltageLevelId2="TERRIP7" node2="17" p1="531.485595703125" q1="11.167818069458008" p2="-527.88824462890625" q2="-42.05206298828125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL73PALUE" r="0.55900001525878906" x="9.5329990386962891" g1="0" b1="8.2999998994637281e-05" g2="0" b2="8.2999998994637281e-05" voltageLevelId1="BARNAP7" node1="13" voltageLevelId2="PALUEP7" node2="14" p1="-1296.553466796875" q1="-56.466911315917969" p2="1302.10107421875" q2="122.66347503662109">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARNAL74PALUE" r="0.55800002813339233" x="9.5219993591308594" g1="0" b1="8.2999998994637281e-05" g2="0" b2="8.2999998994637281e-05" voltageLevelId1="BARNAP7" node1="15" voltageLevelId2="PALUEP7" node2="17" p1="-1286.79833984375" q1="-48.970321655273438" p2="1292.251220703125" q2="113.62442779541016">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BARR6L31CARRI" r="1.4199997186660767" x="4.1699995994567871" g1="0" b1="1.5000000530562829e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="BARR6P3" node1="4" voltageLevelId2="CARRIP3" node2="5" p1="-2.2253592014312744" q1="7.8953967094421387" p2="2.2496082782745361" q2="-7.9471087455749512">
    <currentLimits1 permanentLimit="715"/>
    <currentLimits2 permanentLimit="715"/>
  </line>
  <line id="BARR6L31ZV.PA" r="0.95000004768371582" x="2.4699997901916504" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="BARR6P3" node1="12" voltageLevelId2="ZV.PAP3" node2="2" p1="-10.515669822692871" q1="-8.9253864288330078" p2="10.560745239257812" q2="8.9700746536254883">
    <currentLimits1 permanentLimit="585"/>
    <currentLimits2 permanentLimit="585"/>
  </line>
  <line id="BASINL31CXSSE" r="1.9900000095367432" x="4.4600000381469727" g1="0" b1="1.5000000530562829e-05" g2="0" b2="1.5000000530562829e-05" voltageLevelId1="BASINP3" node1="2" voltageLevelId2="CXSSEP3" node2="3" p1="-10.937314987182617" q1="-3.989302396774292" p2="11" q2="3.9999997615814209">
    <currentLimits1 permanentLimit="478.00003051757812"/>
    <currentLimits2 permanentLimit="478.00003051757812"/>
  </line>
  <line id="BASINL31ZBASI" r="0.18999996781349182" x="0.50999999046325684" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="BASINP3" node1="6" voltageLevelId2="ZBASIP3" node2="2" p1="0" q1="0" p2="3.1981621795296178e-09" q2="-0.01683240570127964">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="BATAVL41BLARI" r="0.67000001668930054" x="2.8400001525878906" g1="0" b1="0.00018899996939580888" g2="0" b2="2.1999998352839611e-05" voltageLevelId1="BATAVP4" node1="4" voltageLevelId2="BLARIP4" node2="7" p1="8.4875984191894531" q1="-22.765750885009766" p2="-8.4487371444702148" q2="21.049066543579102">
    <currentLimits1 permanentLimit="883.00006103515625"/>
    <currentLimits2 permanentLimit="883.00006103515625">
      <temporaryLimit name="N/A" value="1015.0001220703125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BATAVL41ZARQU" r="0.12699998915195465" x="0.80000007152557373" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BATAVP4" node1="10" voltageLevelId2="ZARQUP4" node2="4" p1="-2.6823060512542725" q1="12.200497627258301" p2="2.6845407485961914" q2="-12.239795684814453">
    <currentLimits1 permanentLimit="960.0001220703125"/>
    <currentLimits2 permanentLimit="960.0001220703125"/>
  </line>
  <line id="BATAVL42ZARQ5" r="0.12699998915195465" x="0.80000007152557373" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BATAVP4" node1="12" voltageLevelId2="ZARQ5P4" node2="4" p1="-20.938274383544922" q1="5.8585491180419922" p2="20.94502067565918" q2="-5.8694725036621094">
    <currentLimits1 permanentLimit="960.0001220703125"/>
    <currentLimits2 permanentLimit="960.0001220703125"/>
  </line>
  <line id="BAZANL31RETHE" r="3.2650001049041748" x="8.8380002975463867" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="BAZANP3" node1="6" voltageLevelId2="RETHEP3" node2="4" p1="-20.861997604370117" q1="1.1751768589019775" p2="21.185853958129883" q2="-0.58436489105224609">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="BAZANL31ZF.SS" r="0.31299999356269836" x="1.2730000019073486" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="BAZANP3" node1="20" voltageLevelId2="ZF.SSP3" node2="2" p1="19.951574325561523" q1="-1.553104043006897" p2="-19.923124313354492" q2="1.6248023509979248">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="BAZANL32CERNA" r="1.4789999723434448" x="6.041999340057373" g1="0" b1="2.4999999368446879e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="BAZANP3" node1="4" voltageLevelId2="CERNAP3" node2="5" p1="6.3540735244750977" q1="-7.8065752983093262" p2="-6.3206310272216797" q2="7.6852145195007324">
    <currentLimits1 permanentLimit="940.00006103515625"/>
    <currentLimits2 permanentLimit="940.00006103515625"/>
  </line>
  <line id="BAZANL32RETHE" r="3.2650001049041748" x="8.8380002975463867" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="BAZANP3" node1="8" voltageLevelId2="RETHEP3" node2="6" p1="-20.861997604370117" q1="1.1751768589019775" p2="21.185853958129883" q2="-0.58436489105224609">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="BAZEIL31MOHON" r="3.5290000438690186" x="9.0959997177124023" g1="0" b1="3.4000000596279278e-05" g2="0" b2="3.4000000596279278e-05" voltageLevelId1="BAZEIP3" node1="4" voltageLevelId2="MOHONP3" node2="3" p1="-15.911700248718262" q1="-9.6683979034423828" p2="16.199680328369141" q2="10.11411190032959">
    <currentLimits1 permanentLimit="617">
      <temporaryLimit name="N/A" value="771"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="617"/>
  </line>
  <line id="BAZEIL31ZSTE5" r="1.3199998140335083" x="3.5699999332427979" g1="0" b1="1.3000000762986019e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="BAZEIP3" node1="10" voltageLevelId2="ZSTE5P3" node2="2" p1="-8.691319465637207" q1="2.4130961894989014" p2="8.7168874740600586" q2="-2.4535951614379883">
    <currentLimits1 permanentLimit="645">
      <temporaryLimit name="N/A" value="791"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="BECQUL41MALPL" r="0.44500002264976501" x="2.762000560760498" g1="0" b1="1.4999998711573426e-05" g2="0" b2="0.00015800000983290374" voltageLevelId1="BECQUP4" node1="4" voltageLevelId2="MALPLP4" node2="5" p1="-12.169474601745605" q1="-1.483588695526123" p2="12.17664909362793" q2="-0.083408333361148834">
    <currentLimits1 permanentLimit="655.0001220703125"/>
    <currentLimits2 permanentLimit="655.0001220703125"/>
  </line>
  <line id="BECQUL41PRRTT" r="1.7339997291564941" x="7.9299993515014648" g1="0" b1="8.7999993411358446e-05" g2="0" b2="0.0001939999929163605" voltageLevelId1="BECQUP4" node1="6" voltageLevelId2="PRRTTP4" node2="5" p1="-27.362951278686523" q1="-5.1952762603759766" p2="27.50615119934082" q2="3.1950845718383789">
    <currentLimits1 permanentLimit="808.00006103515625"/>
    <currentLimits2 permanentLimit="808.00006103515625"/>
  </line>
  <line id="BETHEL31LINGU" r="0.36999997496604919" x="0.8599998950958252" g1="0" b1="3.0000001061125658e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="BETHEP3" node1="3" voltageLevelId2="LINGUP3" node2="4" p1="0" q1="0" p2="1.4893784872072047e-08" q2="-0.04472588375210762">
    <currentLimits1 permanentLimit="395.00003051757812"/>
    <currentLimits2 permanentLimit="395.00003051757812"/>
  </line>
  <line id="BETHEL32LINGU" r="0.35999995470046997" x="0.84000003337860107" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="BETHEP3" node1="5" voltageLevelId2="LINGUP3" node2="6" p1="-0.99984115362167358" q1="0.97353231906890869" p2="1" q2="-1">
    <currentLimits1 permanentLimit="445.00003051757812"/>
    <currentLimits2 permanentLimit="445.00003051757812"/>
  </line>
  <line id="BETHIL31MORU" r="2.1500000953674316" x="3.940000057220459" g1="0" b1="1.2599999536178075e-05" g2="0" b2="1.2599999536178075e-05" voltageLevelId1="BETHIP3" node1="7" voltageLevelId2="MORU P3" node2="3" p1="-10.965873718261719" q1="3.0098536014556885" p2="11.033525466918945" q2="-2.9899883270263672">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BETHIL31ZBETH" r="0.63400012254714966" x="1.4639999866485596" g1="0" b1="4.9000000217347406e-06" g2="0" b2="5.2000000323459972e-06" voltageLevelId1="BETHIP3" node1="9" voltageLevelId2="ZBETHP3" node2="2" p1="0" q1="0" p2="6.2817555601668573e-08" q2="-0.04167889803647995">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEUVRL41DOUVR" r="1.1400002241134644" x="4.7899994850158691" g1="0" b1="2.8999997084611095e-05" g2="0" b2="1.7999996998696588e-05" voltageLevelId1="BEUVRP4" node1="11" voltageLevelId2="DOUVRP4" node2="2" p1="20.105981826782227" q1="0.18217316269874573" p2="-20.055564880371094" q2="-0.39928707480430603">
    <currentLimits1 permanentLimit="365.00006103515625"/>
    <currentLimits2 permanentLimit="365.00006103515625"/>
  </line>
  <line id="BEUVRL41ESSAR" r="0.20000000298023224" x="1.2700002193450928" g1="0" b1="4.9999994189420249e-06" g2="0" b2="4.9999994189420249e-06" voltageLevelId1="BEUVRP4" node1="13" voltageLevelId2="ESSARP4" node2="3" p1="18.50904655456543" q1="3.7658143043518066" p2="-18.501176834106445" q2="-3.8065109252929688">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="BEUVRL41GOSNA" r="0.67000001668930054" x="2.8400001525878906" g1="0" b1="2.2999998691375367e-05" g2="0" b2="1.0999999176419806e-05" voltageLevelId1="BEUVRP4" node1="17" voltageLevelId2="GOSNAP4" node2="5" p1="28.041740417480469" q1="-8.9234886169433594" p2="-27.978569030761719" q2="8.8801708221435547">
    <currentLimits1 permanentLimit="982.0001220703125"/>
    <currentLimits2 permanentLimit="982.0001220703125"/>
  </line>
  <line id="BEUVRL41VERQU" r="0.40999999642372131" x="0.84000003337860107" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BEUVRP4" node1="33" voltageLevelId2="VERQUP4" node2="3" p1="1" q1="-5.893525667488575e-10" p2="-0.99995481967926025" q2="-0.054357640445232391">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="BEUVRL41ZESSA" r="0.61000001430511475" x="1.5600001811981201" g1="0" b1="1.6999998479150236e-05" g2="0" b2="5.9999993027304299e-06" voltageLevelId1="BEUVRP4" node1="37" voltageLevelId2="ZESSAP4" node2="2" p1="-17.504081726074219" q1="8.1894016265869141" p2="17.529163360595703" q2="-8.3355751037597656">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="BEUVRL42ESSAR" r="0.20000000298023224" x="1.2700002193450928" g1="0" b1="4.9999994189420249e-06" g2="0" b2="4.9999994189420249e-06" voltageLevelId1="BEUVRP4" node1="15" voltageLevelId2="ESSARP4" node2="5" p1="18.50904655456543" q1="3.7658143043518066" p2="-18.501176834106445" q2="-3.8065109252929688">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="BEUVRL42GOSNA" r="0.67000001668930054" x="2.8199999332427979" g1="0" b1="3.2999996619764715e-05" g2="0" b2="2.399999721092172e-05" voltageLevelId1="BEUVRP4" node1="19" voltageLevelId2="GOSNAP4" node2="7" p1="15.76677417755127" q1="2.2141993045806885" p2="-15.748194694519043" q2="-2.6591694355010986">
    <currentLimits1 permanentLimit="982.0001220703125"/>
    <currentLimits2 permanentLimit="982.0001220703125"/>
  </line>
  <line id="BEUVRL42VERQU" r="0.40999999642372131" x="0.85000008344650269" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BEUVRP4" node1="35" voltageLevelId2="VERQUP4" node2="5" p1="1" q1="-5.8207660913467407e-10" p2="-0.99995481967926025" q2="-0.054356537759304047">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="BEUVRL61VENDI" r="1.1399998664855957" x="6.0500001907348633" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="BEUVRP6" node1="11" voltageLevelId2="VENDIP6" node2="5" p1="-66.892776489257812" q1="-11.024449348449707" p2="66.984725952148438" q2="9.070277214050293">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="BEUVRL61ZBEU5" r="0.40000003576278687" x="2.7000002861022949" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="BEUVRP6" node1="13" voltageLevelId2="ZBEU5P6" node2="2" p1="-63.509891510009766" q1="-10.885116577148438" p2="63.539119720458984" q2="9.9481086730957031">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="BEZAUL61VANDI" r="0.81999999284744263" x="5.4499998092651367" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="BEZAUP6" node1="13" voltageLevelId2="VANDIP6" node2="3" p1="78.083183288574219" q1="-14.958477020263672" p2="-77.993011474609375" q2="13.270064353942871">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL61VIGY" r="1.3600000143051147" x="12.760001182556152" g1="0" b1="8.9000001025851816e-05" g2="0" b2="8.9000001025851816e-05" voltageLevelId1="BEZAUP6" node1="17" voltageLevelId2="VIGY P6" node2="7" p1="0.00061737815849483013" q1="-10.183854103088379" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL62VANDI" r="0.81999999284744263" x="5.429999828338623" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="BEZAUP6" node1="15" voltageLevelId2="VANDIP6" node2="5" p1="78.356857299804688" q1="-15.050688743591309" p2="-78.266029357910156" q2="13.364384651184082">
    <currentLimits1 permanentLimit="1130"/>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="BEZAUL71HOUDR" r="1.0399999618530273" x="13.649999618530273" g1="0" b1="0.00011300000187475234" g2="0" b2="0.00011300000187475234" voltageLevelId1="BEZAUP7" node1="11" voltageLevelId2="HOUDRP7" node2="3" p1="1062.1634521484375" q1="-22.325826644897461" p2="-1055.0281982421875" q2="78.905357360839844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL71MARL6" r="4.6299996376037598" x="51.060005187988281" g1="0" b1="0.00028700003167614341" g2="0" b2="0.00033799998345784843" voltageLevelId1="BEZAUP7" node1="15" voltageLevelId2="MARL6P7" node2="3" p1="295.74026489257812" q1="-42.589225769042969" p2="-293.277099609375" q2="-32.410495758056641">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL71VIGY" r="0.89000004529953003" x="11.630001068115234" g1="0" b1="9.6000003395602107e-05" g2="0" b2="9.6000003395602107e-05" voltageLevelId1="BEZAUP7" node1="17" voltageLevelId2="VIGY P7" node2="9" p1="-1309.666015625" q1="101.78737640380859" p2="1319.0240478515625" q2="-11.172876358032227">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL72HOUDR" r="1.0299999713897705" x="13.550000190734863" g1="0" b1="0.0001120000088121742" g2="0" b2="0.0001120000088121742" voltageLevelId1="BEZAUP7" node1="13" voltageLevelId2="HOUDRP7" node2="5" p1="1070.01708984375" q1="-22.00212287902832" p2="-1062.8455810546875" q2="79.603363037109375">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL72VIGY" r="0.88999992609024048" x="11.639999389648438" g1="0" b1="9.6000003395602107e-05" g2="0" b2="9.6000003395602107e-05" voltageLevelId1="BEZAUP7" node1="19" voltageLevelId2="VIGY P7" node2="11" p1="-1277.542724609375" q1="59.008228302001953" p2="1286.406494140625" q2="25.163101196289062">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BEZAUL75BLENO" r="0.050999995321035385" x="0.5429999828338623" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="BEZAUP7" node1="7" voltageLevelId2="BLENOP7" node2="2" p1="-262.80892944335938" q1="-73.556129455566406" p2="262.83203125" q2="72.814857482910156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BIACHL41SCARP" r="0.1900000125169754" x="0.51000005006790161" g1="0" b1="9.9999999747524271e-07" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="BIACHP4" node1="2" voltageLevelId2="SCARPP4" node2="3" p1="-19.025373458862305" q1="-1.0145385265350342" p2="19.033014297485352" q2="1.0079644918441772">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="BIACHL42SCARP" r="0.18999999761581421" x="0.51999998092651367" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="BIACHP4" node1="4" voltageLevelId2="SCARPP4" node2="5" p1="-6.0322275161743164" q1="-1.0419303178787231" p2="6.033015251159668" q2="1.0079643726348877">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="BILEML41MALPL" r="0.26822134852409363" x="0.49097588658332825" g1="0" b1="6.8999994255136698e-05" g2="0" b2="6.8999994255136698e-05" voltageLevelId1="BILEMP4" node1="1" voltageLevelId2="MALPLP4" node2="7" p1="19.011308670043945" q1="-6.2653446197509766" p2="-19" q2="5.0000114440917969">
    <currentLimits1 permanentLimit="405.00006103515625"/>
    <currentLimits2 permanentLimit="405.00006103515625"/>
  </line>
  <line id="BIPOLL71MANDA" r="0.014368337579071522" x="0.14368338882923126" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="BIPOLP7" node1="7" voltageLevelId2="MANDAP7" node2="11" p1="-1002.4075927734375" q1="-633.6654052734375" p2="1002.5309448242188" q2="634.571533203125">
    <currentLimits1 permanentLimit="3000"/>
    <currentLimits2 permanentLimit="3000"/>
  </line>
  <line id="BIPOLL72MANDA" r="0.014368337579071522" x="0.14368338882923126" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="BIPOLP7" node1="9" voltageLevelId2="MANDAP7" node2="13" p1="-1014.4061279296875" q1="-627.65087890625" p2="1014.5309448242188" q2="628.571533203125">
    <currentLimits1 permanentLimit="3000"/>
    <currentLimits2 permanentLimit="3000"/>
  </line>
  <line id="BLARIL41HAZEB" r="0.91200011968612671" x="5.7290005683898926" g1="0" b1="2.2999998691375367e-05" g2="0" b2="2.2999998691375367e-05" voltageLevelId1="BLARIP4" node1="9" voltageLevelId2="HAZEBP4" node2="4" p1="6.7774147987365723" q1="-7.5692849159240723" p2="-6.7672839164733887" q2="7.216609001159668">
    <currentLimits1 permanentLimit="960.0001220703125"/>
    <currentLimits2 permanentLimit="960.0001220703125"/>
  </line>
  <line id="BLOCAL41BZBEL" r="3.5699999332427979" x="9.1899986267089844" g1="0" b1="3.2999996619764715e-05" g2="0" b2="3.2999996619764715e-05" voltageLevelId1="BLOCAP4" node1="7" voltageLevelId2="BZBELP4" node2="4" p1="-3.5041544437408447" q1="4.0645232200622559" p2="3.5164117813110352" q2="-4.6335830688476562">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="BLOCAL41CROI5" r="3.2799999713897705" x="8.4400005340576172" g1="0" b1="2.9999997423146851e-05" g2="0" b2="3.0999995942693204e-05" voltageLevelId1="BLOCAP4" node1="11" voltageLevelId2="CROI5P4" node2="6" p1="-1.7428262233734131" q1="-5.6502642631530762" p2="1.7543051242828369" q2="5.1198391914367676">
    <currentLimits1 permanentLimit="702"/>
    <currentLimits2 permanentLimit="702">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BLOCAL41FOUIL" r="0.78999996185302734" x="2.1100001335144043" g1="0" b1="7.9999999798019417e-06" g2="0" b2="7.9999999798019417e-06" voltageLevelId1="BLOCAP4" node1="13" voltageLevelId2="FOUILP4" node2="3" p1="0.030304191634058952" q1="-0.4983680248260498" p2="-0.0302884541451931" q2="0.35235399007797241">
    <currentLimits1 permanentLimit="675.0001220703125"/>
    <currentLimits2 permanentLimit="675.0001220703125"/>
  </line>
  <line id="BLOCAL42ZAUMA" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="BLOCAP4" node1="21" voltageLevelId2="ZAUMAP4" node2="4" p1="4.8297748565673828" q1="-8.0849275588989258" p2="-4.8296775817871094" q2="8.0676403045654297">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="BLOCAL42ZFOUI" r="0.78000015020370483" x="2.0800004005432129" g1="0" b1="7.9999999798019417e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="BLOCAP4" node1="23" voltageLevelId2="ZFOUIP4" node2="4" p1="8.1887712478637695" q1="-0.64363366365432739" p2="-8.1830129623413086" q2="0.52214664220809937">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="BLOCAL61LIMEU" r="0.72000008821487427" x="5.4230003356933594" g1="0" b1="0.00066199997672811151" g2="0" b2="0.0012269999133422971" voltageLevelId1="BLOCAP6" node1="7" voltageLevelId2="LIMEUP6" node2="5" p1="-30.958257675170898" q1="-57.245864868164062" p2="30.974660873413086" q2="-52.198379516601562">
    <currentLimits1 permanentLimit="1218"/>
    <currentLimits2 permanentLimit="1218">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1340"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BOCTOL71M.SEI" r="0.70999997854232788" x="9.369999885559082" g1="0" b1="7.6999996963422745e-05" g2="0" b2="7.6999996963422745e-05" voltageLevelId1="BOCTOP7" node1="17" voltageLevelId2="M.SEIP7" node2="5" p1="518.38580322265625" q1="-104.06552124023438" p2="-517.18695068359375" q2="94.529136657714844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOCTOL71MORBR" r="1.5699996948242188" x="20.569999694824219" g1="0" b1="0.00017100000695791095" g2="0" b2="0.00017100000695791095" voltageLevelId1="BOCTOP7" node1="13" voltageLevelId2="MORBRP7" node2="13" p1="970.27813720703125" q1="-29.023616790771484" p2="-961.27093505859375" q2="91.01007080078125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOCTOL71N.SE1" r="0.013999998569488525" x="0.20199999213218689" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="BOCTOP7" node1="21" voltageLevelId2="N.SE1P7" node2="2" p1="-1302.1251220703125" q1="-11.284920692443848" p2="1302.269775390625" q2="13.043983459472656">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOCTOL72M.SEI" r="0.70999997854232788" x="9.369999885559082" g1="0" b1="7.8000004577916116e-05" g2="0" b2="7.6999996963422745e-05" voltageLevelId1="BOCTOP7" node1="19" voltageLevelId2="M.SEIP7" node2="7" p1="176.374267578125" q1="-69.169181823730469" p2="-176.22593688964844" q2="45.628196716308594">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOCTOL72MORBR" r="1.6100001335144043" x="21.10999870300293" g1="0" b1="0.00017499999376013875" g2="0" b2="0.00017499999376013875" voltageLevelId1="BOCTOP7" node1="15" voltageLevelId2="MORBRP7" node2="15" p1="945.46234130859375" q1="-29.60127067565918" p2="-936.69207763671875" q2="87.259452819824219">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOCTOL72N.SE2" r="0.010667070746421814" x="0.14400547742843628" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="BOCTOP7" node1="23" voltageLevelId2="N.SE2P7" node2="2" p1="-1315.1251220703125" q1="244.71525573730469" p2="1315.241455078125" q2="-243.47300720214844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="BOGNYL31H.RIV" r="1.2600002288818359" x="2.8600001335144043" g1="0" b1="1.6000001778593287e-05" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="BOGNYP3" node1="4" voltageLevelId2="H.RIVP3" node2="3" p1="-10.105790138244629" q1="-0.087994828820228577" p2="10.135165214538574" q2="0.040516417473554611">
    <currentLimits1 permanentLimit="552"/>
    <currentLimits2 permanentLimit="552"/>
  </line>
  <line id="BOGNYL31NOUZO" r="1.119999885559082" x="2.7599997520446777" g1="0" b1="2.7000001864507794e-05" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="BOGNYP3" node1="6" voltageLevelId2="NOUZOP3" node2="4" p1="-5.0722532272338867" q1="-4.4489407539367676" p2="5.0836257934570312" q2="4.3145294189453125">
    <currentLimits1 permanentLimit="580"/>
    <currentLimits2 permanentLimit="580"/>
  </line>
  <line id="BOHAIL31BOUE" r="3.4999997615814209" x="7.9100003242492676" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="BOHAIP3" node1="3" voltageLevelId2="BOUE P3" node2="3" p1="-16.127517700195312" q1="8.5738601684570312" p2="16.398305892944336" q2="-8.1956291198730469">
    <currentLimits1 permanentLimit="500">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="500"/>
  </line>
  <line id="BOHAIL31NOYAL" r="1.7799999713897705" x="4.8400001525878906" g1="0" b1="1.7000000298139639e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="BOHAIP3" node1="5" voltageLevelId2="NOYALP3" node2="4" p1="-0.12137989699840546" q1="-0.9036262035369873" p2="0.12166852504014969" q2="0.75677162408828735">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="BOHAIL31PERIZ" r="1.899999737739563" x="6.0399994850158691" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.2000000171829015e-05" voltageLevelId1="BOHAIP3" node1="7" voltageLevelId2="PERIZP3" node2="5" p1="1.6528276205062866" q1="-5.8934197425842285" p2="-1.636907696723938" q2="5.7517414093017578">
    <currentLimits1 permanentLimit="698">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="698"/>
  </line>
  <line id="BOUCHL71MASTA" r="0.031999997794628143" x="0.30399996042251587" g1="0" b1="7.6999996963422745e-05" g2="0" b2="7.6999996963422745e-05" voltageLevelId1="BOUCHP7" node1="5" voltageLevelId2="MASTAP7" node2="15" p1="518.02105712890625" q1="48.909519195556641" p2="-517.9681396484375" q2="-73.768180847167969">
    <currentLimits1 permanentLimit="1180"/>
    <currentLimits2 permanentLimit="1180"/>
  </line>
  <line id="BOUE L31CAPEL" r="1.2409998178482056" x="7.7049999237060547" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="BOUE P3" node1="5" voltageLevelId2="CAPELP3" node2="5" p1="-10.090031623840332" q1="3.7302358150482178" p2="10.12358283996582" q2="-3.7973091602325439">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="BOUE L31MORT5" r="0.15500001609325409" x="0.4129999577999115" g1="0" b1="2.3099999452824704e-05" g2="0" b2="2.1000000742787961e-06" voltageLevelId1="BOUE P3" node1="9" voltageLevelId2="MORT5P3" node2="1" p1="3" q1="1" p2="-2.9996335506439209" q2="-1.1078660488128662">
    <currentLimits1 permanentLimit="685"/>
    <currentLimits2 permanentLimit="685"/>
  </line>
  <line id="BOUE L32CAPEL" r="1.2410000562667847" x="7.7039999961853027" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="BOUE P3" node1="7" voltageLevelId2="CAPELP3" node2="7" p1="-10.091229438781738" q1="3.7309310436248779" p2="10.124789237976074" q2="-3.7979786396026611">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="BOUS6L41FOYAU" r="0.1373702734708786" x="0.25145462155342102" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BOUS6P4" node1="3" voltageLevelId2="FOYAUP4" node2="5" p1="-6.9992451667785645" q1="0.94685721397399902" p2="7" q2="-1">
    <currentLimits1 permanentLimit="530"/>
    <currentLimits2 permanentLimit="530"/>
  </line>
  <line id="BOUS6L42FOYAU" r="0.1373702734708786" x="0.25145462155342102" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="BOUS6P4" node1="5" voltageLevelId2="FOYAUP4" node2="7" p1="-1.951775630004704e-09" q1="0.94549566507339478" p2="1.4304247088148259e-05" q2="-1">
    <currentLimits1 permanentLimit="530"/>
    <currentLimits2 permanentLimit="530"/>
  </line>
  <line id="BRAEKL61G.SYN" r="0.16099999845027924" x="1.2269997596740723" g1="0" b1="5.1000001803913619e-06" g2="0" b2="5.1000001803913619e-06" voltageLevelId1="BRAEKP6" node1="5" voltageLevelId2="G.SYNP6" node2="7" p1="-39.3931884765625" q1="-42.360271453857422" p2="39.403018951416016" q2="41.879627227783203">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BRAEKL62G.SYN" r="0.20099999010562897" x="1.345000147819519" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="BRAEKP6" node1="7" voltageLevelId2="G.SYNP6" node2="9" p1="-36.525871276855469" q1="-37.919757843017578" p2="36.536033630371094" q2="37.443092346191406">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BRET5L31HARGI" r="3.0099995136260986" x="8.9899997711181641" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="BRET5P3" node1="3" voltageLevelId2="HARGIP3" node2="4" p1="-17.532583236694336" q1="5.4166984558105469" p2="17.771238327026367" q2="-4.9902424812316895">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="BRET5L31ZGANN" r="1.2259998321533203" x="4.5399999618530273" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="BRET5P3" node1="11" voltageLevelId2="ZGANNP3" node2="2" p1="16.877357482910156" q1="-2.3496499061584473" p2="-16.794042587280273" q2="2.5091254711151123">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="BRIASL31ZSAB5" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="BRIASP3" node1="4" voltageLevelId2="ZSAB5P3" node2="2" p1="9.1131467819213867" q1="1.2943904399871826" p2="-9.1129512786865234" q2="-1.301122784614563">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="BRODEL61WARAN" r="0.47399985790252686" x="3.1570000648498535" g1="0" b1="1.1399999493733048e-05" g2="0" b2="1.7500000467407517e-05" voltageLevelId1="BRODEP6" node1="4" voltageLevelId2="WARANP6" node2="17" p1="-34.683704376220703" q1="-3.0268337726593018" p2="34.694122314453125" q2="1.5058804750442505">
    <currentLimits1 permanentLimit="1133"/>
    <currentLimits2 permanentLimit="1133"/>
  </line>
  <line id="BRUN5L31SETIE" r="1.8280000686645508" x="10.818000793457031" g1="0" b1="4.3690000893548131e-05" g2="0" b2="4.4820000766776502e-05" voltageLevelId1="BRUN5P3" node1="6" voltageLevelId2="SETIEP3" node2="3" p1="4.7897014617919922" q1="-4.1702485084533691" p2="-4.7730803489685059" q2="3.887676477432251">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="BUIREL31FOURM" r="1.5199999809265137" x="6.8029999732971191" g1="0" b1="2.3000000510364771e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="BUIREP3" node1="5" voltageLevelId2="FOURMP3" node2="5" p1="18.484804153442383" q1="11.534038543701172" p2="-18.322919845581055" q2="-11.091891288757324">
    <currentLimits1 permanentLimit="925">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="925"/>
  </line>
  <line id="BUIREL31HIRSO" r="0.25" x="0.67100000381469727" g1="0" b1="2.4999999368446879e-06" g2="0" b2="2.6000000161729986e-06" voltageLevelId1="BUIREP3" node1="7" voltageLevelId2="HIRSOP3" node2="3" p1="9.2179508209228516" q1="0.11993678659200668" p2="-9.2132072448730469" q2="-0.13004136085510254">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="BUIREL31LIART" r="4.7300000190734863" x="12.859999656677246" g1="0" b1="4.8000001697801054e-05" g2="0" b2="4.6000001020729542e-05" voltageLevelId1="BUIREP3" node1="11" voltageLevelId2="LIARTP3" node2="4" p1="-11.760623931884766" q1="1.4882919788360596" p2="11.909725189208984" q2="-1.5073860883712769">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="BUIREL32HIRSO" r="0.25999999046325684" x="0.67999988794326782" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="BUIREP3" node1="9" voltageLevelId2="HIRSOP3" node2="5" p1="9.0673933029174805" q1="0.037969339638948441" p2="-9.0626211166381836" q2="-0.052353154867887497">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="BUIREL41LISLE" r="1.8370000123977661" x="11.53600025177002" g1="0" b1="7.1300004492513835e-05" g2="0" b2="4.669999543693848e-05" voltageLevelId1="BUIREP4" node1="2" voltageLevelId2="LISLEP4" node2="4" p1="-44.773632049560547" q1="-4.4501519203186035" p2="45.200138092041016" q2="6.0889434814453125">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="BUIREL61P.SAM" r="2.6399998664855957" x="17.719997406005859" g1="0" b1="6.2999999499879777e-05" g2="0" b2="6.2999999499879777e-05" voltageLevelId1="BUIREP6" node1="3" voltageLevelId2="P.SAMP6" node2="7" p1="19.697114944458008" q1="-11.57783031463623" p2="-19.676248550415039" q2="4.506990909576416">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BUSIGL31PERIZ" r="1.5399998426437378" x="3.1600000858306885" g1="0" b1="1.1000000085914508e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="BUSIGP3" node1="5" voltageLevelId2="PERIZP3" node2="7" p1="0.17827028036117554" q1="-7.9042997360229492" p2="-0.1564222127199173" q2="7.8528246879577637">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="BUSIGL32PERIZ" r="1.5399997234344482" x="3.1700003147125244" g1="0" b1="1.1000000085914508e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="BUSIGP3" node1="7" voltageLevelId2="PERIZP3" node2="9" p1="0" q1="0" p2="8.2036223147952114e-07" q2="-0.096849985420703888">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="BXCH5L41BZBEL" r="2.5190002918243408" x="7.8840007781982422" g1="0" b1="2.7999998565064743e-05" g2="0" b2="2.7999998565064743e-05" voltageLevelId1="BXCH5P4" node1="5" voltageLevelId2="BZBELP4" node2="6" p1="-11.568577766418457" q1="-5.6033620834350586" p2="11.614419937133789" q2="5.242795467376709">
    <currentLimits1 permanentLimit="783.00006103515625"/>
    <currentLimits2 permanentLimit="783.00006103515625"/>
  </line>
  <line id="BXCH5L41SAUCO" r="1.3500001430511475" x="7.0500006675720215" g1="0" b1="2.7999998565064743e-05" g2="0" b2="2.8999997084611095e-05" voltageLevelId1="BXCH5P4" node1="11" voltageLevelId2="SAUCOP4" node2="4" p1="-18.838300704956055" q1="1.2365877628326416" p2="18.892292022705078" q2="-1.4645041227340698">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="BXCH5L41ZNEUF" r="0.7630000114440918" x="2.0799996852874756" g1="0" b1="6.9999996412661858e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="BXCH5P4" node1="32" voltageLevelId2="ZNEUFP4" node2="2" p1="0.11796096712350845" q1="-13.18294620513916" p2="-0.10324924439191818" q2="13.09766674041748">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="BXCH5L42TREPO" r="1.1299999952316284" x="4.690000057220459" g1="0" b1="1.8999997337232344e-05" g2="0" b2="2.1999998352839611e-05" voltageLevelId1="BXCH5P4" node1="13" voltageLevelId2="TREPOP4" node2="9" p1="-0.111620232462883" q1="2.2716360092163086" p2="0.11237607151269913" q2="-2.6340818405151367">
    <currentLimits1 permanentLimit="855.0001220703125"/>
    <currentLimits2 permanentLimit="855.0001220703125"/>
  </line>
  <line id="BXTO5L31HAM" r="3.1100001335144043" x="7.9600005149841309" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="BXTO5P3" node1="11" voltageLevelId2="HAM  P3" node2="3" p1="-1.6998435258865356" q1="0.22790107131004333" p2="1.7020527124404907" q2="-0.46836769580841064">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BXTO5L31LAON" r="3.2200002670288086" x="8.5299997329711914" g1="0" b1="6.2999999499879777e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="BXTO5P3" node1="15" voltageLevelId2="LAON P3" node2="3" p1="21.785877227783203" q1="-0.78885805606842041" p2="-21.42530632019043" q2="1.3491736650466919">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="BXTO5L31MANO5" r="2.2290003299713135" x="13.965999603271484" g1="0" b1="7.0000001869630069e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="BXTO5P3" node1="17" voltageLevelId2="MANO5P3" node2="4" p1="4.064610481262207" q1="-1.7596971988677979" p2="-4.0550298690795898" q2="1.2457735538482666">
    <currentLimits1 permanentLimit="1220"/>
    <currentLimits2 permanentLimit="1220"/>
  </line>
  <line id="BXTO5L31SINCE" r="0.96000003814697266" x="3.9000003337860107" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="BXTO5P3" node1="19" voltageLevelId2="SINCEP3" node2="4" p1="0" q1="0" p2="1.0046497891380568e-06" q2="-0.13080151379108429">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="BXTO5L31SOISS" r="4.6500000953674316" x="11.839998245239258" g1="0" b1="4.1999999666586518e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="BXTO5P3" node1="23" voltageLevelId2="SOISSP3" node2="3" p1="16.479278564453125" q1="-0.59374868869781494" p2="-16.187938690185547" q2="0.97685188055038452">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="BXTO5L31TERGN" r="0.50999999046325684" x="1.0299999713897705" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="BXTO5P3" node1="25" voltageLevelId2="TERGNP3" node2="3" p1="3.5391153119235241e-08" q1="-0.034696992486715317" p2="0" q2="0">
    <currentLimits1 permanentLimit="413"/>
    <currentLimits2 permanentLimit="413"/>
  </line>
  <line id="BXTO5L31ZMAR7" r="1.3499999046325684" x="8.5500001907348633" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.4000000596279278e-05" voltageLevelId1="BXTO5P3" node1="43" voltageLevelId2="ZMAR7P3" node2="2" p1="7.6524515151977539" q1="-2.5852537155151367" p2="-7.632380485534668" q2="2.4123592376708984">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000"/>
  </line>
  <line id="BXTO5L31ZNEU5" r="1.4199999570846558" x="3.2400002479553223" g1="0" b1="4.8999998398358002e-05" g2="0" b2="4.8999998398358002e-05" voltageLevelId1="BXTO5P3" node1="45" voltageLevelId2="ZNEU5P3" node2="2" p1="-6.5037021636962891" q1="1.5776033401489258" p2="6.5186004638671875" q2="-1.9689913988113403">
    <currentLimits1 permanentLimit="966.00006103515625"/>
    <currentLimits2 permanentLimit="966.00006103515625"/>
  </line>
  <line id="BXTO5L32HAM" r="2.9499998092651367" x="8.0200004577636719" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="BXTO5P3" node1="13" voltageLevelId2="HAM  P3" node2="5" p1="-1.7066459655761719" q1="0.19386599957942963" p2="1.7087417840957642" q2="-0.43428915739059448">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="BXTO5L32SINCE" r="0.92000007629394531" x="3.7699999809265137" g1="0" b1="1.5000000530562829e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="BXTO5P3" node1="21" voltageLevelId2="SINCEP3" node2="6" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="BXTO5L32TERGN" r="0.50000005960464478" x="1.0299999713897705" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="BXTO5P3" node1="27" voltageLevelId2="TERGNP3" node2="5" p1="0.0001193207353935577" q1="1" p2="-1.9977051124442369e-09" q2="-1.0344427824020386">
    <currentLimits1 permanentLimit="413"/>
    <currentLimits2 permanentLimit="413"/>
  </line>
  <line id="BXTO5L61CAPEL" r="5.7600007057189941" x="27.280000686645508" g1="0" b1="9.3999995442572981e-05" g2="0" b2="9.4999995781108737e-05" voltageLevelId1="BXTO5P6" node1="5" voltageLevelId2="CAPELP6" node2="7" p1="-191.21188354492188" q1="31.030580520629883" p2="195.03608703613281" q2="-23.773506164550781">
    <currentLimits1 permanentLimit="822"/>
    <currentLimits2 permanentLimit="822">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="996"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1154"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="BXTO5L61L.CHA" r="4.2600002288818359" x="20.969997406005859" g1="0" b1="7.4000003223773092e-05" g2="0" b2="7.1999995270743966e-05" voltageLevelId1="BXTO5P6" node1="17" voltageLevelId2="L.CHAP6" node2="3" p1="-31.32440185546875" q1="3.4364616870880127" p2="31.402032852172852" q2="-11.382420539855957">
    <currentLimits1 permanentLimit="930">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1187"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1378"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="930"/>
  </line>
  <line id="BXTO5L61LATEN" r="1.7499998807907104" x="12.010000228881836" g1="0" b1="4.400000034365803e-05" g2="0" b2="4.400000034365803e-05" voltageLevelId1="BXTO5P6" node1="11" voltageLevelId2="LATENP6" node2="15" p1="52.409214019775391" q1="-18.465696334838867" p2="-52.317173004150391" q2="14.066555976867676">
    <currentLimits1 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="BXTO5L61SETIE" r="1.9199999570846558" x="8.6099996566772461" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="BXTO5P6" node1="19" voltageLevelId2="SETIEP6" node2="3" p1="-71.987358093261719" q1="29.0615234375" p2="72.193466186523438" q2="-31.439924240112305">
    <currentLimits1 permanentLimit="1061">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1560"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="BXTO5L61ZRUPR" r="2.3799998760223389" x="13.529997825622559" g1="0" b1="4.6999997721286491e-05" g2="0" b2="4.8000001697801054e-05" voltageLevelId1="BXTO5P6" node1="27" voltageLevelId2="ZRUPRP6" node2="2" p1="-3.7231941223144531" q1="-2.910268449340947e-05" p2="3.7240722179412842" q2="-5.4134688377380371">
    <currentLimits1 permanentLimit="1061">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1560"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="BXTO5L62LATEN" r="0.94999998807907104" x="9.2400016784667969" g1="0" b1="6.2999999499879777e-05" g2="0" b2="6.2999999499879777e-05" voltageLevelId1="BXTO5P6" node1="13" voltageLevelId2="LATENP6" node2="17" p1="148.01564025878906" q1="-20.437837600708008" p2="-147.64617919921875" q2="16.837142944335938">
    <currentLimits1 permanentLimit="1550">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1875"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2250"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1550"/>
  </line>
  <line id="BXTO5L63LATEN" r="0.94000005722045898" x="8.869999885559082" g1="0" b1="6.4000007114373147e-05" g2="0" b2="6.4000007114373147e-05" voltageLevelId1="BXTO5P6" node1="15" voltageLevelId2="LATENP6" node2="19" p1="72.106597900390625" q1="-22.556516647338867" p2="-72.015060424804688" q2="16.102716445922852">
    <currentLimits1 permanentLimit="2400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3000"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3200"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2400"/>
  </line>
  <line id="C.THIL31NOGEN" r="0.10999999940395355" x="0.23000000417232513" g1="0" b1="7.1000002208165824e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1="C.THIP3" node1="1" voltageLevelId2="NOGENP3" node2="11" p1="-8.9977598190307617" q1="-2.596998929977417" p2="9" q2="1.9999997615814209">
    <currentLimits1 permanentLimit="620"/>
    <currentLimits2 permanentLimit="620"/>
  </line>
  <line id="CAIL L51G.CAI" r="0.64999997615814209" x="1.440000057220459" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="CAIL P5" node1="1" voltageLevelId2="G.CAIP5" node2="2" p1="-6.5892324447631836" q1="-6.5609655380249023" p2="6.5914425849914551" q2="6.3161673545837402">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="CALAIL41MANDA" r="0.88000023365020752" x="2.6200001239776611" g1="0" b1="8.999998499348294e-06" g2="0" b2="4.7999994421843439e-05" voltageLevelId1="CALAIP4" node1="8" voltageLevelId2="MANDAP4" node2="5" p1="0.33375385403633118" q1="0.047921162098646164" p2="-0.33374154567718506" q2="-0.57110941410064697">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="CAMBRL31HORDA" r="0.84999996423721313" x="4.3799996376037598" g1="0" b1="0.00046900002053007483" g2="0" b2="4.8000001697801054e-05" voltageLevelId1="CAMBRP3" node1="7" voltageLevelId2="HORDAP3" node2="6" p1="-27.932830810546875" q1="-1.661084771156311" p2="28.084808349609375" q2="0.18537755310535431">
    <currentLimits1 permanentLimit="1037"/>
    <currentLimits2 permanentLimit="1037"/>
  </line>
  <line id="CAMBRL31MQION" r="2.0299999713897705" x="5.5199999809265137" g1="0" b1="0.00022599998919758946" g2="0" b2="2.6000001525972039e-05" voltageLevelId1="CAMBRP3" node1="11" voltageLevelId2="MQIONP3" node2="3" p1="2.9101777076721191" q1="-2.0589041709899902" p2="-2.9057037830352783" q2="0.97116380929946899">
    <currentLimits1 permanentLimit="457">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="CAMBRL31PERIZ" r="1.6299999952316284" x="5.3800005912780762" g1="0" b1="0.00049700000090524554" g2="0" b2="4.400000034365803e-05" voltageLevelId1="CAMBRP3" node1="13" voltageLevelId2="PERIZP3" node2="11" p1="-12.966793060302734" q1="-1.6123799085617065" p2="13.02970027923584" q2="-0.5429387092590332">
    <currentLimits1 permanentLimit="695"/>
    <currentLimits2 permanentLimit="695"/>
  </line>
  <line id="CAPELL31FOURM" r="0.9100002646446228" x="5.6300005912780762" g1="0" b1="0.00011299999459879473" g2="0" b2="0.00012700000661425292" voltageLevelId1="CAPELP3" node1="11" voltageLevelId2="FOURMP3" node2="7" p1="18.169710159301758" q1="-1.7813009023666382" p2="-18.099264144897461" q2="1.1904332637786865">
    <currentLimits1 permanentLimit="1225"/>
    <currentLimits2 permanentLimit="1225"/>
  </line>
  <line id="CAPELL32FOURM" r="0.88999998569488525" x="5.559999942779541" g1="0" b1="2.3000000510364771e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="CAPELP3" node1="13" voltageLevelId2="FOURMP3" node2="9" p1="18.40495491027832" q1="-1.3841531276702881" p2="-18.33427619934082" q2="1.5434772968292236">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="CAPELL61P.SAM" r="1.8300000429153442" x="12.239999771118164" g1="0" b1="4.400000034365803e-05" g2="0" b2="4.400000034365803e-05" voltageLevelId1="CAPELP6" node1="11" voltageLevelId2="P.SAMP6" node2="9" p1="8.8507003784179688" q1="15.688591003417969" p2="-8.8376960754394531" q2="-20.666784286499023">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CAPELL71LONNY" r="1.6400001049041748" x="17.549999237060547" g1="0" b1="9.2000002041459084e-05" g2="0" b2="9.2000002041459084e-05" voltageLevelId1="CAPELP7" node1="7" voltageLevelId2="LONNYP7" node2="7" p1="-637.77740478515625" q1="1.9086340665817261" p2="641.811279296875" q2="10.600870132446289">
    <currentLimits1 permanentLimit="2596">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3152"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3586"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2596"/>
  </line>
  <line id="CAPELL71MASTA" r="1.8900001049041748" x="20.209999084472656" g1="0" b1="0.00010599999950500205" g2="0" b2="0.00010599999950500205" voltageLevelId1="CAPELP7" node1="9" voltageLevelId2="MASTAP7" node2="17" p1="371.84616088867188" q1="-22.897228240966797" p2="-370.2667236328125" q2="4.7918939590454102">
    <currentLimits1 permanentLimit="2914.00048828125"/>
    <currentLimits2 permanentLimit="2914.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3712"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4360"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CARABL31REVIN" r="0.47999992966651917" x="0.8900001049041748" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="CARABP3" node1="1" voltageLevelId2="REVINP3" node2="3" p1="5.4569682106375694e-11" q1="6.184563972055912e-11" p2="3.0238106774049811e-07" q2="-0.10501063615083694">
    <currentLimits1 permanentLimit="440.00003051757812"/>
    <currentLimits2 permanentLimit="440.00003051757812"/>
  </line>
  <line id="CARRIL31ZRAN5" r="1.8000001907348633" x="4.6399998664855957" g1="0" b1="1.7000000298139639e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="CARRIP3" node1="25" voltageLevelId2="ZRAN5P3" node2="2" p1="2.4379112720489502" q1="-11.900792121887207" p2="-2.3711562156677246" q2="11.937302589416504">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="CARRIL32VALES" r="4.8700003623962402" x="12.160001754760742" g1="0" b1="4.3000003643101081e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="CARRIP3" node1="23" voltageLevelId2="VALESP3" node2="5" p1="-4.6214165687561035" q1="-9.3676919937133789" p2="4.7525196075439453" q2="9.3447656631469727">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="CARRIL61GOUVI" r="0.54000002145767212" x="3.6600000858306885" g1="0" b1="1.2999999853491317e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="CARRIP6" node1="13" voltageLevelId2="GOUVIP6" node2="4" p1="124.98450469970703" q1="1.0560072660446167" p2="-124.83974456787109" q2="-1.5883947610855103">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CARRIL61MORU" r="1.7189997434616089" x="11.456997871398926" g1="0" b1="4.100000296602957e-05" g2="0" b2="4.100000296602957e-05" voltageLevelId1="CARRIP6" node1="15" voltageLevelId2="MORU P6" node2="5" p1="90.236129760742188" q1="-4.808903694152832" p2="-89.987083435058594" q2="1.8661924600601196">
    <currentLimits1 permanentLimit="1210"/>
    <currentLimits2 permanentLimit="1210"/>
  </line>
  <line id="CARRIL61P.GAS" r="1.6200002431869507" x="10.779999732971191" g1="0" b1="3.9000002288958058e-05" g2="0" b2="3.7999998312443495e-05" voltageLevelId1="CARRIP6" node1="17" voltageLevelId2="P.GASP6" node2="17" p1="111.83152008056641" q1="-1.8797867298126221" p2="-111.48390960693359" q2="-0.281903475522995">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CARRIL61TERRI" r="0.47000002861022949" x="4.4199995994567871" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="CARRIP6" node1="19" voltageLevelId2="TERRIP6" node2="9" p1="-151.89567565917969" q1="17.715723037719727" p2="152.08482360839844" q2="-19.666481018066406">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CARRIL61ZVAL9" r="2.4800002574920654" x="11.430001258850098" g1="0" b1="3.9999998989515007e-05" g2="0" b2="3.9999998989515007e-05" voltageLevelId1="CARRIP6" node1="31" voltageLevelId2="ZVAL9P6" node2="2" p1="-138.71592712402344" q1="10.215518951416016" p2="139.57121276855469" q2="-10.79133129119873">
    <currentLimits1 permanentLimit="770">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="996"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1154"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="770"/>
  </line>
  <line id="CARRIL62TERRI" r="0.44999998807907104" x="4.2600002288818359" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="CARRIP6" node1="21" voltageLevelId2="TERRIP6" node2="11" p1="-157.62628173828125" q1="18.401655197143555" p2="157.82127380371094" q2="-20.168787002563477">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CARVIL41HENIN" r="0.36500003933906555" x="2.3180005550384521" g1="0" b1="2.0999999833293259e-05" g2="0" b2="0.00019099997007288039" voltageLevelId1="CARVIP4" node1="4" voltageLevelId2="HENINP4" node2="5" p1="4.7359118461608887" q1="15.191152572631836" p2="-4.7255415916442871" q2="-17.04408073425293">
    <currentLimits1 permanentLimit="1170"/>
    <currentLimits2 permanentLimit="1170"/>
  </line>
  <line id="CARVIL42ZCZRI" r="0.38000002503395081" x="2.3500001430511475" g1="0" b1="9.9999988378840499e-06" g2="0" b2="9.9999988378840499e-06" voltageLevelId1="CARVIP4" node1="12" voltageLevelId2="ZCZRIP4" node2="2" p1="-38.638137817382812" q1="-22.556371688842773" p2="38.721385955810547" q2="22.887485504150391">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="CATEAL31PERIZ" r="1.2859997749328613" x="5.4780001640319824" g1="0" b1="2.0502999177551828e-05" g2="0" b2="2.0502999177551828e-05" voltageLevelId1="CATEAP3" node1="3" voltageLevelId2="PERIZP3" node2="13" p1="-9.2955923080444336" q1="-3.4197649955749512" p2="9.3244762420654297" q2="3.3635389804840088">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="CATEAL31SOLES" r="0.83000004291534424" x="3.5299999713897705" g1="0" b1="1.3000000762986019e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="CATEAP3" node1="5" voltageLevelId2="SOLESP3" node2="3" p1="-0.33433523774147034" q1="0.12680137157440186" p2="0.33436301350593567" q2="-0.23954176902770996">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="CATG1L71VIGY" r="0.40999993681907654" x="7.0300002098083496" g1="0" b1="6.1000002460787073e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1="CATG1P7" node1="5" voltageLevelId2="VIGY P7" node2="13" p1="1300.4793701171875" q1="13.62113094329834" p2="-1296.3099365234375" q2="37.627265930175781">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CATG2L72VIGY" r="0.40999993681907654" x="7.0599989891052246" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="CATG2P7" node1="5" voltageLevelId2="VIGY P7" node2="15" p1="1288.9639892578125" q1="11.978469848632812" p2="-1284.86767578125" q2="37.986682891845703">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CATG3L73VIGY" r="0.40999993681907654" x="6.9499988555908203" g1="0" b1="6.1000002460787073e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1="CATG3P7" node1="5" voltageLevelId2="VIGY P7" node2="17" p1="1194.214111328125" q1="44.700969696044922" p2="-1190.7191162109375" q2="-5.8317837715148926">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CATG4L74VIGY" r="0.40999996662139893" x="6.9900002479553223" g1="0" b1="6.1000002460787073e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1="CATG4P7" node1="5" voltageLevelId2="VIGY P7" node2="19" p1="1210.8682861328125" q1="40.707431793212891" p2="-1207.2752685546875" q2="0.1781775951385498">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CAUDIL41RUE" r="3.5859992504119873" x="9.7290000915527344" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="CAUDIP4" node1="4" voltageLevelId2="RUE  P4" node2="6" p1="7.1656603813171387" q1="0.93292176723480225" p2="-7.1447443962097168" q2="-1.5085475444793701">
    <currentLimits1 permanentLimit="598.00006103515625"/>
    <currentLimits2 permanentLimit="598.00006103515625"/>
  </line>
  <line id="CAUDIL41SORRU" r="2.3320002555847168" x="6.3240008354187012" g1="0" b1="2.2999998691375367e-05" g2="0" b2="2.2999998691375367e-05" voltageLevelId1="CAUDIP4" node1="6" voltageLevelId2="SORRUP4" node2="5" p1="-14.887542724609375" q1="1.071980357170105" p2="14.944940567016602" q2="-1.3348606824874878">
    <currentLimits1 permanentLimit="598.00006103515625"/>
    <currentLimits2 permanentLimit="598.00006103515625"/>
  </line>
  <line id="CAUDRL31PERIZ" r="0.77999997138977051" x="3.2100005149841309" g1="0" b1="2.2000000171829015e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="CAUDRP3" node1="5" voltageLevelId2="PERIZP3" node2="15" p1="-24.570159912109375" q1="-5.0043449401855469" p2="24.683229446411133" q2="5.3171639442443848">
    <currentLimits1 permanentLimit="855.00006103515625"/>
    <currentLimits2 permanentLimit="855.00006103515625"/>
  </line>
  <line id="CAUDRL31ZSAB5" r="0.55199998617172241" x="2.2439999580383301" g1="0" b1="1.7000000298139639e-05" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="CAUDRP3" node1="16" voltageLevelId2="ZSAB5P3" node2="4" p1="-12.12592601776123" q1="0.52083045244216919" p2="12.144712448120117" q2="-0.55715715885162354">
    <currentLimits1 permanentLimit="855.00006103515625"/>
    <currentLimits2 permanentLimit="855.00006103515625"/>
  </line>
  <line id="CBRY L71M.SEI" r="4.1500005722045898" x="32.019996643066406" g1="0" b1="0.00015500000154133886" g2="0" b2="0.00015600000915583223" voltageLevelId1="CBRY P7" node1="5" voltageLevelId2="M.SEIP7" node2="9" p1="-440.71786499023438" q1="43.951885223388672" p2="445.74114990234375" q2="-56.411605834960938">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CBRY L71PENC5" r="0.19999998807907104" x="1.6099997758865356" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="CBRY P7" node1="7" voltageLevelId2="PENC5P7" node2="4" p1="305.52914428710938" q1="-51.496761322021484" p2="-305.41256713867188" q2="49.803791046142578">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CERCEL31SEUIL" r="0.54000008106231689" x="2.179999828338623" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="CERCEP3" node1="1" voltageLevelId2="SEUILP3" node2="5" p1="-0.77736496925354004" q1="0.9476965069770813" p2="0.77755171060562134" q2="-1.0292489528656006">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="CERGYL71MEZE5" r="0.99000012874603271" x="10.24000072479248" g1="0" b1="5.8000001445179805e-05" g2="0" b2="6.3000006775837392e-05" voltageLevelId1="CERGYP7" node1="23" voltageLevelId2="MEZE5P7" node2="5" p1="462.7559814453125" q1="-46.416358947753906" p2="-461.46273803710938" q2="39.833152770996094">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CERGYL71TERRI" r="0.87999993562698364" x="9.2100000381469727" g1="0" b1="5.0000002374872565e-05" g2="0" b2="5.199999941396527e-05" voltageLevelId1="CERGYP7" node1="27" voltageLevelId2="TERRIP7" node2="19" p1="-845.9635009765625" q1="48.720405578613281" p2="849.79833984375" q2="-25.454376220703125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CERGYL72MEZE5" r="0.99000012874603271" x="10.229999542236328" g1="0" b1="5.8000001445179805e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="CERGYP7" node1="25" voltageLevelId2="MEZE5P7" node2="7" p1="301.4677734375" q1="-53.569522857666016" p2="-300.909423828125" q2="39.566581726074219">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CERGYL72TERRI" r="0.87999999523162842" x="9.2500009536743164" g1="0" b1="5.0000002374872565e-05" g2="0" b2="5.2999999752501026e-05" voltageLevelId1="CERGYP7" node1="29" voltageLevelId2="TERRIP7" node2="21" p1="-1018.628173828125" q1="53.381202697753906" p2="1024.1964111328125" q2="-11.867207527160645">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CERNAL31GUIGN" r="3.5799994468688965" x="9.7700014114379883" g1="0" b1="4.8000001697801054e-05" g2="0" b2="3.5999997635371983e-05" voltageLevelId1="CERNAP3" node1="9" voltageLevelId2="GUIGNP3" node2="4" p1="7.0988950729370117" q1="-3.3199753761291504" p2="-7.0509243011474609" q2="3.0741381645202637">
    <currentLimits1 permanentLimit="527"/>
    <currentLimits2 permanentLimit="527"/>
  </line>
  <line id="CERNAL31LINGU" r="0.20999999344348907" x="0.87999993562698364" g1="0" b1="1.1000000085914508e-05" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="CERNAP3" node1="11" voltageLevelId2="LINGUP3" node2="8" p1="19.158075332641602" q1="-0.1947527676820755" p2="-19.140871047973633" q2="0.19967378675937653">
    <currentLimits1 permanentLimit="850"/>
    <currentLimits2 permanentLimit="850"/>
  </line>
  <line id="CERNAL31PTFAV" r="2.122999906539917" x="8.8979997634887695" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="CERNAP3" node1="15" voltageLevelId2="PTFAVP3" node2="4" p1="-3.9096324443817139" q1="-0.89265137910842896" p2="3.9171319007873535" q2="0.60941225290298462">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="CERNAL31ZF.SS" r="1.1670001745223999" x="4.7750005722045898" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="CERNAP3" node1="25" voltageLevelId2="ZF.SSP3" node2="4" p1="-2.6403987407684326" q1="9.3599157333374023" p2="2.6654512882232666" q2="-9.4304704666137695">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="CERNAL31ZLIN5" r="0.31200003623962402" x="1.2910001277923584" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="CERNAP3" node1="27" voltageLevelId2="ZLIN5P3" node2="2" p1="40.706901550292969" q1="1.8188374042510986" p2="-40.591270446777344" q2="-1.385036826133728">
    <currentLimits1 permanentLimit="850"/>
    <currentLimits2 permanentLimit="850"/>
  </line>
  <line id="CERNAL31ZT.SS" r="1.1709235906600952" x="2.1433613300323486" g1="0" b1="6.2999999499879777e-05" g2="0" b2="0.00039099997957237065" voltageLevelId1="CERNAP3" node1="29" voltageLevelId2="ZT.SSP3" node2="2" p1="17.182634353637695" q1="-0.83540284633636475" p2="-17.105392456054688" q2="-1.0426151752471924">
    <currentLimits1 permanentLimit="850"/>
    <currentLimits2 permanentLimit="850"/>
  </line>
  <line id="CERNAL32LINGU" r="0.2199999988079071" x="0.87999999523162842" g1="0" b1="1.1000000085914508e-05" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="CERNAP3" node1="13" voltageLevelId2="LINGUP3" node2="10" p1="19.105295181274414" q1="-0.39926284551620483" p2="-19.087366104125977" q2="0.40380707383155823">
    <currentLimits1 permanentLimit="850"/>
    <currentLimits2 permanentLimit="850"/>
  </line>
  <line id="CERNAL32PTFAV" r="2.1409997940063477" x="8.9720001220703125" g1="0" b1="3.5999997635371983e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="CERNAP3" node1="17" voltageLevelId2="PTFAVP3" node2="6" p1="-3.8773791790008545" q1="-0.8909153938293457" p2="3.8848178386688232" q2="0.6029362678527832">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="CERNAL61VESLE" r="1.0499998331069946" x="7.0099997520446777" g1="0" b1="2.5000001187436283e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1="CERNAP6" node1="11" voltageLevelId2="VESLEP6" node2="7" p1="-43.293437957763672" q1="-7.4883193969726562" p2="43.328037261962891" q2="4.8155512809753418">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="CERNAL62VESLE" r="1.0499998331069946" x="7.0099997520446777" g1="0" b1="2.5000001187436283e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1="CERNAP6" node1="13" voltageLevelId2="VESLEP6" node2="9" p1="-43.293437957763672" q1="-7.4883193969726562" p2="43.328037261962891" q2="4.8155512809753418">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="CHAN6L31REVIG" r="0.99000000953674316" x="6.6099996566772461" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="CHAN6P3" node1="9" voltageLevelId2="REVIGP3" node2="5" p1="-21.339570999145508" q1="6.0406045913696289" p2="21.456747055053711" q2="-5.457404613494873">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHAN6L31SAUDR" r="1.3400001525878906" x="2.9100003242492676" g1="0" b1="1.1000000085914508e-05" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="CHAN6P3" node1="11" voltageLevelId2="SAUDRP3" node2="5" p1="-4.7799849510192871" q1="0.46900472044944763" p2="4.7874197959899902" q2="-0.54044371843338013">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHAN6L31SSDIZ" r="0.36999997496604919" x="1.6799997091293335" g1="0" b1="0.00034900003811344504" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="CHAN6P3" node1="13" voltageLevelId2="SSDIZP3" node2="3" p1="29.543333053588867" q1="3.7566142082214355" p2="-29.463403701782227" q2="-5.1035022735595703">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHAN6L32SSDIZ" r="0.39000004529953003" x="1.7699999809265137" g1="0" b1="0.00040299998363479972" g2="0" b2="8.0999998317565769e-05" voltageLevelId1="CHAN6P3" node1="15" voltageLevelId2="SSDIZP3" node2="5" p1="28.041009902954102" q1="3.2639060020446777" p2="-27.965114593505859" q2="-4.9326424598693848">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHAN6L62REVIG" r="0.97999995946884155" x="6.5199995040893555" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="CHAN6P6" node1="2" voltageLevelId2="REVIGP6" node2="7" p1="-53.487251281738281" q1="-16.975082397460938" p2="53.540752410888672" q2="14.593991279602051">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHAR6L31NOGEN" r="0.96000009775161743" x="2.6800005435943604" g1="0" b1="3.7000001611886546e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="CHAR6P3" node1="1" voltageLevelId2="NOGENP3" node2="3" p1="-3.995624303817749" q1="1.6772782802581787" p2="4" q2="-2">
    <currentLimits1 permanentLimit="620"/>
    <currentLimits2 permanentLimit="620"/>
  </line>
  <line id="CHEPPL31CXSSE" r="0.57999992370605469" x="1.070000171661377" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="CHEPPP3" node1="3" voltageLevelId2="CXSSEP3" node2="5" p1="1.8400442058918998e-08" q1="2.9759712219238281" p2="0.0011851621093228459" q2="-3">
    <currentLimits1 permanentLimit="473"/>
    <currentLimits2 permanentLimit="473"/>
  </line>
  <line id="CHEPPL32CXSSE" r="0.60000002384185791" x="1.1000000238418579" g1="0" b1="2.3000000510364771e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="CHEPPP3" node1="5" voltageLevelId2="CXSSEP3" node2="7" p1="0" q1="0" p2="1.3858443708159029e-06" q2="-0.20083937048912048">
    <currentLimits1 permanentLimit="473"/>
    <currentLimits2 permanentLimit="473"/>
  </line>
  <line id="CHESNL71CIROL" r="1.8200002908706665" x="20.420001983642578" g1="0" b1="9.8000004072673619e-05" g2="0" b2="0.00010000000474974513" voltageLevelId1="CHESNP7" node1="7" voltageLevelId2="CIROLP7" node2="7" p1="495.42156982421875" q1="-44.588127136230469" p2="-492.69656372070312" q2="42.598342895507812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL71M.SEI" r="2.4650003910064697" x="24.98699951171875" g1="0" b1="0.00015500000154133886" g2="0" b2="0.00015500000154133886" voltageLevelId1="CHESNP7" node1="33" voltageLevelId2="M.SEIP7" node2="11" p1="-594.77044677734375" q1="45.592430114746094" p2="600.1480712890625" q2="-42.183536529541016">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL71MORBR" r="1.5199999809265137" x="15.966999053955078" g1="0" b1="8.6000007286202163e-05" g2="0" b2="9.0999994426965714e-05" voltageLevelId1="CHESNP7" node1="29" voltageLevelId2="MORBRP7" node2="17" p1="12.012660980224609" q1="14.089762687683105" p2="-12.003960609436035" q2="-43.024200439453125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL71VLECH" r="2.1900002956390381" x="24.360002517700195" g1="0" b1="0.00011800000356743112" g2="0" b2="0.00012399999832268804" voltageLevelId1="CHESNP7" node1="43" voltageLevelId2="VLECHP7" node2="4" p1="224.70719909667969" q1="-60.198616027832031" p2="-224.0126953125" q2="27.974275588989258">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL72CIROL" r="1.8200005292892456" x="20.390003204345703" g1="0" b1="9.8000004072673619e-05" g2="0" b2="9.9000004411209375e-05" voltageLevelId1="CHESNP7" node1="9" voltageLevelId2="CIROLP7" node2="9" p1="496.14096069335938" q1="-44.694225311279297" p2="-493.40798950195312" q2="42.913173675537109">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL72M.SEI" r="2.4699997901916504" x="25.049997329711914" g1="0" b1="0.00015500000154133886" g2="0" b2="0.00015500000154133886" voltageLevelId1="CHESNP7" node1="35" voltageLevelId2="M.SEIP7" node2="13" p1="-717.9027099609375" q1="76.683189392089844" p2="725.799560546875" q2="-47.651676177978516">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHESNL72MORBR" r="1.4499999284744263" x="15.879999160766602" g1="0" b1="7.8000004577916116e-05" g2="0" b2="8.5000006947666407e-05" voltageLevelId1="CHESNP7" node1="31" voltageLevelId2="MORBRP7" node2="19" p1="11.97330379486084" q1="15.616748809814453" p2="-11.964905738830566" q2="-42.253665924072266">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CHEVAL71GAVRE" r="0.58999985456466675" x="7.809999942779541" g1="0" b1="6.5000000176951289e-05" g2="0" b2="6.5000000176951289e-05" voltageLevelId1="CHEVAP7" node1="13" voltageLevelId2="GAVREP7" node2="7" p1="-324.61050415039062" q1="67.50677490234375" p2="325.00927734375" q2="-83.619499206542969">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4800"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="CHEVAL71LATEN" r="1.9800000190734863" x="20.029998779296875" g1="0" b1="0.00012500000593718141" g2="0" b2="0.00012500000593718141" voltageLevelId1="CHEVAP7" node1="17" voltageLevelId2="LATENP7" node2="11" p1="523.52789306640625" q1="-38.280406951904297" p2="-520.23419189453125" q2="30.449342727661133">
    <currentLimits1 permanentLimit="2778.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3558.000244140625"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4174"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2778.000244140625"/>
  </line>
  <line id="CHEVAL71WARAN" r="3.1099991798400879" x="31.599996566772461" g1="0" b1="0.00019600000814534724" g2="0" b2="0.00019600000814534724" voltageLevelId1="CHEVAP7" node1="21" voltageLevelId2="WARANP7" node2="19" p1="-474.27459716796875" q1="36.530918121337891" p2="478.60501098632812" q2="-57.191215515136719">
    <currentLimits1 permanentLimit="2914.00048828125"/>
    <currentLimits2 permanentLimit="2914.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3712"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4360"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CHEVAL72GAVRE" r="0.60000008344650269" x="7.8600001335144043" g1="0" b1="6.5000000176951289e-05" g2="0" b2="6.5000000176951289e-05" voltageLevelId1="CHEVAP7" node1="15" voltageLevelId2="GAVREP7" node2="9" p1="-322.4649658203125" q1="67.258354187011719" p2="322.86532592773438" q2="-83.405288696289062">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="CHEVAL72LATEN" r="1.9700000286102295" x="19.969999313354492" g1="0" b1="0.00012500000593718141" g2="0" b2="0.00012399999832268804" voltageLevelId1="CHEVAP7" node1="19" voltageLevelId2="LATENP7" node2="13" p1="525.1148681640625" q1="-38.227863311767578" p2="-521.81787109375" q2="30.662498474121094">
    <currentLimits1 permanentLimit="2778.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3558.000244140625"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4174"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2778.000244140625"/>
  </line>
  <line id="CHEVAL72WARAN" r="3.1099998950958252" x="31.590000152587891" g1="0" b1="0.00019600000814534724" g2="0" b2="0.00019600000814534724" voltageLevelId1="CHEVAP7" node1="23" voltageLevelId2="WARANP7" node2="21" p1="-474.42117309570312" q1="36.567153930664062" p2="478.75430297851562" q2="-57.213787078857422">
    <currentLimits1 permanentLimit="2914.00048828125"/>
    <currentLimits2 permanentLimit="2914.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3712"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4360"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CHEZYL31NOGEN" r="0.66000008583068848" x="1.6900002956390381" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="CHEZYP3" node1="3" voltageLevelId2="NOGENP3" node2="5" p1="1.0026154518127441" q1="3.9557437896728516" p2="-0.99999994039535522" q2="-3.9999997615814209">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="CHEZYL31ZMTMI" r="0.37000000476837158" x="0.94999998807907104" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="CHEZYP3" node1="9" voltageLevelId2="ZMTMIP3" node2="2" p1="0" q1="0" p2="1.4116460000934694e-08" q2="-0.025434954091906548">
    <currentLimits1 permanentLimit="600"/>
    <currentLimits2 permanentLimit="600"/>
  </line>
  <line id="CHOC5L41ZR.OM" r="0.96899992227554321" x="2.2230000495910645" g1="0" b1="0.00012097999569959939" g2="0" b2="1.9759996575885452e-05" voltageLevelId1="CHOC5P4" node1="6" voltageLevelId2="ZR.OMP4" node2="2" p1="0" q1="0" p2="0.00012593067367561162" q2="-1.2492947578430176">
    <currentLimits1 permanentLimit="503.00003051757812"/>
    <currentLimits2 permanentLimit="503.00003051757812"/>
  </line>
  <line id="CHOO1L71LONNY" r="0.54999995231628418" x="10.119998931884766" g1="0" b1="7.200000254670158e-05" g2="0" b2="7.200000254670158e-05" voltageLevelId1="CHOO1P7" node1="5" voltageLevelId2="LONNYP7" node2="9" p1="1513.5762939453125" q1="22.38157844543457" p2="-1506.1041259765625" q2="90.881111145019531">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="CHOO2L72LONNY" r="0.53999996185302734" x="9.2899999618530273" g1="0" b1="7.6000003900844604e-05" g2="0" b2="7.6999996963422745e-05" voltageLevelId1="CHOO2P7" node1="5" voltageLevelId2="LONNYP7" node2="11" p1="1517.5157470703125" q1="121.92145538330078" p2="-1510.173828125" q2="-21.503646850585938">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="CHOO5L31GIVET" r="0.5910000205039978" x="1.8059999942779541" g1="0" b1="3.0000001061125658e-05" g2="0" b2="0.00017399998614564538" voltageLevelId1="CHOO5P3" node1="5" voltageLevelId2="GIVETP3" node2="3" p1="9.9102087020874023" q1="0.00033810586319305003" p2="-9.8971405029296875" q2="-0.8645128607749939">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="CHOO5L31H.RIV" r="4.2300000190734863" x="10.930000305175781" g1="0" b1="3.8999998650979251e-05" g2="0" b2="3.8999998650979251e-05" voltageLevelId1="CHOO5P3" node1="7" voltageLevelId2="H.RIVP3" node2="5" p1="14.436464309692383" q1="-3.8084964752197266" p2="-14.22542667388916" q2="4.008702278137207">
    <currentLimits1 permanentLimit="617"/>
    <currentLimits2 permanentLimit="617">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CHOO5L31ZFROM" r="0.88599991798400879" x="2.2720000743865967" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="CHOO5P3" node1="19" voltageLevelId2="ZFROMP3" node2="2" p1="7.6505804061889648" q1="-0.32121074199676514" p2="-7.638890266418457" q2="0.28020995855331421">
    <currentLimits1 permanentLimit="617"/>
    <currentLimits2 permanentLimit="617"/>
  </line>
  <line id="CHOO5L31ZV.M5" r="0.88300007581710815" x="2.7400000095367432" g1="0" b1="3.0000001061125658e-05" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="CHOO5P3" node1="21" voltageLevelId2="ZV.M5P3" node2="2" p1="0" q1="0" p2="3.4633819723239867e-06" q2="-0.17430606484413147">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="CHOO5L61MAZUR" r="0.85000014305114746" x="8.75" g1="0" b1="6.5000000176951289e-05" g2="0" b2="5.0000002374872565e-05" voltageLevelId1="CHOO5P6" node1="7" voltageLevelId2="MAZURP6" node2="11" p1="-75.214004516601562" q1="10.598597526550293" p2="75.300186157226562" q2="-16.356460571289062">
    <currentLimits1 permanentLimit="1302">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1563"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1772"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1302"/>
  </line>
  <line id="CHOO5L62MAZUR" r="0.75999993085861206" x="9.4000005722045898" g1="0" b1="5.999999848427251e-05" g2="0" b2="5.0999999075429514e-05" voltageLevelId1="CHOO5P6" node1="9" voltageLevelId2="MAZURP6" node2="13" p1="-70.32098388671875" q1="8.7791996002197266" p2="70.387939453125" q2="-14.364579200744629">
    <currentLimits1 permanentLimit="996">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1183"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1331"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="996"/>
  </line>
  <line id="CHOUYL31V.COT" r="2.619999885559082" x="5.3400006294250488" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="CHOUYP3" node1="12" voltageLevelId2="V.COTP3" node2="4" p1="26.232166290283203" q1="-2.5570094585418701" p2="-25.798572540283203" q2="3.291611909866333">
    <currentLimits1 permanentLimit="520"/>
    <currentLimits2 permanentLimit="520"/>
  </line>
  <line id="CHOUYL31ZCHOU" r="2.6099996566772461" x="6.619999885559082" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="CHOUYP3" node1="14" voltageLevelId2="ZCHOUP3" node2="2" p1="-28.707540512084961" q1="7.8974447250366211" p2="29.260055541992188" q2="-6.6987295150756836">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="CIROLL71VLEJU" r="0.60999995470046997" x="6.7999992370605469" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="CIROLP7" node1="31" voltageLevelId2="VLEJUP7" node2="9" p1="430.2928466796875" q1="-35.843330383300781" p2="-429.6026611328125" q2="32.6849365234375">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CIROLL72VLEJU" r="0.61000001430511475" x="6.8699994087219238" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="CIROLP7" node1="33" voltageLevelId2="VLEJUP7" node2="11" p1="425.9700927734375" q1="-35.149593353271484" p2="-425.29376220703125" q2="31.914037704467773">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CIROLL73VLEJU" r="0.93000000715255737" x="7.2699999809265137" g1="0" b1="4.100000296602957e-05" g2="0" b2="3.600000127335079e-05" voltageLevelId1="CIROLP7" node1="35" voltageLevelId2="VLEJUP7" node2="13" p1="399.46896362304688" q1="-50.189517974853516" p2="-398.555908203125" q2="44.665966033935547">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CLOCHL61DECHY" r="0.30000001192092896" x="1.3500000238418579" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="CLOCHP6" node1="3" voltageLevelId2="DECHYP6" node2="5" p1="-36.843120574951172" q1="-5.5215005874633789" p2="36.850452423095703" q2="4.9877724647521973">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="CLOCHL62DECHY" r="0.29900005459785461" x="1.3569999933242798" g1="0" b1="4.600000011123484e-06" g2="0" b2="4.4999997044214979e-06" voltageLevelId1="CLOCHP6" node1="5" voltageLevelId2="DECHYP6" node2="7" p1="-39.853954315185547" q1="-8.5193281173706055" p2="39.862697601318359" q2="8.0433387756347656">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="CNREIL31ZCNR6" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="CNREIP3" node1="7" voltageLevelId2="ZCNR6P3" node2="2" p1="-19.938360214233398" q1="-10.591517448425293" p2="19.939550399780273" q2="10.56922721862793">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CNREIL31ZCNR7" r="0.069999992847442627" x="0.18999998271465302" g1="0" b1="7.1000002208165824e-05" g2="0" b2="6.7000000854022801e-05" voltageLevelId1="CNREIP3" node1="9" voltageLevelId2="ZCNR7P3" node2="2" p1="0" q1="0" p2="1.4810449329161202e-06" q2="-0.5791938304901123">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="COMPEL31CXSSE" r="3.3599996566772461" x="7.5100007057189941" g1="0" b1="3.2000003557186574e-05" g2="0" b2="2.6000001525972039e-05" voltageLevelId1="COMPEP3" node1="5" voltageLevelId2="CXSSEP3" node2="9" p1="-13.985067367553711" q1="3.2502627372741699" p2="14.14612865447998" q2="-3.1420180797576904">
    <currentLimits1 permanentLimit="569">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="569"/>
  </line>
  <line id="COMPEL31OIRY" r="3.9200000762939453" x="10.679998397827148" g1="0" b1="3.7999998312443495e-05" g2="0" b2="3.7999998312443495e-05" voltageLevelId1="COMPEP3" node1="9" voltageLevelId2="OIRY P3" node2="3" p1="8.6048755645751953" q1="-3.722477912902832" p2="-8.5261926651000977" q2="3.6081292629241943">
    <currentLimits1 permanentLimit="585"/>
    <currentLimits2 permanentLimit="585">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="COMPEL32CXSSE" r="3.1900002956390381" x="8.0699996948242188" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="COMPEP3" node1="7" voltageLevelId2="CXSSEP3" node2="11" p1="-13.388590812683105" q1="2.4976987838745117" p2="13.526047706604004" q2="-2.4018499851226807">
    <currentLimits1 permanentLimit="658">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="COMPIL31MATZ" r="2.2000000476837158" x="5.6199989318847656" g1="0" b1="2.3000000510364771e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="COMPIP3" node1="11" voltageLevelId2="MATZ P3" node2="5" p1="8.2964763641357422" q1="-5.4626040458679199" p2="-8.2452716827392578" q2="5.3998918533325195">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="COMPIL31MORU" r="4.1180000305175781" x="8.5" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="COMPIP3" node1="13" voltageLevelId2="MORU P3" node2="5" p1="10.333685874938965" q1="4.8678445816040039" p2="-10.207853317260742" q2="-4.8532671928405762">
    <currentLimits1 permanentLimit="440.00003051757812"/>
    <currentLimits2 permanentLimit="440.00003051757812"/>
  </line>
  <line id="COMPIL31THOUR" r="1.1050000190734863" x="2.8469994068145752" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="COMPIP3" node1="15" voltageLevelId2="THOURP3" node2="3" p1="11.157722473144531" q1="-3.9724283218383789" p2="-11.120856285095215" q2="3.9835424423217773">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="COMPIL31ZCNR6" r="0.26000002026557922" x="1.1299999952316284" g1="0" b1="0.00054199999431148171" g2="0" b2="0.00055699999211356044" voltageLevelId1="COMPIP3" node1="27" voltageLevelId2="ZCNR6P3" node2="4" p1="-0.078592598438262939" q1="12.517512321472168" p2="0.091901324689388275" q2="-17.178220748901367">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="COMPIL31ZLONG" r="1.7400001287460327" x="5.6399993896484375" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="COMPIP3" node1="29" voltageLevelId2="ZLONGP3" node2="2" p1="17.732124328613281" q1="5.8846964836120605" p2="-17.590785980224609" q2="-5.604954719543457">
    <currentLimits1 permanentLimit="605"/>
    <currentLimits2 permanentLimit="605"/>
  </line>
  <line id="COMPIL61LATEN" r="3.0400004386901855" x="14.570002555847168" g1="0" b1="4.8999994760379195e-05" g2="0" b2="5.0000002374872565e-05" voltageLevelId1="COMPIP6" node1="5" voltageLevelId2="LATENP6" node2="21" p1="-223.13858032226562" q1="4.9722485542297363" p2="225.85453796386719" q2="2.4541723728179932">
    <currentLimits1 permanentLimit="1040"/>
    <currentLimits2 permanentLimit="1040">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1273"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1448"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="COMPIL61MORU" r="1.8429999351501465" x="8.8360004425048828" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.9999999242136255e-05" voltageLevelId1="COMPIP6" node1="7" voltageLevelId2="MORU P6" node2="7" p1="123.75821685791016" q1="-38.188747406005859" p2="-123.20815277099609" q2="37.527435302734375">
    <currentLimits1 permanentLimit="860"/>
    <currentLimits2 permanentLimit="860"/>
  </line>
  <line id="COUDEL41ZCOU8" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="COUDEP4" node1="9" voltageLevelId2="ZCOU8P4" node2="2" p1="1.2732925824820995e-11" q1="7.2759576141834259e-11" p2="7.6397554948925972e-11" q2="-0.017954375594854355">
    <currentLimits1 permanentLimit="553.00006103515625"/>
    <currentLimits2 permanentLimit="553.00006103515625"/>
  </line>
  <line id="COUDEL41ZCOU9" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="COUDEP4" node1="11" voltageLevelId2="ZCOU9P4" node2="2" p1="0" q1="0" p2="9.0222940229978121e-11" q2="-0.018044585362076759">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="CREC6L41ESTAI" r="0.56999999284744263" x="1.5370001792907715" g1="0" b1="5.9999993027304299e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="CREC6P4" node1="9" voltageLevelId2="ESTAIP4" node2="6" p1="46.369449615478516" q1="-3.7217910289764404" p2="-46.234905242919922" q2="3.9657139778137207">
    <currentLimits1 permanentLimit="633.00006103515625"/>
    <currentLimits2 permanentLimit="633.00006103515625"/>
  </line>
  <line id="CREC6L41LESTR" r="0.51000005006790161" x="1.5400000810623169" g1="0" b1="4.9999994189420249e-06" g2="0" b2="4.9999994189420249e-06" voltageLevelId1="CREC6P4" node1="11" voltageLevelId2="LESTRP4" node2="5" p1="1.168692946862393e-07" q1="-0.091661140322685242" p2="0" q2="0">
    <currentLimits1 permanentLimit="633.00006103515625"/>
    <currentLimits2 permanentLimit="633.00006103515625">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CREC6L61GUARB" r="1.4300000667572021" x="9.5" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="CREC6P6" node1="7" voltageLevelId2="GUARBP6" node2="7" p1="105.27618408203125" q1="37.877849578857422" p2="-104.95508575439453" q2="-39.600780487060547">
    <currentLimits1 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="CREC6L61LESTR" r="0.23999996483325958" x="1.5700000524520874" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="CREC6P6" node1="9" voltageLevelId2="LESTRP6" node2="3" p1="42.268142700195312" q1="30.015617370605469" p2="-42.256622314453125" q2="-30.616493225097656">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="CREC6L61WEPPE" r="0.87599992752075195" x="5.8419995307922363" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="CREC6P6" node1="15" voltageLevelId2="WEPPEP6" node2="15" p1="-105.63566589355469" q1="-33.823532104492188" p2="105.82549285888672" q2="32.708156585693359">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CREC6L62WEPPE" r="0.87199985980987549" x="5.8149991035461426" g1="0" b1="2.0999999833293259e-05" g2="0" b2="3.5999997635371983e-05" voltageLevelId1="CREC6P6" node1="17" voltageLevelId2="WEPPEP6" node2="17" p1="-106.12628936767578" q1="-33.974170684814453" p2="106.31700897216797" q2="32.009895324707031">
    <currentLimits1 permanentLimit="945"/>
    <currentLimits2 permanentLimit="945">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1585"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1890"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CRENEL61MAROL" r="5.6880006790161133" x="26.961002349853516" g1="0" b1="9.2000002041459084e-05" g2="0" b2="9.3999995442572981e-05" voltageLevelId1="CRENEP6" node1="17" voltageLevelId2="MAROLP6" node2="2" p1="-159.54118347167969" q1="-5.091822624206543" p2="162.19456481933594" q2="7.3156490325927734">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CRENEL71M.SEI" r="1.1699999570846558" x="9.0600013732910156" g1="0" b1="4.4000003981636837e-05" g2="0" b2="4.4000003981636837e-05" voltageLevelId1="CRENEP7" node1="11" voltageLevelId2="M.SEIP7" node2="19" p1="-7.4529337882995605" q1="28.844913482666016" p2="7.4625401496887207" q2="-43.338298797607422">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CRENEL71REVIG" r="2.5999994277954102" x="27.829994201660156" g1="0" b1="0.0001449999981559813" g2="0" b2="0.00014699999883305281" voltageLevelId1="CRENEP7" node1="13" voltageLevelId2="REVIGP7" node2="9" p1="-717.82818603515625" q1="138.15708923339844" p2="726.3179931640625" q2="-95.311546325683594">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CRENEL71VIELM" r="5.5300002098083496" x="42.279998779296875" g1="0" b1="0.00020500000391621143" g2="0" b2="0.00020500000391621143" voltageLevelId1="CRENEP7" node1="15" voltageLevelId2="VIELMP7" node2="9" p1="506.40554809570312" q1="-80.295997619628906" p2="-497.78387451171875" q2="77.97503662109375">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="CREZAL31DORMA" r="1.1500000953674316" x="2.9100000858306885" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="CREZAP3" node1="3" voltageLevelId2="DORMAP3" node2="4" p1="3.3294646739959717" q1="-7.3684592247009277" p2="-3.3120508193969727" q2="7.3266506195068359">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="CREZAL31NOGEN" r="1.4600001573562622" x="3.7000000476837158" g1="0" b1="1.3000000762986019e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="CREZAP3" node1="5" voltageLevelId2="NOGENP3" node2="9" p1="-4.1149616241455078" q1="6.6529936790466309" p2="4.1361093521118164" q2="-6.7100930213928223">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="CROIXL41H.VIN" r="0.47000005841255188" x="2.3960001468658447" g1="0" b1="1.6999998479150236e-05" g2="0" b2="8.999998499348294e-06" voltageLevelId1="CROIXP4" node1="5" voltageLevelId2="H.VINP4" node2="13" p1="-33.994045257568359" q1="-4.710240364074707" p2="34.053096771240234" q2="4.7673468589782715">
    <currentLimits1 permanentLimit="864"/>
    <currentLimits2 permanentLimit="864"/>
  </line>
  <line id="CROIXL41MALPL" r="1.0270000696182251" x="4.8900003433227539" g1="0" b1="3.1999999919207767e-05" g2="0" b2="0.00010699999256758019" voltageLevelId1="CROIXP4" node1="7" voltageLevelId2="MALPLP4" node2="11" p1="14.855073928833008" q1="1.3391839265823364" p2="-14.830574035644531" q2="-2.5190272331237793">
    <currentLimits1 permanentLimit="655.0001220703125"/>
    <currentLimits2 permanentLimit="655.0001220703125"/>
  </line>
  <line id="CROIXL61H.VIN" r="0.39000007510185242" x="2.630000114440918" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="CROIXP6" node1="7" voltageLevelId2="H.VINP6" node2="7" p1="45.222621917724609" q1="-2.5567448139190674" p2="-45.208625793457031" q2="1.6234139204025269">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1600"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CROIXL61P.ME5" r="0.28000006079673767" x="1.8700003623962402" g1="0" b1="2.4000000848900527e-05" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="CROIXP6" node1="11" voltageLevelId2="P.ME5P6" node2="4" p1="20.295452117919922" q1="-1.8268749713897705" p2="-20.293430328369141" q2="0.070120498538017273">
    <currentLimits1 permanentLimit="1117"/>
    <currentLimits2 permanentLimit="1117"/>
  </line>
  <line id="CROIXL61ROU.N" r="0.26000002026557922" x="0.50999999046325684" g1="0" b1="0.00014800000644754618" g2="0" b2="0.00014800000644754618" voltageLevelId1="CROIXP6" node1="15" voltageLevelId2="ROU.NP6" node2="3" p1="29.599279403686523" q1="-24.651437759399414" p2="-29.594095230102539" q2="7.7577667236328125">
    <currentLimits1 permanentLimit="600"/>
    <currentLimits2 permanentLimit="600"/>
  </line>
  <line id="CROIXL61VERTE" r="0.85000008344650269" x="4.1999998092651367" g1="0" b1="1.4999999621068127e-05" g2="0" b2="1.4999999621068127e-05" voltageLevelId1="CROIXP6" node1="19" voltageLevelId2="VERTEP6" node2="5" p1="-58.92803955078125" q1="9.1949653625488281" p2="58.981227874755859" q2="-10.645607948303223">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CROIXL61WEPPE" r="1.2899998426437378" x="8.5900001525878906" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="CROIXP6" node1="21" voltageLevelId2="WEPPEP6" node2="19" p1="-134.00196838378906" q1="26.88774299621582" p2="134.4261474609375" q2="-27.600051879882812">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CROIXL62H.VIN" r="0.37000006437301636" x="2.5" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="CROIXP6" node1="9" voltageLevelId2="H.VINP6" node2="9" p1="47.576801300048828" q1="-2.6496076583862305" p2="-47.562103271484375" q2="1.7211927175521851">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1600"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="CROIXL62P.ME5" r="0.27000004053115845" x="1.8400001525878906" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="CROIXP6" node1="13" voltageLevelId2="P.ME5P6" node2="6" p1="20.636587142944336" q1="-0.74614530801773071" p2="-20.634572982788086" q2="0.074646010994911194">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="CROIXL62ROU.N" r="0.25" x="0.50999999046325684" g1="0" b1="0.00014699999883305281" g2="0" b2="0.00014699999883305281" voltageLevelId1="CROIXP6" node1="17" voltageLevelId2="ROU.NP6" node2="5" p1="29.599266052246094" q1="-3.6518959999084473" p2="-29.595331192016602" q2="-13.126648902893066">
    <currentLimits1 permanentLimit="600"/>
    <currentLimits2 permanentLimit="600"/>
  </line>
  <line id="CUBRYL41ZCUBR" r="0.040000002831220627" x="0.19800001382827759" g1="0" b1="6.4999985625036061e-05" g2="0" b2="6.4999985625036061e-05" voltageLevelId1="CUBRYP4" node1="6" voltageLevelId2="ZCUBRP4" node2="2" p1="-10.293234825134277" q1="1.2826204299926758" p2="10.293717384338379" q2="-2.4606900215148926">
    <currentLimits1 permanentLimit="940.0001220703125"/>
    <currentLimits2 permanentLimit="940.0001220703125"/>
  </line>
  <line id="CUPERL61VESLE" r="1.3999998569488525" x="9.3299989700317383" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.4000004234258085e-05" voltageLevelId1="CUPERP6" node1="10" voltageLevelId2="VESLEP6" node2="13" p1="-1.961962103843689" q1="0.70869565010070801" p2="1.9622284173965454" q2="-4.6635823249816895">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="CUPERL61ZCUPE" r="0.37000003457069397" x="2.4800000190734863" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="CUPERP6" node1="12" voltageLevelId2="ZCUPEP6" node2="2" p1="0" q1="0" p2="1.7378629308950622e-06" q2="-1.0437265634536743">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="CXSSEL31ZBASI" r="1.4800001382827759" x="3.7600002288818359" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="CXSSEP3" node1="33" voltageLevelId2="ZBASIP3" node2="4" p1="11.881833076477051" q1="16.52470588684082" p2="-11.741363525390625" q2="-16.176410675048828">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="CXSSEL61POTEA" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="CXSSEP6" node1="5" voltageLevelId2="POTEAP6" node2="3" p1="-21.157684326171875" q1="-3.0948805809020996" p2="21.157764434814453" q2="2.9805340766906738">
    <currentLimits1 permanentLimit="1266"/>
    <currentLimits2 permanentLimit="1266"/>
  </line>
  <line id="CXSSEL61RECY" r="1.5999999046325684" x="10.640000343322754" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="CXSSEP6" node1="9" voltageLevelId2="RECY P6" node2="5" p1="-22.377902984619141" q1="-10.635899543762207" p2="22.393831253051758" q2="6.4722871780395508">
    <currentLimits1 permanentLimit="1355">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1355"/>
  </line>
  <line id="CXSSEL61REVIG" r="2.3399996757507324" x="15.539999961853027" g1="0" b1="5.4000003729015589e-05" g2="0" b2="5.4000003729015589e-05" voltageLevelId1="CXSSEP6" node1="11" voltageLevelId2="REVIGP6" node2="11" p1="9.7946386337280273" q1="8.0725488662719727" p2="-9.7856578826904297" q2="-14.209226608276367">
    <currentLimits1 permanentLimit="1347">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1769"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1347"/>
  </line>
  <line id="CXSSEL62POTEA" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="CXSSEP6" node1="7" voltageLevelId2="POTEAP6" node2="5" p1="-21.157684326171875" q1="-3.0948805809020996" p2="21.157764434814453" q2="2.9805340766906738">
    <currentLimits1 permanentLimit="1266"/>
    <currentLimits2 permanentLimit="1266"/>
  </line>
  <line id="CXVENL31STENA" r="1.7900000810623169" x="3.2799999713897705" g1="0" b1="5.499999679159373e-05" g2="0" b2="5.499999679159373e-05" voltageLevelId1="CXVENP3" node1="3" voltageLevelId2="STENAP3" node2="7" p1="-4.3996806198265404e-11" q1="-7.8784978541079909e-11" p2="2.3255122869159095e-05" q2="-0.47229635715484619">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="CXVENL32STENA" r="1.5999999046325684" x="3.0199995040893555" g1="0" b1="9.7800002549774945e-06" g2="0" b2="9.7800002549774945e-06" voltageLevelId1="CXVENP3" node1="5" voltageLevelId2="STENAP3" node2="9" p1="0" q1="0" p2="6.5706166196832783e-07" q2="-0.08397655189037323">
    <currentLimits1 permanentLimit="363"/>
    <currentLimits2 permanentLimit="363"/>
  </line>
  <line id="CZRIEL42ZCZRI" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="CZRIEP4" node1="4" voltageLevelId2="ZCZRIP4" node2="4" p1="38.723602294921875" q1="21.121667861938477" p2="-38.721500396728516" q2="-21.119165420532227">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="CZRIEL61VENDI" r="0.31999996304512024" x="2.179999828338623" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="CZRIEP6" node1="9" voltageLevelId2="VENDIP6" node2="9" p1="9.21783447265625" q1="-18.937528610229492" p2="-9.2154331207275391" q2="18.043525695800781">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DAMERL31EPERN" r="0.54000002145767212" x="3.380000114440918" g1="0" b1="1.4000000192027073e-05" g2="0" b2="1.4000000192027073e-05" voltageLevelId1="DAMERP3" node1="7" voltageLevelId2="EPERNP3" node2="4" p1="38.163265228271484" q1="9.6120672225952148" p2="-37.977653503417969" q2="-8.5751113891601562">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000"/>
  </line>
  <line id="DAMERL31MARDE" r="1.2079430818557739" x="2.2111251354217529" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="DAMERP3" node1="9" voltageLevelId2="MARDEP3" node2="3" p1="5.447316819839898e-09" q1="-0.0090191308408975601" p2="0" q2="0">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="DAMERL31PRIEU" r="1.2099999189376831" x="3.0699992179870605" g1="0" b1="2.3000000510364771e-05" g2="0" b2="0.00012099999730708078" voltageLevelId1="DAMERP3" node1="15" voltageLevelId2="PRIEUP3" node2="4" p1="19.711191177368164" q1="9.2737207412719727" p2="-19.583345413208008" q2="-9.5861301422119141">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DAMERL31ZEPE5" r="0.49999994039535522" x="3.1499998569488525" g1="0" b1="2.8999998903600499e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="DAMERP3" node1="21" voltageLevelId2="ZEPE5P3" node2="2" p1="17.920156478881836" q1="8.3275127410888672" p2="-17.876617431640625" q2="-8.2417106628417969">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000"/>
  </line>
  <line id="DAMERL32MARDE" r="1.2079430818557739" x="2.2111251354217529" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="DAMERP3" node1="11" voltageLevelId2="MARDEP3" node2="5" p1="-0.15880750119686127" q1="-3.8389019966125488" p2="0.16275252401828766" q2="3.8370869159698486">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="DAMERL32ORMES" r="3.6600003242492676" x="8.2999992370605469" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="DAMERP3" node1="13" voltageLevelId2="ORMESP3" node2="5" p1="-7.8518776893615723" q1="6.7972207069396973" p2="7.940819263458252" q2="-6.8465051651000977">
    <currentLimits1 permanentLimit="594"/>
    <currentLimits2 permanentLimit="594"/>
  </line>
  <line id="DAMERL41ZCUBR" r="0.80900013446807861" x="3.4210004806518555" g1="0" b1="1.2999999853491317e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="DAMERP4" node1="3" voltageLevelId2="ZCUBRP4" node2="4" p1="10.833549499511719" q1="1.9214018583297729" p2="-10.822759628295898" q2="-2.1122744083404541">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="DAMERL61NOGEN" r="2.2599999904632568" x="15.019999504089355" g1="0" b1="5.4000003729015589e-05" g2="0" b2="5.4000003729015589e-05" voltageLevelId1="DAMERP6" node1="4" voltageLevelId2="NOGENP6" node2="5" p1="30.170421600341797" q1="-18.055509567260742" p2="-30.125463485717773" q2="12.177742004394531">
    <currentLimits1 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="DAMERL61VESLE" r="2.6100001335144043" x="17.460000991821289" g1="0" b1="6.2999999499879777e-05" g2="0" b2="6.2999999499879777e-05" voltageLevelId1="DAMERP6" node1="10" voltageLevelId2="VESLEP6" node2="15" p1="-108.90933990478516" q1="-17.856805801391602" p2="109.46147155761719" q2="14.293084144592285">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DECHYL61GAVRE" r="2.4200005531311035" x="12.123000144958496" g1="0" b1="4.2215997382299975e-05" g2="0" b2="5.6469001719960943e-05" voltageLevelId1="DECHYP6" node1="11" voltageLevelId2="GAVREP6" node2="7" p1="-14.283058166503906" q1="-19.667867660522461" p2="14.30450439453125" q2="14.153133392333984">
    <currentLimits1 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="DECHYL61MASTA" r="1.7050001621246338" x="18.413997650146484" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="DECHYP6" node1="13" voltageLevelId2="MASTAP6" node2="17" p1="-92.260360717773438" q1="1.4697821140289307" p2="92.516632080078125" q2="-1.7702568769454956">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DECHYL61T.NOI" r="0.02199999988079071" x="0.065999999642372131" g1="0" b1="9.5370005510631017e-06" g2="0" b2="9.5370005510631017e-06" voltageLevelId1="DECHYP6" node1="15" voltageLevelId2="T.NOIP6" node2="3" p1="0.85651439428329468" q1="1.0151536464691162" p2="-0.85651314258575439" q2="-2.0964698791503906">
    <currentLimits1 permanentLimit="620"/>
    <currentLimits2 permanentLimit="620"/>
  </line>
  <line id="DECHYL62T.NOI" r="0.020999997854232788" x="0.064999990165233612" g1="0" b1="9.4090000857249834e-06" g2="0" b2="9.4090000857249834e-06" voltageLevelId1="DECHYP6" node1="17" voltageLevelId2="T.NOIP6" node2="5" p1="0.85651439428329468" q1="-4.9848465919494629" p2="-0.85650676488876343" q2="3.918055534362793">
    <currentLimits1 permanentLimit="620"/>
    <currentLimits2 permanentLimit="620"/>
  </line>
  <line id="DELBAL41MAUBE" r="0.25" x="0.5" g1="0" b1="6.1999991885386407e-05" g2="0" b2="6.1999991885386407e-05" voltageLevelId1="DELBAP4" node1="7" voltageLevelId2="MAUBEP4" node2="7" p1="-11.996047019958496" q1="-2.1404492855072021" p2="12" q2="1">
    <currentLimits1 permanentLimit="420.00006103515625"/>
    <currentLimits2 permanentLimit="420.00006103515625"/>
  </line>
  <line id="DELBAL42MAUBE" r="0.26000002026557922" x="0.48000004887580872" g1="0" b1="6.1999991885386407e-05" g2="0" b2="6.1999991885386407e-05" voltageLevelId1="DELBAP4" node1="9" voltageLevelId2="MAUBEP4" node2="9" p1="0" q1="0" p2="9.2600703283096664e-06" q2="-1.1488409042358398">
    <currentLimits1 permanentLimit="420.00006103515625"/>
    <currentLimits2 permanentLimit="420.00006103515625"/>
  </line>
  <line id="DENAIL31FAMAR" r="1.6699999570846558" x="4.9099998474121094" g1="0" b1="5.2999999752501026e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="DENAIP3" node1="4" voltageLevelId2="FAMARP3" node2="7" p1="0" q1="0" p2="2.0384366507641971e-05" q2="-0.3084222674369812">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="DENAIL32FAMAR" r="1.6699997186660767" x="4.9299993515014648" g1="0" b1="5.2999999752501026e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="DENAIP3" node1="6" voltageLevelId2="FAMARP3" node2="9" p1="-19.845867156982422" q1="1.1495785713195801" p2="20" q2="-1">
    <currentLimits1 permanentLimit="599"/>
    <currentLimits2 permanentLimit="599"/>
  </line>
  <line id="DENNAL61WARAN" r="0.45700004696846008" x="3.0490005016326904" g1="0" b1="1.1000000085914508e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="DENNAP6" node1="4" voltageLevelId2="WARANP6" node2="23" p1="1.3061791658401489" q1="5.2846722602844238" p2="-1.3058770895004272" q2="-6.4941191673278809">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="DESVRL41LUMBR" r="5.124000072479248" x="11.572001457214355" g1="0" b1="3.9999995351536199e-05" g2="0" b2="3.9999995351536199e-05" voltageLevelId1="DESVRP4" node1="3" voltageLevelId2="LUMBRP4" node2="3" p1="-3.264209508895874" q1="6.3983163833618164" p2="3.2962486743927002" q2="-7.0418477058410645">
    <currentLimits1 permanentLimit="516"/>
    <currentLimits2 permanentLimit="516"/>
  </line>
  <line id="DESVRL41SAMER" r="1.9500002861022949" x="4.3500003814697266" g1="0" b1="1.4999998711573426e-05" g2="0" b2="1.4999998711573426e-05" voltageLevelId1="DESVRP4" node1="5" voltageLevelId2="SAMERP4" node2="4" p1="-7.4617695808410645" q1="-6.022700309753418" p2="7.4813227653503418" q2="5.7948226928710938">
    <currentLimits1 permanentLimit="633.00006103515625"/>
    <currentLimits2 permanentLimit="633.00006103515625"/>
  </line>
  <line id="DIEPPL41ZRENO" r="0.58000004291534424" x="3.570000171661377" g1="0" b1="1.4999998711573426e-05" g2="0" b2="1.4999998711573426e-05" voltageLevelId1="DIEPPP4" node1="5" voltageLevelId2="ZRENOP4" node2="2" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="DONCHL31MOHON" r="1.8700002431869507" x="5.0700006484985352" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="DONCHP3" node1="1" voltageLevelId2="MOHONP3" node2="7" p1="-9.6494808197021484" q1="-2.9474425315856934" p2="9.6921634674072266" q2="2.919973611831665">
    <currentLimits1 permanentLimit="617"/>
    <currentLimits2 permanentLimit="617">
      <temporaryLimit name="N/A" value="771"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DONCHL31ZVLET" r="0.25" x="0.62999999523162842" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="DONCHP3" node1="3" voltageLevelId2="ZVLETP3" node2="2" p1="9.6494808197021484" q1="2.9474425315856934" p2="-9.6437482833862305" q2="-2.9507465362548828">
    <currentLimits1 permanentLimit="617"/>
    <currentLimits2 permanentLimit="617"/>
  </line>
  <line id="DORMAL31PRIEU" r="1.7800003290176392" x="4.5100007057189941" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="DORMAP3" node1="6" voltageLevelId2="PRIEUP3" node2="6" p1="-5.9994964599609375" q1="-8.083287239074707" p2="6.0408759117126465" q2="8.0486640930175781">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="DOULLL41FREVE" r="3.0900003910064697" x="6.3500003814697266" g1="0" b1="2.1999998352839611e-05" g2="0" b2="2.1999998352839611e-05" voltageLevelId1="DOULLP4" node1="7" voltageLevelId2="FREVEP4" node2="3" p1="-6.2256145477294922" q1="-1.6941118240356445" p2="6.2396402359008789" q2="1.3242701292037964">
    <currentLimits1 permanentLimit="457"/>
    <currentLimits2 permanentLimit="457"/>
  </line>
  <line id="DOUVRL61LESTA" r="0.17000001668930054" x="0.75" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="DOUVRP6" node1="5" voltageLevelId2="LESTAP6" node2="3" p1="5.7005734443664551" q1="1.6045113801956177" p2="-5.7004671096801758" q2="-1.9457417726516724">
    <currentLimits1 permanentLimit="1005"/>
    <currentLimits2 permanentLimit="1005"/>
  </line>
  <line id="DOUVRL61VENDI" r="0.33000001311302185" x="2.2000002861022949" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="DOUVRP6" node1="13" voltageLevelId2="VENDIP6" node2="11" p1="35.717166900634766" q1="-1.7833917140960693" p2="-35.709766387939453" q2="0.92164367437362671">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="DOUVRL62LESTA" r="0.16999995708465576" x="0.75999993085861206" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="DOUVRP6" node1="7" voltageLevelId2="LESTAP6" node2="5" p1="8.7005739212036133" q1="2.6045114994049072" p2="-8.7003250122070312" q2="-2.9450905323028564">
    <currentLimits1 permanentLimit="1005"/>
    <currentLimits2 permanentLimit="1005"/>
  </line>
  <line id="DUNESL41ZCOU8" r="1.6790002584457397" x="4.0560007095336914" g1="0" b1="1.3999999282532372e-05" g2="0" b2="1.3999999282532372e-05" voltageLevelId1="DUNESP4" node1="4" voltageLevelId2="ZCOU8P4" node2="4" p1="6.2675553635926917e-10" q1="8.4673956735059619e-10" p2="2.9539576189563377e-06" q2="-0.25136840343475342">
    <currentLimits1 permanentLimit="477"/>
    <currentLimits2 permanentLimit="477"/>
  </line>
  <line id="DUNESL61ZQ.EC" r="0.65100002288818359" x="2.9689998626708984" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="DUNESP6" node1="3" voltageLevelId2="ZQ.ECP6" node2="2" p1="-3.2649228572845459" q1="4.3655745685100555e-11" p2="3.2650532722473145" q2="-0.9792327880859375">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="DUVY L31RUSSY" r="0.99000000953674316" x="4.0170001983642578" g1="0" b1="3.4000000596279278e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="DUVY P3" node1="12" voltageLevelId2="RUSSYP3" node2="4" p1="-2.4500854015350342" q1="0.27435100078582764" p2="2.4515740871429443" q2="-0.47774344682693481">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="DUVY L31ZBETH" r="1.2350000143051147" x="3.3729994297027588" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2100000276404899e-05" voltageLevelId1="DUVY P3" node1="16" voltageLevelId2="ZBETHP3" node2="4" p1="-7.3133087158203125" q1="-0.40018674731254578" p2="7.3294329643249512" q2="0.34502017498016357">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="DUVY L32MORU" r="2.2599999904632568" x="6.1500000953674316" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.2000000171829015e-05" voltageLevelId1="DUVY P3" node1="10" voltageLevelId2="MORU P3" node2="9" p1="-7.3370394706726074" q1="-0.37123030424118042" p2="7.3667130470275879" q2="0.27049610018730164">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="DUVY L32RUSSY" r="0.97000002861022949" x="3.940000057220459" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="DUVY P3" node1="14" voltageLevelId2="RUSSYP3" node2="6" p1="-2.4982216358184814" q1="0.35576295852661133" p2="2.4997379779815674" q2="-0.48102089762687683">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="E.HU7L77SSAVO" r="0.059999998658895493" x="0.37999999523162842" g1="0" b1="7.1000002208165824e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1="E.HU7P7" node1="7" voltageLevelId2="SSAVOP7" node2="4" p1="408.37844848632812" q1="38.133495330810547" p2="-408.31771850585938" q2="-61.500083923339844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="E.HU7L78SSAVO" r="0.059999998658895493" x="0.40000006556510925" g1="0" b1="7.1000002208165824e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1="E.HU7P7" node1="9" voltageLevelId2="SSAVOP7" node2="6" p1="406.87930297851562" q1="39.142410278320312" p2="-406.81900024414062" q2="-62.491634368896484">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ECHINL41OSTRO" r="0.13000001013278961" x="0.83000004291534424" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="ECHINP4" node1="9" voltageLevelId2="OSTROP4" node2="4" p1="19.217159271240234" q1="1.8022834062576294" p2="-19.211885452270508" q2="-1.823707103729248">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="ECHINL41OUTRE" r="0.25000002980232239" x="0.7300000786781311" g1="0" b1="0.0001379999885102734" g2="0" b2="5.0999995437450707e-05" voltageLevelId1="ECHINP4" node1="13" voltageLevelId2="OUTREP4" node2="2" p1="2.5862581729888916" q1="0.67149227857589722" p2="-2.5859737396240234" q2="-2.406649112701416">
    <currentLimits1 permanentLimit="472"/>
    <currentLimits2 permanentLimit="472"/>
  </line>
  <line id="ECHINL41P.BRI" r="0.22538101673126221" x="0.41255718469619751" g1="0" b1="8.699999307282269e-05" g2="0" b2="8.699999307282269e-05" voltageLevelId1="ECHINP4" node1="15" voltageLevelId2="P.BRIP4" node2="3" p1="0.58625805377960205" q1="-0.32850772142410278" p2="-0.58624422550201416" q2="-1.2698142528533936">
    <currentLimits1 permanentLimit="520"/>
    <currentLimits2 permanentLimit="520"/>
  </line>
  <line id="ECHINL41SAMER" r="2.2200000286102295" x="5.6800007820129395" g1="0" b1="1.99999976757681e-05" g2="0" b2="1.99999976757681e-05" voltageLevelId1="ECHINP4" node1="19" voltageLevelId2="SAMERP4" node2="6" p1="18.127593994140625" q1="1.3073832988739014" p2="-18.047643661499023" q2="-1.4683511257171631">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="ECHINL41V.VOI" r="0.40978968143463135" x="0.7501150369644165" g1="0" b1="0.0002159999858122319" g2="0" b2="0.0002159999858122319" voltageLevelId1="ECHINP4" node1="27" voltageLevelId2="V.VOIP4" node2="4" p1="18.438009262084961" q1="1.1734246015548706" p2="-18.422399520874023" q2="-5.1090207099914551">
    <currentLimits1 permanentLimit="660.0001220703125"/>
    <currentLimits2 permanentLimit="660.0001220703125"/>
  </line>
  <line id="ECHINL41ZOSTR" r="0.1600000262260437" x="0.99000012874603271" g1="0" b1="3.9999999899009708e-06" g2="0" b2="3.9999999899009708e-06" voltageLevelId1="ECHINP4" node1="31" voltageLevelId2="ZOSTRP4" node2="2" p1="23.659446716308594" q1="0.13918200135231018" p2="-23.649696350097656" q2="-0.15231072902679443">
    <currentLimits1 permanentLimit="1250"/>
    <currentLimits2 permanentLimit="1250"/>
  </line>
  <line id="ECHINL42OSTRO" r="0.12000001966953278" x="0.76000010967254639" g1="0" b1="2.999999651365215e-06" g2="0" b2="2.999999651365215e-06" voltageLevelId1="ECHINP4" node1="11" voltageLevelId2="OSTROP4" node2="6" p1="20.98553466796875" q1="1.9444617033004761" p2="-20.979730606079102" q2="-1.9627984762191772">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="ECHINL42P.BRI" r="0.17000001668930054" x="0.3200000524520874" g1="0" b1="7.2999995609279722e-05" g2="0" b2="7.2999995609279722e-05" voltageLevelId1="ECHINP4" node1="17" voltageLevelId2="P.BRIP4" node2="5" p1="1.5862580537796021" q1="0.67149239778518677" p2="-1.586178183555603" q2="-2.0124294757843018">
    <currentLimits1 permanentLimit="520"/>
    <currentLimits2 permanentLimit="520"/>
  </line>
  <line id="ECHINL42V.VOI" r="0.3399999737739563" x="1.0500001907348633" g1="0" b1="0.00010299999121343717" g2="0" b2="8.999998499348294e-06" voltageLevelId1="ECHINP4" node1="29" voltageLevelId2="V.VOIP4" node2="6" p1="13.576677322387695" q1="4.109281063079834" p2="-13.568909645080566" q2="-5.1139707565307617">
    <currentLimits1 permanentLimit="669"/>
    <currentLimits2 permanentLimit="669"/>
  </line>
  <line id="ECHINL61MANDA" r="1.9100003242492676" x="12.79000186920166" g1="0" b1="4.6000001020729542e-05" g2="0" b2="4.6000001020729542e-05" voltageLevelId1="ECHINP6" node1="7" voltageLevelId2="MANDAP6" node2="17" p1="-84.789268493652344" q1="3.3985981941223145" p2="85.034812927246094" q2="-6.9337038993835449">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ECHINL61SORRU" r="2.6499998569488525" x="12.047000885009766" g1="0" b1="4.1700001020217314e-05" g2="0" b2="4.1799998143687844e-05" voltageLevelId1="ECHINP6" node1="9" voltageLevelId2="SORRUP6" node2="9" p1="45.809055328369141" q1="-32.676258087158203" p2="-45.666725158691406" q2="28.609767913818359">
    <currentLimits1 permanentLimit="1130">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1415"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1649"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="ENVERL41ZRENO" r="0.21000002324581146" x="1.3000000715255737" g1="0" b1="4.9999994189420249e-06" g2="0" b2="4.9999994189420249e-06" voltageLevelId1="ENVERP4" node1="4" voltageLevelId2="ZRENOP4" node2="4" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="EPERNL31ZEPE5" r="0.084000006318092346" x="0.52600002288818359" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="EPERNP3" node1="14" voltageLevelId2="ZEPE5P3" node2="4" p1="0" q1="0" p2="1.4915876311860643e-09" q2="-0.017756965011358261">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000"/>
  </line>
  <line id="ESQUEL41GAVRE" r="1.5299999713897705" x="4.6700005531311035" g1="0" b1="1.6999998479150236e-05" g2="0" b2="1.7999996998696588e-05" voltageLevelId1="ESQUEP4" node1="4" voltageLevelId2="GAVREP4" node2="15" p1="-3.752598762512207" q1="-2.7107510566711426" p2="3.756089448928833" q2="2.4044198989868164">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="ESQUEL42GAVRE" r="1.5230001211166382" x="4.6360011100769043" g1="0" b1="1.6999998479150236e-05" g2="0" b2="1.7999996998696588e-05" voltageLevelId1="ESQUEP4" node1="6" voltageLevelId2="GAVREP4" node2="17" p1="-3.7811951637268066" q1="-2.725776195526123" p2="3.7847192287445068" q2="2.4195177555084229">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="ESSARL41F.ROI" r="0.17000001668930054" x="0.3200000524520874" g1="0" b1="3.8999995013000444e-05" g2="0" b2="3.8999995013000444e-05" voltageLevelId1="ESSARP4" node1="9" voltageLevelId2="F.ROIP4" node2="2" p1="2.3406264517689124e-06" q1="-0.35319334268569946" p2="-2.3406228137901053e-06" q2="-0.35336640477180481">
    <currentLimits1 permanentLimit="435.00006103515625"/>
    <currentLimits2 permanentLimit="435.00006103515625"/>
  </line>
  <line id="ESSARL41ZESSA" r="0.19999998807907104" x="0.50999999046325684" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="ESSARP4" node1="19" voltageLevelId2="ZESSAP4" node2="4" p1="0" q1="0" p2="7.3126642519127927e-09" q2="-0.036563266068696976">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="ESTAIL41ZESSA" r="2.0600001811981201" x="5.2199993133544922" g1="0" b1="1.8999997337232344e-05" g2="0" b2="1.8999997337232344e-05" voltageLevelId1="ESTAIP4" node1="15" voltageLevelId2="ZESSAP4" node2="6" p1="17.6148681640625" q1="-8.5020151138305664" p2="-17.529163360595703" q2="8.3721399307250977">
    <currentLimits1 permanentLimit="573.00006103515625"/>
    <currentLimits2 permanentLimit="573.00006103515625"/>
  </line>
  <line id="ESTR6L61FAMAR" r="1.2139999866485596" x="5.9509997367858887" g1="0" b1="2.1129999367985874e-05" g2="0" b2="2.060999941022601e-05" voltageLevelId1="ESTR6P6" node1="3" voltageLevelId2="FAMARP6" node2="3" p1="42.886425018310547" q1="-4.6411104202270508" p2="-42.846778869628906" q2="2.4707176685333252">
    <currentLimits1 permanentLimit="885">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1122"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1302"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="885"/>
  </line>
  <line id="ESTR6L61MAUBE" r="1.7199999094009399" x="10.819998741149902" g1="0" b1="3.9999998989515007e-05" g2="0" b2="3.9000002288958058e-05" voltageLevelId1="ESTR6P6" node1="5" voltageLevelId2="MAUBEP6" node2="5" p1="-144.48660278320312" q1="8.625432014465332" p2="145.12367248535156" q2="-9.1078643798828125">
    <currentLimits1 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="ESTR6L61VALEN" r="0.40999993681907654" x="2.809999942779541" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="ESTR6P6" node1="11" voltageLevelId2="VALENP6" node2="5" p1="83.219635009765625" q1="-2.1578736305236816" p2="-83.169525146484375" q2="1.3682101964950562">
    <currentLimits1 permanentLimit="1451"/>
    <currentLimits2 permanentLimit="1451">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ETINCL61GAVRE" r="0.17000000178813934" x="0.34000000357627869" g1="0" b1="4.628799797501415e-05" g2="0" b2="4.628799797501415e-05" voltageLevelId1="ETINCP6" node1="3" voltageLevelId2="GAVREP6" node2="9" p1="-5.4740591049194336" q1="-3.3970687389373779" p2="5.4741497039794922" q2="-1.8961559534072876">
    <currentLimits1 permanentLimit="526"/>
    <currentLimits2 permanentLimit="526"/>
  </line>
  <line id="ETINCL62GAVRE" r="0.17000000178813934" x="0.34000000357627869" g1="0" b1="4.5632998080691323e-05" g2="0" b2="4.5632998080691323e-05" voltageLevelId1="ETINCP6" node1="5" voltageLevelId2="GAVREP6" node2="11" p1="0" q1="0" p2="2.0242598111508414e-05" q2="-5.2186508178710938">
    <currentLimits1 permanentLimit="526"/>
    <currentLimits2 permanentLimit="526"/>
  </line>
  <line id="EUROPL41F.CHA" r="1.9600000381469727" x="8.0500001907348633" g1="0" b1="3.2999996619764715e-05" g2="0" b2="3.1999999919207767e-05" voltageLevelId1="EUROPP4" node1="4" voltageLevelId2="F.CHAP4" node2="7" p1="-5.5860300064086914" q1="-1.1692874431610107" p2="5.5931735038757324" q2="0.62716388702392578">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="EUROPL41M.SEI" r="4.3600006103515625" x="18.660001754760742" g1="0" b1="7.099999493220821e-05" g2="0" b2="0.00010399999882793054" voltageLevelId1="EUROPP4" node1="6" voltageLevelId2="M.SEIP4" node2="9" p1="8.5187292098999023" q1="9.6993780136108398" p2="-8.4297189712524414" q2="-10.806849479675293">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="F.CHAL41SEZAN" r="1.9600000381469727" x="8.2399997711181641" g1="0" b1="3.1999999919207767e-05" g2="0" b2="3.1999999919207767e-05" voltageLevelId1="F.CHAP4" node1="9" voltageLevelId2="SEZANP4" node2="4" p1="12.029662132263184" q1="9.5113086700439453" p2="-11.976131439208984" q2="-9.843501091003418">
    <currentLimits1 permanentLimit="941.00006103515625">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="F.EAUL41NEUF5" r="1.119999885559082" x="2.940000057220459" g1="0" b1="0.00076799991074949503" g2="0" b2="0.00076799991074949503" voltageLevelId1="F.EAUP4" node1="2" voltageLevelId2="NEUF5P4" node2="4" p1="-14.969964981079102" q1="-2.1666030883789062" p2="15" q2="-11.999999046325684">
    <currentLimits1 permanentLimit="585"/>
    <currentLimits2 permanentLimit="585"/>
  </line>
  <line id="F.MANL31FOURM" r="1.3700002431869507" x="5.7399997711181641" g1="0" b1="2.2000000171829015e-05" g2="0" b2="3.8999998650979251e-05" voltageLevelId1="F.MANP3" node1="1" voltageLevelId2="FOURMP3" node2="13" p1="-12.944276809692383" q1="-2.025728702545166" p2="13" q2="1.9999998807907104">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="FALLOL61GENN3" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="FALLOP6" node1="11" voltageLevelId2="GENN3P6" node2="2" p1="1.1837983038276434e-08" q1="-0.57847166061401367" p2="2.6047928258776665e-09" q2="1.0477378964424133e-08">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FALLOL62ZV.BE" r="0.93399995565414429" x="6.1909999847412109" g1="0" b1="4.8999994760379195e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="FALLOP6" node1="35" voltageLevelId2="ZV.BEP6" node2="2" p1="-189.20428466796875" q1="21.60975456237793" p2="189.79193115234375" q2="-21.475826263427734">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FALLOL63ZFANA" r="0.59999990463256836" x="3.9549999237060547" g1="0" b1="4.8999994760379195e-05" g2="0" b2="1.4999999621068127e-05" voltageLevelId1="FALLOP6" node1="31" voltageLevelId2="ZFANAP6" node2="2" p1="-161.28706359863281" q1="16.732433319091797" p2="161.56085205078125" q2="-18.630626678466797">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FALLOL64ZFAN5" r="0.61199992895126343" x="3.9510002136230469" g1="0" b1="4.8999994760379195e-05" g2="0" b2="1.4999999621068127e-05" voltageLevelId1="FALLOP6" node1="33" voltageLevelId2="ZFAN5P6" node2="2" p1="-170.70236206054688" q1="13.684728622436523" p2="171.01351928710938" q2="-15.379371643066406">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FAMARL31HORDA" r="2.119999885559082" x="5.7899999618530273" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="FAMARP3" node1="11" voltageLevelId2="HORDAP3" node2="8" p1="-5.0791192054748535" q1="-4.1775898933410645" p2="5.0998625755310059" q2="4.0503778457641602">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="FAMARL31HURTE" r="0.46800005435943604" x="1.6160000562667847" g1="0" b1="5.8000000535685103e-06" g2="0" b2="5.8000000535685103e-06" voltageLevelId1="FAMARP3" node1="13" voltageLevelId2="HURTEP3" node2="3" p1="16" q1="4" p2="-15.970668792724609" q2="-3.9489376544952393">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="FAMARL31M.FAM" r="0.019999997690320015" x="0.10999998450279236" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="FAMARP3" node1="17" voltageLevelId2="M.FAMP3" node2="3" p1="1" q1="1" p2="-0.99999076128005981" q2="-1.0086351633071899">
    <currentLimits1 permanentLimit="840.00006103515625"/>
    <currentLimits2 permanentLimit="840.00006103515625"/>
  </line>
  <line id="FAMARL31THIER" r="1.5700000524520874" x="4.559999942779541" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="FAMARP3" node1="19" voltageLevelId2="THIERP3" node2="7" p1="6.1370137416361104e-08" q1="-0.026058970019221306" p2="0" q2="0">
    <currentLimits1 permanentLimit="796"/>
    <currentLimits2 permanentLimit="796"/>
  </line>
  <line id="FAMARL31ZSOLE" r="2.940000057220459" x="7.7600002288818359" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="FAMARP3" node1="34" voltageLevelId2="ZSOLEP3" node2="2" p1="8.5373420715332031" q1="-3.0682907104492188" p2="-8.4821252822875977" q2="2.9709060192108154">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="FAMARL32HURTE" r="0.46999996900558472" x="1.6200000047683716" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="FAMARP3" node1="15" voltageLevelId2="HURTEP3" node2="5" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="FAMARL61G.CAI" r="1.406999945640564" x="6.9800000190734863" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="FAMARP6" node1="5" voltageLevelId2="G.CAIP6" node2="5" p1="-41.154754638671875" q1="-9.3353128433227539" p2="41.198421478271484" q2="6.8285760879516602">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1623"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="FANAUL63ZFANA" r="0.27999997138977051" x="0.55999994277954102" g1="0" b1="0.0001610000035725534" g2="0" b2="0.0001610000035725534" voltageLevelId1="FANAUP6" node1="7" voltageLevelId2="ZFANAP6" node2="4" p1="-54.737331390380859" q1="-10.385917663574219" p2="54.751834869384766" q2="-8.2215604782104492">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FANAUL64ZFAN5" r="0.27999997138977051" x="0.55999994277954102" g1="0" b1="0.0001610000035725534" g2="0" b2="0.0001610000035725534" voltageLevelId1="FANAUP6" node1="9" voltageLevelId2="ZFAN5P6" node2="4" p1="-35.100109100341797" q1="-3.1961147785186768" p2="35.106246948242188" q2="-15.444195747375488">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="FEIGNL41MAUBE" r="0.14000000059604645" x="0.5700000524520874" g1="0" b1="0.00017800000205170363" g2="0" b2="0.00017800000205170363" voltageLevelId1="FEIGNP4" node1="3" voltageLevelId2="MAUBEP4" node2="11" p1="-16.005926132202148" q1="-3.3213932514190674" p2="16.009841918945312" q2="0.040241170674562454">
    <currentLimits1 permanentLimit="770.0001220703125"/>
    <currentLimits2 permanentLimit="770.0001220703125"/>
  </line>
  <line id="FERE L31ZFERE" r="2.2919998168945312" x="6.2539992332458496" g1="0" b1="2.2299998818198219e-05" g2="0" b2="2.2299998818198219e-05" voltageLevelId1="FERE P3" node1="9" voltageLevelId2="ZFEREP3" node2="2" p1="-11.582220077514648" q1="-0.6888994574546814" p2="11.655570983886719" q2="0.70021790266036987">
    <currentLimits1 permanentLimit="554"/>
    <currentLimits2 permanentLimit="554"/>
  </line>
  <line id="FISMEL31ORMES" r="3.5999991893768311" x="9.2099990844726562" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="FISMEP3" node1="4" voltageLevelId2="ORMESP3" node2="7" p1="-19.016866683959961" q1="1.8017200231552124" p2="19.319648742675781" q2="-1.3174633979797363">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="FISMEL31ZFERE" r="2.7880003452301025" x="7.0679998397827148" g1="0" b1="2.539999877626542e-05" g2="0" b2="2.539999877626542e-05" voltageLevelId1="FISMEP3" node1="12" voltageLevelId2="ZFEREP3" node2="4" p1="0" q1="0" p2="7.6738306233892217e-06" q2="-0.21666999161243439">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="FLAMEL61WEPPE" r="0.012000000104308128" x="0.099999986588954926" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="FLAMEP6" node1="7" voltageLevelId2="WEPPEP6" node2="21" p1="0" q1="0" p2="1.709557118090288e-08" q2="-0.56985193490982056">
    <currentLimits1 permanentLimit="680"/>
    <currentLimits2 permanentLimit="680"/>
  </line>
  <line id="FLAMEL62WEPPE" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="FLAMEP6" node1="9" voltageLevelId2="WEPPEP6" node2="23" p1="-7.8859243392944336" q1="3.0677354335784912" p2="7.8859367370605469" q2="-3.1815798282623291">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="FLEVIL31SOMBU" r="2.7730004787445068" x="7.5629997253417969" g1="0" b1="2.7000001864507794e-05" g2="0" b2="3.4000000596279278e-05" voltageLevelId1="FLEVIP3" node1="1" voltageLevelId2="SOMBUP3" node2="4" p1="-0.99934297800064087" q1="-0.26098161935806274" p2="1" q2="4.5767478695779573e-09">
    <currentLimits1 permanentLimit="620"/>
    <currentLimits2 permanentLimit="620"/>
  </line>
  <line id="FLOINL31OSNES" r="2.9900000095367432" x="7.5800013542175293" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="FLOINP3" node1="4" voltageLevelId2="OSNESP3" node2="4" p1="0.20055453479290009" q1="5.3202543258666992" p2="-0.18050971627235413" q2="-5.5058541297912598">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="FLOINL31TENDR" r="1.4600001573562622" x="3.4800004959106445" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="FLOINP3" node1="6" voltageLevelId2="TENDRP3" node2="3" p1="-14.848559379577637" q1="-1.9977136850357056" p2="14.922642707824707" q2="2.0630533695220947">
    <currentLimits1 permanentLimit="580"/>
    <currentLimits2 permanentLimit="580"/>
  </line>
  <line id="FLOINL31VLETT" r="0.52999991178512573" x="1.4599999189376831" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="FLOINP3" node1="14" voltageLevelId2="VLETTP3" node2="1" p1="-5.9156002998352051" q1="-2.2533109188079834" p2="5.9203939437866211" q2="2.222254753112793">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="FORTEL41G.SYN" r="0.3497178852558136" x="0.64015430212020874" g1="0" b1="5.499999679159373e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1="FORTEP4" node1="9" voltageLevelId2="G.SYNP4" node2="9" p1="-2.5179283618927002" q1="-1.1380493640899658" p2="2.5181915760040283" q2="0.50122702121734619">
    <currentLimits1 permanentLimit="504.00003051757812"/>
    <currentLimits2 permanentLimit="504.00003051757812"/>
  </line>
  <line id="FORTEL42G.SYN" r="0.35622963309288025" x="0.65207397937774658" g1="0" b1="5.499999679159373e-05" g2="0" b2="1.5999999959603883e-05" voltageLevelId1="FORTEP4" node1="11" voltageLevelId2="G.SYNP4" node2="11" p1="-2.4719011783599854" q1="-1.1262699365615845" p2="2.4721596240997314" q2="0.48943883180618286">
    <currentLimits1 permanentLimit="504.00003051757812"/>
    <currentLimits2 permanentLimit="504.00003051757812"/>
  </line>
  <line id="FOUILL42ZFOUI" r="0.030000003054738045" x="0.090000003576278687" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="FOUILP4" node1="9" voltageLevelId2="ZFOUIP4" node2="6" p1="0" q1="0" p2="2.7351804154918113e-10" q2="-0.018234534189105034">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="FOUR5L31FOURM" r="0.21999998390674591" x="0.44999995827674866" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="FOUR5P3" node1="3" voltageLevelId2="FOURMP3" node2="15" p1="-10.993714332580566" q1="-1.004212498664856" p2="11" q2="0.99999994039535522">
    <currentLimits1 permanentLimit="566"/>
    <currentLimits2 permanentLimit="566"/>
  </line>
  <line id="FOUR5L32FOURM" r="0.22599999606609344" x="0.46399998664855957" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="FOUR5P3" node1="5" voltageLevelId2="FOURMP3" node2="17" p1="0" q1="0" p2="3.8604675012265943e-09" q2="-0.017081689089536667">
    <currentLimits1 permanentLimit="566"/>
    <currentLimits2 permanentLimit="566"/>
  </line>
  <line id="FOUTEL61G.SYN" r="0.25" x="1.1200002431869507" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="FOUTEP6" node1="3" voltageLevelId2="G.SYNP6" node2="15" p1="-10.805769920349121" q1="-2.2920846939086914" p2="10.80632495880127" q2="1.8584026098251343">
    <currentLimits1 permanentLimit="827"/>
    <currentLimits2 permanentLimit="827"/>
  </line>
  <line id="FOUTEL62G.SYN" r="0.23999997973442078" x="1.1099998950958252" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="FOUTEP6" node1="5" voltageLevelId2="G.SYNP6" node2="17" p1="-10.904891014099121" q1="-2.3866877555847168" p2="10.905435562133789" q2="1.9530354738235474">
    <currentLimits1 permanentLimit="827"/>
    <currentLimits2 permanentLimit="827"/>
  </line>
  <line id="FOYAUL41P.SAM" r="1.1390001773834229" x="5.3250002861022949" g1="0" b1="2.6999998226528987e-05" g2="0" b2="3.9999995351536199e-05" voltageLevelId1="FOYAUP4" node1="11" voltageLevelId2="P.SAMP4" node2="9" p1="-24.148900985717773" q1="-1.0971672534942627" p2="24.222080230712891" q2="0.8277398943901062">
    <currentLimits1 permanentLimit="982.0001220703125"/>
    <currentLimits2 permanentLimit="982.0001220703125"/>
  </line>
  <line id="FOYAUL42P.SAM" r="1.5729999542236328" x="6.6250004768371582" g1="0" b1="0.00011699998867698014" g2="0" b2="3.5999993997393176e-05" voltageLevelId1="FOYAUP4" node1="13" voltageLevelId2="P.SAMP4" node2="11" p1="-19.322816848754883" q1="-1.3118551969528198" p2="19.387451171875" q2="0.19121100008487701">
    <currentLimits1 permanentLimit="870.0001220703125"/>
    <currentLimits2 permanentLimit="870.0001220703125"/>
  </line>
  <line id="FREVEL41ZHESD" r="4.1670002937316895" x="8.5630006790161133" g1="0" b1="2.9599996196338907e-05" g2="0" b2="2.9699998776777647e-05" voltageLevelId1="FREVEP4" node1="13" voltageLevelId2="ZHESDP4" node2="2" p1="-1.7792893648147583" q1="0.012252982705831528" p2="1.7807769775390625" q2="-0.54849511384963989">
    <currentLimits1 permanentLimit="472"/>
    <currentLimits2 permanentLimit="472"/>
  </line>
  <line id="FROMEL31ZFROM" r="0.68300008773803711" x="1.3670002222061157" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="FROMEP3" node1="7" voltageLevelId2="ZFROMP3" node2="4" p1="-5.8505115509033203" q1="-0.25444296002388" p2="5.8558077812194824" q2="0.22078484296798706">
    <currentLimits1 permanentLimit="440.00003051757812"/>
    <currentLimits2 permanentLimit="440.00003051757812"/>
  </line>
  <line id="FRUGEL71MANDA" r="1.0370000600814819" x="13.637001037597656" g1="0" b1="0.00011330000415910035" g2="0" b2="0.00011300000187475234" voltageLevelId1="FRUGEP7" node1="5" voltageLevelId2="MANDAP7" node2="35" p1="-308.4490966796875" q1="71.780235290527344" p2="309.09591674804688" q2="-100.57307434082031">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="FTAI6L41GAVRE" r="0.97000008821487427" x="2.4599997997283936" g1="0" b1="8.999998499348294e-06" g2="0" b2="8.999998499348294e-06" voltageLevelId1="FTAI6P4" node1="2" voltageLevelId2="GAVREP4" node2="19" p1="0" q1="0" p2="7.1296994974545669e-07" q2="-0.1633324921131134">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="FTAI6L41ZFTAI" r="0.12200001627206802" x="0.32499998807907104" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="FTAI6P4" node1="6" voltageLevelId2="ZFTAIP4" node2="4" p1="0" q1="0" p2="1.1036817015863676e-09" q2="-0.018093133345246315">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="G.CAIL41TRAIS" r="0.87000006437301636" x="2.8610000610351562" g1="0" b1="1.199999860546086e-05" g2="0" b2="9.6999996458180249e-05" voltageLevelId1="G.CAIP4" node1="2" voltageLevelId2="TRAISP4" node2="4" p1="42.437156677246094" q1="-6.0632181167602539" p2="-42.265766143798828" q2="5.6145014762878418">
    <currentLimits1 permanentLimit="647"/>
    <currentLimits2 permanentLimit="647">
      <temporaryLimit name="N/A" value="886.00006103515625"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.CAIL61MASTA" r="0.25000002980232239" x="1.6800001859664917" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="G.CAIP6" node1="9" voltageLevelId2="MASTAP6" node2="19" p1="-105.4124755859375" q1="-12.819967269897461" p2="105.46202087402344" q2="12.470146179199219">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.CAIL61VALEN" r="1.6180001497268677" x="8.2589998245239258" g1="0" b1="4.6999997721286491e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="G.CAIP6" node1="27" voltageLevelId2="VALENP6" node2="7" p1="31.866235733032227" q1="4.7938418388366699" p2="-31.835748672485352" q2="-8.8957624435424805">
    <currentLimits1 permanentLimit="1075"/>
    <currentLimits2 permanentLimit="1075">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.CAIL61ZTRIT" r="1.8049997091293335" x="6.5830001831054688" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="G.CAIP6" node1="28" voltageLevelId2="ZTRITP6" node2="2" p1="105.39630889892578" q1="8.0609235763549805" p2="-105.04087066650391" q2="-9.1988344192504883">
    <currentLimits1 permanentLimit="727"/>
    <currentLimits2 permanentLimit="727"/>
  </line>
  <line id="G.CAIL62HORNA" r="0.69399994611740112" x="3.0869994163513184" g1="0" b1="1.1000000085914508e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="G.CAIP6" node1="7" voltageLevelId2="HORNAP6" node2="3" p1="26.41229248046875" q1="4.2701163291931152" p2="-26.403484344482422" q2="-5.4809274673461914">
    <currentLimits1 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1623"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="G.CAIL62MASTA" r="0.25899997353553772" x="1.7200000286102295" g1="0" b1="6.200000370881753e-06" g2="0" b2="6.200000370881753e-06" voltageLevelId1="G.CAIP6" node1="11" voltageLevelId2="MASTAP6" node2="21" p1="-102.95528411865234" q1="-12.359564781188965" p2="103.00422668457031" q2="11.979071617126465">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.CAIL63MASTA" r="0.50000005960464478" x="2.4700002670288086" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="G.CAIP6" node1="13" voltageLevelId2="MASTAP6" node2="23" p1="-71.387153625488281" q1="-5.2177433967590332" p2="71.432167053222656" q2="4.4159369468688965">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.COLL61WARAN" r="0.17999999225139618" x="1.6799999475479126" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="G.COLP6" node1="15" voltageLevelId2="WARANP6" node2="25" p1="-439.92007446289062" q1="-199.5926513671875" p2="440.69412231445312" q2="205.50587463378906">
    <currentLimits1 permanentLimit="2400"/>
    <currentLimits2 permanentLimit="2400"/>
  </line>
  <line id="G.COLL62WARAN" r="0.18199998140335083" x="1.6989998817443848" g1="0" b1="1.2000000424450263e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="G.COLP6" node1="17" voltageLevelId2="WARANP6" node2="27" p1="-17.692840576171875" q1="-9.3100519180297852" p2="17.694122314453125" q2="7.5058803558349609">
    <currentLimits1 permanentLimit="2190"/>
    <currentLimits2 permanentLimit="2190"/>
  </line>
  <line id="G.SYNL41GRAVE" r="1.2270001173019409" x="5.1890015602111816" g1="0" b1="1.990000055229757e-05" g2="0" b2="2.519999907235615e-05" voltageLevelId1="G.SYNP4" node1="13" voltageLevelId2="GRAVEP4" node2="6" p1="34.002349853515625" q1="-10.360957145690918" p2="-33.830173492431641" q2="10.683521270751953">
    <currentLimits1 permanentLimit="989"/>
    <currentLimits2 permanentLimit="989"/>
  </line>
  <line id="G.SYNL41NOORD" r="0.76999998092651367" x="3.181999683380127" g1="0" b1="2.399999721092172e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="G.SYNP4" node1="15" voltageLevelId2="NOORDP4" node2="3" p1="19.044441223144531" q1="-7.6675577163696289" p2="-19.008573532104492" q2="7.4833512306213379">
    <currentLimits1 permanentLimit="814"/>
    <currentLimits2 permanentLimit="814"/>
  </line>
  <line id="G.SYNL41RUYTI" r="0.56500005722045898" x="1.5860002040863037" g1="0" b1="0.00043349998304620385" g2="0" b2="0.00043349998304620385" voltageLevelId1="G.SYNP4" node1="17" voltageLevelId2="RUYTIP4" node2="3" p1="3" q1="-6.0000076293945312" p2="-2.9991538524627686" q2="-1.7830770015716553">
    <currentLimits1 permanentLimit="486.00006103515625"/>
    <currentLimits2 permanentLimit="486.00006103515625"/>
  </line>
  <line id="G.SYNL41USIN6" r="0.10900001972913742" x="0.68500012159347534" g1="0" b1="2.5999999706982635e-05" g2="0" b2="2.999999651365215e-06" voltageLevelId1="G.SYNP4" node1="35" voltageLevelId2="USIN6P4" node2="2" p1="6.6212146521138493e-07" q1="-2.5504959921818227e-07" p2="-5.7889337767846882e-10" q2="-0.26036006212234497">
    <currentLimits1 permanentLimit="1082"/>
    <currentLimits2 permanentLimit="1082"/>
  </line>
  <line id="G.SYNL41ZCOU8" r="0.8670000433921814" x="3.5290005207061768" g1="0" b1="1.6999998479150236e-05" g2="0" b2="0.00012199999764561653" voltageLevelId1="G.SYNP4" node1="39" voltageLevelId2="ZCOU8P4" node2="6" p1="4" q1="-1.0000015497207642" p2="-3.9983854293823242" q2="-0.24127213656902313">
    <currentLimits1 permanentLimit="648.00006103515625"/>
    <currentLimits2 permanentLimit="648.00006103515625"/>
  </line>
  <line id="G.SYNL42RUYTI" r="0.56500005722045898" x="1.5860002040863037" g1="0" b1="0.00043349998304620385" g2="0" b2="0.00043349998304620385" voltageLevelId1="G.SYNP4" node1="19" voltageLevelId2="RUYTIP4" node2="5" p1="4" q1="-4.0000076293945312" p2="-3.9989924430847168" q2="-3.7793838977813721">
    <currentLimits1 permanentLimit="486.00006103515625"/>
    <currentLimits2 permanentLimit="486.00006103515625"/>
  </line>
  <line id="G.SYNL42USIN6" r="0.11000000685453415" x="0.69000011682510376" g1="0" b1="2.2999998691375367e-05" g2="0" b2="2.999999651365215e-06" voltageLevelId1="G.SYNP4" node1="37" voltageLevelId2="USIN6P4" node2="4" p1="5.2294990382506512e-07" q1="-2.2868698579259217e-07" p2="-5.1431925385259092e-10" q2="-0.23342671990394592">
    <currentLimits1 permanentLimit="1082"/>
    <currentLimits2 permanentLimit="1082"/>
  </line>
  <line id="G.SYNL61HOLQU" r="1.1459997892379761" x="7.6220002174377441" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="G.SYNP6" node1="19" voltageLevelId2="HOLQUP6" node2="7" p1="29.933509826660156" q1="-34.579036712646484" p2="-29.891641616821289" q2="31.901254653930664">
    <currentLimits1 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="G.SYNL61Q.ECL" r="1.0440001487731934" x="6.9849991798400879" g1="0" b1="2.5100000129896216e-05" g2="0" b2="2.5100000129896216e-05" voltageLevelId1="G.SYNP6" node1="21" voltageLevelId2="Q.ECLP6" node2="5" p1="3.5876117181032896e-05" q1="-2.7374546527862549" p2="0" q2="0">
    <currentLimits1 permanentLimit="1265"/>
    <currentLimits2 permanentLimit="1265">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1860"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.SYNL61ROZEB" r="0.18999998271465302" x="1.2699999809265137" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="G.SYNP6" node1="23" voltageLevelId2="ROZEBP6" node2="2" p1="54.362667083740234" q1="-4.1129798889160156" p2="-54.352313995361328" q2="3.745999813079834">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="G.SYNL61WARAN" r="0.88400000333786011" x="5.8969998359680176" g1="0" b1="2.1300000298651867e-05" g2="0" b2="2.1300000298651867e-05" voltageLevelId1="G.SYNP6" node1="31" voltageLevelId2="WARANP6" node2="33" p1="-152.70265197753906" q1="-21.194375991821289" p2="153.08718872070312" q2="21.425701141357422">
    <currentLimits1 permanentLimit="1250"/>
    <currentLimits2 permanentLimit="1250">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1425"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1885"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.SYNL61WESTH" r="0.46000003814697266" x="2.4200000762939453" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="G.SYNP6" node1="37" voltageLevelId2="WESTHP6" node2="5" p1="23.745265960693359" q1="9.3554697036743164" p2="-23.739700317382812" q2="-10.25251293182373">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="G.SYNL61ZQ.EC" r="0.83799999952316284" x="5.6139998435974121" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="G.SYNP6" node1="41" voltageLevelId2="ZQ.ECP6" node2="4" p1="54.242454528808594" q1="-0.95759809017181396" p2="-54.197235107421875" q2="-0.91870182752609253">
    <currentLimits1 permanentLimit="1107">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1341"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1528"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="G.SYNL62WARAN" r="0.88400006294250488" x="5.893000602722168" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="G.SYNP6" node1="33" voltageLevelId2="WARANP6" node2="35" p1="-152.80601501464844" q1="-21.176111221313477" p2="153.19107055664062" q2="21.441972732543945">
    <currentLimits1 permanentLimit="1250"/>
    <currentLimits2 permanentLimit="1250">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1425"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1885"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="G.SYNL62WESTH" r="0.45800000429153442" x="2.3989999294281006" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="G.SYNP6" node1="39" voltageLevelId2="WESTHP6" node2="7" p1="23.957374572753906" q1="9.4204854965209961" p2="-23.951738357543945" q2="-10.262824058532715">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="G.SYNL63WARAN" r="0.84999996423721313" x="5.679999828338623" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="G.SYNP6" node1="35" voltageLevelId2="WARANP6" node2="37" p1="-158.53727722167969" q1="-21.929763793945312" p2="158.93585205078125" q2="22.401739120483398">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="GANDRL62ZGAN5" r="0.27000001072883606" x="1.7899999618530273" g1="0" b1="7.0000000960135367e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="GANDRP6" node1="3" voltageLevelId2="ZGAN5P6" node2="2" p1="-6.2326645851135254" q1="-1.575940728187561" p2="6.2328557968139648" q2="0.83957856893539429">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="GANNEL31ZGANN" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="GANNEP3" node1="6" voltageLevelId2="ZGANNP3" node2="4" p1="0" q1="0" p2="4.2484338963477697e-11" q2="-0.0084968656301498413">
    <currentLimits1 permanentLimit="525"/>
    <currentLimits2 permanentLimit="525"/>
  </line>
  <line id="GANNEL32VALES" r="1.9800000190734863" x="5.0800004005432129" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="GANNEP3" node1="4" voltageLevelId2="VALESP3" node2="9" p1="0.05982697382569313" q1="-11.198420524597168" p2="-4.4817448952017003e-07" q2="11.202412605285645">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="GARENL41GUER6" r="0.055910151451826096" x="0.10234284400939941" g1="0" b1="1.99999976757681e-05" g2="0" b2="1.99999976757681e-05" voltageLevelId1="GARENP4" node1="7" voltageLevelId2="GUER6P4" node2="2" p1="2.0091843605041504" q1="-4.9831857681274414" p2="-2.0090184211730957" q2="4.6186308860778809">
    <currentLimits1 permanentLimit="520"/>
    <currentLimits2 permanentLimit="520"/>
  </line>
  <line id="GARENL41RIDEN" r="0.14000000059604645" x="0.46000003814697266" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="GARENP4" node1="9" voltageLevelId2="RIDENP4" node2="2" p1="31" q1="14" p2="-30.982233047485352" q2="-13.978065490722656">
    <currentLimits1 permanentLimit="800.0001220703125"/>
    <currentLimits2 permanentLimit="800.0001220703125"/>
  </line>
  <line id="GAUC5L31ROISE" r="2.8960001468658447" x="7.8990006446838379" g1="0" b1="2.8899999961140566e-05" g2="0" b2="3.5500001104082912e-05" voltageLevelId1="GAUC5P3" node1="3" voltageLevelId2="ROISEP3" node2="8" p1="-1.558150053024292" q1="-2.0746521949768066" p2="1.5623286962509155" q2="1.8065805435180664">
    <currentLimits1 permanentLimit="555"/>
    <currentLimits2 permanentLimit="555">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="GAUC5L31SETIE" r="0.68599992990493774" x="2.8289997577667236" g1="0" b1="1.1449999874457717e-05" g2="0" b2="1.1509999239933677e-05" voltageLevelId1="GAUC5P3" node1="5" voltageLevelId2="SETIEP3" node2="7" p1="-10.587608337402344" q1="-1.1067564487457275" p2="10.605596542358398" q2="1.0815685987472534">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="GAUC5L32SETIE" r="0.68599992990493774" x="2.8289997577667236" g1="0" b1="1.1449999874457717e-05" g2="0" b2="1.1509999239933677e-05" voltageLevelId1="GAUC5P3" node1="7" voltageLevelId2="SETIEP3" node2="9" p1="-10.587608337402344" q1="-1.1067564487457275" p2="10.605596542358398" q2="1.0815685987472534">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="GAVREL41HENIN" r="0.778999924659729" x="4.7960000038146973" g1="0" b1="6.6999993578065187e-05" g2="0" b2="2.0499999664025381e-05" voltageLevelId1="GAVREP4" node1="21" voltageLevelId2="HENINP4" node2="9" p1="29.864702224731445" q1="-3.9340612888336182" p2="-29.787025451660156" q2="3.62015700340271">
    <currentLimits1 permanentLimit="1140"/>
    <currentLimits2 permanentLimit="1140"/>
  </line>
  <line id="GAVREL41M.JUL" r="0.87300002574920654" x="4.862999439239502" g1="0" b1="5.4499992984347045e-05" g2="0" b2="0.00026649996289052069" voltageLevelId1="GAVREP4" node1="25" voltageLevelId2="M.JULP4" node2="6" p1="26.503347396850586" q1="0.47271311283111572" p2="-26.435676574707031" q2="-2.9941544532775879">
    <currentLimits1 permanentLimit="975.0001220703125"/>
    <currentLimits2 permanentLimit="975.0001220703125"/>
  </line>
  <line id="GAVREL41MOFFL" r="1.0070000886917114" x="2.9570004940032959" g1="0" b1="1.199999860546086e-05" g2="0" b2="1.0999999176419806e-05" voltageLevelId1="GAVREP4" node1="27" voltageLevelId2="MOFFLP4" node2="6" p1="11.872880935668945" q1="-0.23459826409816742" p2="-11.857203483581543" q2="0.072604432702064514">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687">
      <temporaryLimit name="N/A" value="849"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="GAVREL41SCARP" r="0.74799996614456177" x="2.3569998741149902" g1="0" b1="8.999998499348294e-06" g2="0" b2="8.999998499348294e-06" voltageLevelId1="GAVREP4" node1="31" voltageLevelId2="SCARPP4" node2="9" p1="12.903049468994141" q1="0.84750622510910034" p2="-12.889225959777832" q2="-0.96673965454101562">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="GAVREL41ZFTAI" r="0.87800002098083496" x="2.201000452041626" g1="0" b1="7.9999999798019417e-06" g2="0" b2="7.9999999798019417e-06" voltageLevelId1="GAVREP4" node1="45" voltageLevelId2="ZFTAIP4" node2="6" p1="16.892658233642578" q1="-0.55525499582290649" p2="-16.865024566650391" q2="0.47956582903862">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="GAVREL42HENIN" r="0.78000009059906006" x="4.7990002632141113" g1="0" b1="6.7500004661269486e-05" g2="0" b2="2.0499999664025381e-05" voltageLevelId1="GAVREP4" node1="23" voltageLevelId2="HENINP4" node2="11" p1="29.845182418823242" q1="-3.9395599365234375" p2="-29.767505645751953" q2="3.6208126544952393">
    <currentLimits1 permanentLimit="1140"/>
    <currentLimits2 permanentLimit="1140"/>
  </line>
  <line id="GAVREL42MOFFL" r="0.18300001323223114" x="1.156999945640564" g1="0" b1="0.00048799999058246613" g2="0" b2="0.0004889999981969595" voltageLevelId1="GAVREP4" node1="29" voltageLevelId2="MOFFLP4" node2="8" p1="31.255315780639648" q1="0.6489875316619873" p2="-31.235055923461914" q2="-9.3570976257324219">
    <currentLimits1 permanentLimit="1000.0001220703125"/>
    <currentLimits2 permanentLimit="1000.0001220703125"/>
  </line>
  <line id="GAVREL42SCARP" r="0.770000159740448" x="2.5" g1="0" b1="1.4999998711573426e-05" g2="0" b2="1.199999860546086e-05" voltageLevelId1="GAVREP4" node1="33" voltageLevelId2="SCARPP4" node2="11" p1="12.189519882202148" q1="0.84625273942947388" p2="-12.176803588867188" q2="-1.0491892099380493">
    <currentLimits1 permanentLimit="675.0001220703125"/>
    <currentLimits2 permanentLimit="675.0001220703125"/>
  </line>
  <line id="GAVREL61PERTA" r="5.7199997901916504" x="25.950004577636719" g1="0" b1="8.7000000348780304e-05" g2="0" b2="8.7000000348780304e-05" voltageLevelId1="GAVREP6" node1="13" voltageLevelId2="PERTAP6" node2="9" p1="98.60394287109375" q1="-23.640298843383789" p2="-97.596481323242188" q2="18.264547348022461">
    <currentLimits1 permanentLimit="1088">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1321"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1505"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1088"/>
  </line>
  <line id="GAVREL61VENDI" r="1.130000114440918" x="6.2199993133544922" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="GAVREP6" node1="17" voltageLevelId2="VENDIP6" node2="14" p1="13.771818161010742" q1="16.007274627685547" p2="-13.762179374694824" q2="-18.407810211181641">
    <currentLimits1 permanentLimit="1088"/>
    <currentLimits2 permanentLimit="1088">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1321"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1505"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="GAVREL62VENDI" r="1.8799998760223389" x="9.0999994277954102" g1="0" b1="4.8000001697801054e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="GAVREP6" node1="19" voltageLevelId2="VENDIP6" node2="17" p1="9.6488428115844727" q1="8.773162841796875" p2="-9.6414203643798828" q2="-13.303793907165527">
    <currentLimits1 permanentLimit="984"/>
    <currentLimits2 permanentLimit="984">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1238"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1438"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="GIVETL31ZFROM" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="GIVETP3" node1="11" voltageLevelId2="ZFROMP3" node2="6" p1="-1.7830747365951538" q1="0.49221193790435791" p2="1.7830824851989746" q2="-0.50099480152130127">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="GOSNAL41GUARB" r="1.8270001411437988" x="6.3120012283325195" g1="0" b1="3.1999999919207767e-05" g2="0" b2="2.399999721092172e-05" voltageLevelId1="GOSNAP4" node1="11" voltageLevelId2="GUARBP4" node2="7" p1="-13.397875785827637" q1="1.0722453594207764" p2="13.43405818939209" q2="-1.4608774185180664">
    <currentLimits1 permanentLimit="579">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="579"/>
  </line>
  <line id="GOSNAL41MAIE" r="0.68000006675720215" x="1.4200001955032349" g1="0" b1="0.00050999992527067661" g2="0" b2="0.00050999992527067661" voltageLevelId1="GOSNAP4" node1="13" voltageLevelId2="MAIE P4" node2="2" p1="-3.2639945857226849e-08" q1="-8.0000028610229492" p2="0.00082308822311460972" q2="-1.3443586826324463">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="GOSNAL41PERNE" r="1.3099998235702515" x="5.5400004386901855" g1="0" b1="3.2999996619764715e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="GOSNAP4" node1="15" voltageLevelId2="PERNEP4" node2="6" p1="18.692222595214844" q1="-3.3018620014190674" p2="-18.640956878662109" q2="3.0244338512420654">
    <currentLimits1 permanentLimit="788.00006103515625"/>
    <currentLimits2 permanentLimit="788.00006103515625"/>
  </line>
  <line id="GOUVIL61P.GAS" r="1.1100000143051147" x="7.4200000762939453" g1="0" b1="2.5999999706982635e-05" g2="0" b2="2.5999999706982635e-05" voltageLevelId1="GOUVIP6" node1="6" voltageLevelId2="P.GASP6" node2="27" p1="100.72576141357422" q1="-2.39188551902771" p2="-100.53205108642578" q2="0.66873103380203247">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="GRAV5L71WARAN" r="0.15999998152256012" x="2.3159999847412109" g1="0" b1="1.4400000509340316e-05" g2="0" b2="1.4400000509340316e-05" voltageLevelId1="GRAV5P7" node1="30" voltageLevelId2="WARANP7" node2="27" p1="901.78887939453125" q1="48.002250671386719" p2="-901" q2="-41.340579986572266">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L72WARAN" r="0.15999998152256012" x="2.3099997043609619" g1="0" b1="1.4000001101521775e-05" g2="0" b2="1.4000001101521775e-05" voltageLevelId1="GRAV5P7" node1="32" voltageLevelId2="WARANP7" node2="29" p1="5.184980636840919e-06" q1="-4.6292228698730469" p2="0" q2="0">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L73WARAN" r="0.15999998152256012" x="2.3099997043609619" g1="0" b1="1.4000001101521775e-05" g2="0" b2="1.4000001101521775e-05" voltageLevelId1="GRAV5P7" node1="34" voltageLevelId2="WARANP7" node2="31" p1="909.80401611328125" q1="60.321994781494141" p2="-909" q2="-53.340576171875">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L74WARAN" r="0.15999998152256012" x="2.3099997043609619" g1="0" b1="1.4000001101521775e-05" g2="0" b2="1.4000001101521775e-05" voltageLevelId1="GRAV5P7" node1="36" voltageLevelId2="WARANP7" node2="33" p1="942.86163330078125" q1="40.154750823974609" p2="-942" q2="-32.340576171875">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L75WARAN" r="0.15999996662139893" x="2.3190000057220459" g1="0" b1="1.4400000509340316e-05" g2="0" b2="1.4400000509340316e-05" voltageLevelId1="GRAV5P7" node1="38" voltageLevelId2="WARANP7" node2="35" p1="909.802978515625" q1="48.220561981201172" p2="-909" q2="-41.340579986572266">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L76WARAN" r="0.16099999845027924" x="2.3329999446868896" g1="0" b1="1.4500000361294951e-05" g2="0" b2="1.4500000361294951e-05" voltageLevelId1="GRAV5P7" node1="40" voltageLevelId2="WARANP7" node2="37" p1="917.82220458984375" q1="48.464286804199219" p2="-917" q2="-41.340583801269531">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GRAV5L79WARAN" r="0.15999998152256012" x="2.3099997043609619" g1="0" b1="1.4000001101521775e-05" g2="0" b2="1.4000001101521775e-05" voltageLevelId1="GRAV5P7" node1="42" voltageLevelId2="WARANP7" node2="39" p1="890.46893310546875" q1="22.804647445678711" p2="-889.700927734375" q2="-16.340576171875">
    <currentLimits1 permanentLimit="2100"/>
    <currentLimits2 permanentLimit="2100"/>
  </line>
  <line id="GREVAL41MAUBE" r="0.12000001221895218" x="0.43000000715255737" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="GREVAP4" node1="1" voltageLevelId2="MAUBEP4" node2="13" p1="-5.9995336532592773" q1="-0.01685710996389389" p2="6" q2="7.0576788857579231e-10">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="GUARBL41HAZEB" r="1.1799999475479126" x="7.3000001907348633" g1="0" b1="0.0001489999849582091" g2="0" b2="3.0999995942693204e-05" voltageLevelId1="GUARBP4" node1="9" voltageLevelId2="HAZEBP4" node2="6" p1="6.4960951805114746" q1="4.7471861839294434" p2="-6.4858736991882324" q2="-6.3350434303283691">
    <currentLimits1 permanentLimit="785.0001220703125"/>
    <currentLimits2 permanentLimit="785.0001220703125"/>
  </line>
  <line id="GUARBL61ISBE5" r="0.20299999415874481" x="0.91999983787536621" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="GUARBP6" node1="13" voltageLevelId2="ISBE5P6" node2="2" p1="1.0117014426214155e-07" q1="-0.33224871754646301" p2="0" q2="0">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="GUARBL61ZWOES" r="1.5740002393722534" x="7.0899996757507324" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="GUARBP6" node1="21" voltageLevelId2="ZWOESP6" node2="2" p1="5.6317324638366699" q1="9.2511072158813477" p2="-5.6276445388793945" q2="-11.882923126220703">
    <currentLimits1 permanentLimit="1130">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1415"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1649"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="GUARBL62DEPHG" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="DEPHGP6" node1="4" voltageLevelId2="GUARBP6" node2="11" p1="5.6317534446716309" q1="9.2513198852539062" p2="-5.6317324638366699" q2="-9.2511072158813477">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="GUARBL62ISBE5" r="0.20000000298023224" x="0.92000001668930054" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="GUARBP6" node1="15" voltageLevelId2="ISBE5P6" node2="4" p1="61.270111083984375" q1="17.658300399780273" p2="-61.255405426025391" q2="-17.9227294921875">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="GUIGNL31ORMES" r="3.3989996910095215" x="9.0410013198852539" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="GUIGNP3" node1="6" voltageLevelId2="ORMESP3" node2="9" p1="0.12005902826786041" q1="1.8850522041320801" p2="-0.11691957712173462" q2="-2.1674556732177734">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="H.LOGL41H.VIN" r="0.37765228748321533" x="0.69128787517547607" g1="0" b1="2.399999721092172e-05" g2="0" b2="2.399999721092172e-05" voltageLevelId1="H.LOGP4" node1="1" voltageLevelId2="H.VINP4" node2="17" p1="-16.015050888061523" q1="-3.9344930648803711" p2="16.025907516479492" q2="3.5027539730072021">
    <currentLimits1 permanentLimit="520"/>
    <currentLimits2 permanentLimit="520"/>
  </line>
  <line id="H.SANL31HARGI" r="0.16800001263618469" x="0.99900001287460327" g1="0" b1="0.00026699999580159783" g2="0" b2="0.00026699999580159783" voltageLevelId1="H.SANP3" node1="3" voltageLevelId2="HARGIP3" node2="6" p1="34.861278533935547" q1="-7.72076416015625" p2="-34.811859130859375" q2="5.7294306755065918">
    <currentLimits1 permanentLimit="1030"/>
    <currentLimits2 permanentLimit="1030"/>
  </line>
  <line id="H.SANL31PERTA" r="0.45399996638298035" x="2.7009999752044678" g1="0" b1="0.00072200002614408731" g2="0" b2="0.00072200002614408731" voltageLevelId1="H.SANP3" node1="5" voltageLevelId2="PERTAP3" node2="7" p1="-21.018556594848633" q1="8.0320253372192383" p2="21.078559875488281" q2="-13.824384689331055">
    <currentLimits1 permanentLimit="1030"/>
    <currentLimits2 permanentLimit="1030"/>
  </line>
  <line id="H.TOUL61ZH.TO" r="0.11999998986721039" x="0.78999996185302734" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="H.TOUP6" node1="3" voltageLevelId2="ZH.TOP6" node2="2" p1="2.1089305877685547" q1="-0.10980770736932755" p2="-2.1089210510253906" q2="-0.23039746284484863">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="H.VINL41HEM" r="0.59800004959106445" x="3.1850006580352783" g1="0" b1="7.9999990703072399e-05" g2="0" b2="1.3999999282532372e-05" voltageLevelId1="H.VINP4" node1="15" voltageLevelId2="HEM  P4" node2="6" p1="14.309067726135254" q1="2.5580880641937256" p2="-14.295370101928711" q2="-3.3698179721832275">
    <currentLimits1 permanentLimit="690.0001220703125"/>
    <currentLimits2 permanentLimit="690.0001220703125"/>
  </line>
  <line id="H.VINL61HANNA" r="0.35000002384185791" x="1.9500001668930054" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="H.VINP6" node1="11" voltageLevelId2="HANNAP6" node2="3" p1="35.116348266601562" q1="5.8506689071655273" p2="-35.108547210693359" q2="-6.6060242652893066">
    <currentLimits1 permanentLimit="822"/>
    <currentLimits2 permanentLimit="822"/>
  </line>
  <line id="H.VINL61HELLE" r="0.23000003397464752" x="1.5800002813339233" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="H.VINP6" node1="15" voltageLevelId2="HELLEP6" node2="9" p1="-63.434989929199219" q1="-12.373611450195312" p2="63.451789855957031" q2="11.80360221862793">
    <currentLimits1 permanentLimit="1400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1600"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="H.VINL61WATTR" r="0.95999985933303833" x="5.5799999237060547" g1="0" b1="3.5999997635371983e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="H.VINP6" node1="25" voltageLevelId2="WATTRP6" node2="2" p1="16.13203239440918" q1="-1.0613511800765991" p2="-16.127639770507812" q2="-2.1089065074920654">
    <currentLimits1 permanentLimit="680"/>
    <currentLimits2 permanentLimit="680"/>
  </line>
  <line id="H.VINL61ZHEL5" r="0.80000001192092896" x="5.3600001335144043" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="H.VINP6" node1="29" voltageLevelId2="ZHEL5P6" node2="6" p1="0" q1="0" p2="1.6536065231775865e-05" q2="-2.1754655838012695">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="H.VINL62HANNA" r="0.25999999046325684" x="1.1799999475479126" g1="0" b1="1.8999999156221747e-05" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="H.VINP6" node1="13" voltageLevelId2="HANNAP6" node2="5" p1="16.120750427246094" q1="-0.11263269931077957" p2="-16.119564056396484" q2="-1.1948354244232178">
    <currentLimits1 permanentLimit="1052"/>
    <currentLimits2 permanentLimit="1052"/>
  </line>
  <line id="H.VINL62HELLE" r="0.23999996483325958" x="1.5700000524520874" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="H.VINP6" node1="17" voltageLevelId2="HELLEP6" node2="11" p1="-48.070110321044922" q1="-8.6255111694335938" p2="48.080112457275391" q2="8.0056648254394531">
    <currentLimits1 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="H.VINL62WATTR" r="1.1500000953674316" x="5.5999999046325684" g1="0" b1="3.2000003557186574e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="H.VINP6" node1="27" voltageLevelId2="WATTRP6" node2="4" p1="13.132033348083496" q1="-7.0613512992858887" p2="-13.128006935119629" q2="4.1120853424072266">
    <currentLimits1 permanentLimit="680"/>
    <currentLimits2 permanentLimit="680"/>
  </line>
  <line id="HAM  L31ROISE" r="3.7720000743865967" x="9.5719995498657227" g1="0" b1="4.5000000682193786e-05" g2="0" b2="3.4000000596279278e-05" voltageLevelId1="HAM  P3" node1="9" voltageLevelId2="ROISEP3" node2="10" p1="-6.2065348625183105" q1="-3.5058627128601074" p2="6.2505173683166504" q2="3.2782495021820068">
    <currentLimits1 permanentLimit="555">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="HARGIL31ROYE" r="3.3169999122619629" x="8.4089984893798828" g1="0" b1="3.0000001061125658e-05" g2="0" b2="3.0000001061125658e-05" voltageLevelId1="HARGIP3" node1="8" voltageLevelId2="ROYE P3" node2="7" p1="-9.8892021179199219" q1="3.4759964942932129" p2="9.9750576019287109" q2="-3.5153720378875732">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="HAUBOL41PRRTT" r="0.091999992728233337" x="0.25999999046325684" g1="0" b1="9.5639989012852311e-05" g2="0" b2="9.5639989012852311e-05" voltageLevelId1="HAUBOP4" node1="5" voltageLevelId2="PRRTTP4" node2="9" p1="-13.07464599609375" q1="-4.1055073738098145" p2="13.076407432556152" q2="2.299809455871582">
    <currentLimits1 permanentLimit="785.0001220703125"/>
    <currentLimits2 permanentLimit="785.0001220703125"/>
  </line>
  <line id="HAUTML21MAUBE" r="0.040000002831220627" x="0.10000001639127731" g1="0" b1="9.9999988378840499e-07" g2="0" b2="9.9999988378840499e-07" voltageLevelId1="HAUTMP2" node1="2" voltageLevelId2="MAUBEP2" node2="3" p1="-1.5030434131622314" q1="0.74800652265548706" p2="1.5030968189239502" q2="-0.75210040807723999">
    <currentLimits1 permanentLimit="456.99996948242188"/>
    <currentLimits2 permanentLimit="456.99996948242188">
      <temporaryLimit name="N/A" value="500"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="HAYBEL31REVIN" r="1.7199997901916504" x="4.3299999237060547" g1="0" b1="1.5000000530562829e-05" g2="0" b2="2.2000000171829015e-05" voltageLevelId1="HAYBEP3" node1="3" voltageLevelId2="REVINP3" node2="5" p1="-11.07296085357666" q1="2.8226268291473389" p2="11.124601364135742" q2="-2.854311466217041">
    <currentLimits1 permanentLimit="580"/>
    <currentLimits2 permanentLimit="580"/>
  </line>
  <line id="HAYBEL31ZV.M5" r="1.1449999809265137" x="3.0999999046325684" g1="0" b1="0.00067799992393702269" g2="0" b2="0.00016400001186411828" voltageLevelId1="HAYBEP3" node1="9" voltageLevelId2="ZV.M5P3" node2="4" p1="2.0000035762786865" q1="-3.0000011920928955" p2="-1.9989529848098755" q2="-0.66898953914642334">
    <currentLimits1 permanentLimit="645">
      <temporaryLimit name="N/A" value="791"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="HAYETL31MANO5" r="0.0049999989569187164" x="0.029999999329447746" g1="0" b1="1.7000000298139639e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="HAYETP3" node1="4" voltageLevelId2="MANO5P3" node2="6" p1="10.999930381774902" q1="-0.14745597541332245" p2="-10.999792098999023" q2="2.8771435609087348e-05">
    <currentLimits1 permanentLimit="980.00006103515625"/>
    <currentLimits2 permanentLimit="980.00006103515625"/>
  </line>
  <line id="HAZEBL41HOLQU" r="3.4599995613098145" x="10.549999237060547" g1="0" b1="0.00030799998785369098" g2="0" b2="7.2999995609279722e-05" voltageLevelId1="HAZEBP4" node1="8" voltageLevelId2="HOLQUP4" node2="5" p1="-13.288329124450684" q1="-2.2214305400848389" p2="13.355694770812988" q2="-1.0411218404769897">
    <currentLimits1 permanentLimit="573.00006103515625"/>
    <currentLimits2 permanentLimit="573.00006103515625"/>
  </line>
  <line id="HELLEL61M.LIL" r="0.44200000166893005" x="1.8470000028610229" g1="0" b1="2.8000000384054147e-05" g2="0" b2="0.00014000000373926014" voltageLevelId1="HELLEP6" node1="13" voltageLevelId2="M.LILP6" node2="2" p1="33" q1="-5.5342526435852051" p2="-32.991458892822266" q2="-4.0292301177978516">
    <currentLimits1 permanentLimit="453"/>
    <currentLimits2 permanentLimit="453"/>
  </line>
  <line id="HELLEL61ZHEL5" r="0.27000001072883606" x="1.7999999523162842" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="HELLEP6" node1="25" voltageLevelId2="ZHEL5P6" node2="4" p1="-130.37471008300781" q1="-7.2008461952209473" p2="130.45523071289062" q2="7.051304817199707">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="HELLEL62M.LIL" r="0.44200000166893005" x="1.8470000028610229" g1="0" b1="2.8000000384054147e-05" g2="0" b2="0.00014000000373926014" voltageLevelId1="HELLEP6" node1="15" voltageLevelId2="M.LILP6" node2="4" p1="35.649589538574219" q1="-2.7022786140441895" p2="-35.639747619628906" q2="-6.8509254455566406">
    <currentLimits1 permanentLimit="453"/>
    <currentLimits2 permanentLimit="453"/>
  </line>
  <line id="HENINL41M.JUL" r="0.34200000762939453" x="2.2060003280639648" g1="0" b1="3.5000000934815034e-05" g2="0" b2="0.00022899998293723911" voltageLevelId1="HENINP4" node1="13" voltageLevelId2="M.JULP4" node2="8" p1="12.169337272644043" q1="3.1078100204467773" p2="-12.163293838500977" q2="-5.450958251953125">
    <currentLimits1 permanentLimit="975.0001220703125"/>
    <currentLimits2 permanentLimit="975.0001220703125"/>
  </line>
  <line id="HENINL42ZCZRI" r="0.4200001060962677" x="2.6400003433227539" g1="0" b1="0.00017099999240599573" g2="0" b2="1.99999976757681e-05" voltageLevelId1="HENINP4" node1="25" voltageLevelId2="ZCZRIP4" node2="6" p1="0" q1="0" p2="0.00011375665781088173" q2="-1.7682838439941406">
    <currentLimits1 permanentLimit="1170"/>
    <currentLimits2 permanentLimit="1170"/>
  </line>
  <line id="HERS5L71LATEN" r="1.2300000190734863" x="12.470000267028809" g1="0" b1="7.6999996963422745e-05" g2="0" b2="7.6999996963422745e-05" voltageLevelId1="HERS5P7" node1="4" voltageLevelId2="LATENP7" node2="21" p1="-452.98043823242188" q1="41.587650299072266" p2="454.53860473632812" q2="-51.089309692382812">
    <currentLimits1 permanentLimit="2778.000244140625"/>
    <currentLimits2 permanentLimit="2778.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3558.000244140625"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4174"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="HERS5L71VLEVA" r="1.8600001335144043" x="18.819999694824219" g1="0" b1="0.00011700000322889537" g2="0" b2="0.00011600000289035961" voltageLevelId1="HERS5P7" node1="10" voltageLevelId2="VLEVAP7" node2="15" p1="454.28570556640625" q1="-38.855884552001953" p2="-451.94497680664062" q2="24.316843032836914">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="HESDIL41DEPHS" r="0.048181679099798203" x="0.088195972144603729" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="DEPHSP4" node1="2" voltageLevelId2="HESDIP4" node2="4" p1="8.6478023529052734" q1="-4.5276541709899902" p2="-8.6472978591918945" q2="4.5285778045654297">
    <currentLimits1 permanentLimit="472"/>
    <currentLimits2 permanentLimit="472"/>
  </line>
  <line id="HESDIL41SORRU" r="2.6000006198883057" x="10.99000072479248" g1="0" b1="4.3000003643101081e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="HESDIP4" node1="6" voltageLevelId2="SORRUP4" node2="9" p1="-6.5225143432617188" q1="-0.071413613855838776" p2="6.534700870513916" q2="-0.6607094407081604">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="HESDIL41ZHESD" r="0.080000005662441254" x="0.32000002264976501" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="HESDIP4" node1="17" voltageLevelId2="ZHESDP4" node2="4" p1="-4.7799029350280762" q1="-0.59461760520935059" p2="4.7801070213317871" q2="0.57723546028137207">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="HOLQUL41MOTTE" r="2.5910000801086426" x="7.0550007820129395" g1="0" b1="2.4999997549457476e-05" g2="0" b2="2.4999997549457476e-05" voltageLevelId1="HOLQUP4" node1="7" voltageLevelId2="MOTTEP4" node2="6" p1="4.6589288711547852" q1="-2.8605918884277344" p2="-4.6508383750915527" q2="2.4238581657409668">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="HOLQUL41RIETV" r="1.4509999752044678" x="8.9960002899169922" g1="0" b1="6.2999992223922163e-05" g2="0" b2="3.6999997973907739e-05" voltageLevelId1="HOLQUP4" node1="9" voltageLevelId2="RIETVP4" node2="4" p1="26.693719863891602" q1="-0.40462532639503479" p2="-26.580947875976562" q2="0.18966270983219147">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="HOLQUL41WARHE" r="1.6319998502731323" x="10.145998954772949" g1="0" b1="7.099999493220821e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="HOLQUP4" node1="21" voltageLevelId2="WARHEP4" node2="4" p1="28.832401275634766" q1="1.8452478647232056" p2="-28.683320999145508" q2="-1.9488208293914795">
    <currentLimits1 permanentLimit="960.0001220703125"/>
    <currentLimits2 permanentLimit="960.0001220703125"/>
  </line>
  <line id="HOLQUL41ZCOU9" r="3.1459999084472656" x="8.6269998550415039" g1="0" b1="7.7999990026000887e-05" g2="0" b2="3.0999995942693204e-05" voltageLevelId1="HOLQUP4" node1="23" voltageLevelId2="ZCOU9P4" node2="4" p1="-2.6514832973480225" q1="8.7883234024047852" p2="2.6848852634429932" q2="-9.6915769577026367">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="HOLQUL61LONG9" r="0.78000009059906006" x="5.2100000381469727" g1="0" b1="1.8999999156221747e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="HOLQUP6" node1="9" voltageLevelId2="LONG9P6" node2="7" p1="53.524761199951172" q1="-2.029665470123291" p2="-53.484092712402344" q2="-0.28000110387802124">
    <currentLimits1 permanentLimit="1061">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="HOLQUL61RUMIN" r="0.09000001847743988" x="0.62000000476837158" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="HOLQUP6" node1="13" voltageLevelId2="RUMINP6" node2="3" p1="0.068805396556854248" q1="-1.7127776145935059" p2="-0.068801186978816986" q2="1.4929449558258057">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="HOLQUL61WARAN" r="1.2599997520446777" x="8.4099998474121094" g1="0" b1="2.9999999242136255e-05" g2="0" b2="2.9999999242136255e-05" voltageLevelId1="HOLQUP6" node1="19" voltageLevelId2="WARANP6" node2="39" p1="-134.6790771484375" q1="15.006816864013672" p2="135.10124206542969" q2="-15.489411354064941">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1600"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="HOLQUL61ZWOES" r="1.4699999094009399" x="6.8039984703063965" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.2000000171829015e-05" voltageLevelId1="HOLQUP6" node1="23" voltageLevelId2="ZWOESP6" node2="4" p1="-5.5230417251586914" q1="-12.123563766479492" p2="5.527043342590332" q2="9.7200231552124023">
    <currentLimits1 permanentLimit="1130"/>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="HOLQUL62LONG9" r="0.78000009059906006" x="5.190000057220459" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="HOLQUP6" node1="11" voltageLevelId2="LONG9P6" node2="9" p1="53.725906372070312" q1="-2.063692569732666" p2="-53.684928894042969" q2="0.24906057119369507">
    <currentLimits1 permanentLimit="1478">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1870"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2195"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="HOLQUL62ZRUMI" r="0.07999999076128006" x="0.55999994277954102" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="HOLQUP6" node1="21" voltageLevelId2="ZRUMIP6" node2="4" p1="-32.466094970703125" q1="-38.028354644775391" p2="32.469722747802734" q2="37.833789825439453">
    <currentLimits1 permanentLimit="1130">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1415"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1649"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1130"/>
  </line>
  <line id="HORDAL41MASTA" r="0.5899999737739563" x="3.5899999141693115" g1="0" b1="2.8999997084611095e-05" g2="0" b2="4.3999996705679223e-05" voltageLevelId1="HORDAP4" node1="9" voltageLevelId2="MASTAP4" node2="7" p1="-52.642650604248047" q1="-6.0840592384338379" p2="52.824134826660156" q2="6.5178570747375488">
    <currentLimits1 permanentLimit="940.0001220703125"/>
    <currentLimits2 permanentLimit="940.0001220703125"/>
  </line>
  <line id="HORDAL41PREMY" r="0.82000023126602173" x="4.7400002479553223" g1="0" b1="7.3999995947815478e-05" g2="0" b2="0.00054299988551065326" voltageLevelId1="HORDAP4" node1="13" voltageLevelId2="PREMYP4" node2="4" p1="34.660518646240234" q1="0.73616033792495728" p2="-34.552318572998047" q2="-5.7009477615356445">
    <currentLimits1 permanentLimit="979"/>
    <currentLimits2 permanentLimit="979"/>
  </line>
  <line id="HORDAL42MASTA" r="0.58000016212463379" x="3.5800001621246338" g1="0" b1="2.7999998565064743e-05" g2="0" b2="4.4999997044214979e-05" voltageLevelId1="HORDAP4" node1="11" voltageLevelId2="MASTAP4" node2="9" p1="-52.795871734619141" q1="-6.2134156227111816" p2="52.975410461425781" q2="6.6510119438171387">
    <currentLimits1 permanentLimit="940.0001220703125"/>
    <currentLimits2 permanentLimit="940.0001220703125"/>
  </line>
  <line id="HORNAL61VALEN" r="1.2300001382827759" x="6.8700003623962402" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1="HORNAP6" node1="5" voltageLevelId2="VALENP6" node2="9" p1="26.403484344482422" q1="5.4809274673461914" p2="-26.387369155883789" q2="-8.1693973541259766">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1050"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1100"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="HOUDRL71M.SEI" r="4.8799996376037598" x="49.519996643066406" g1="0" b1="0.00030700000934302807" g2="0" b2="0.00030700000934302807" voltageLevelId1="HOUDRP7" node1="15" voltageLevelId2="M.SEIP7" node2="21" p1="565.6751708984375" q1="-73.203643798828125" p2="-556.11572265625" q2="69.253425598144531">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="HOUDRL71SUPP2" r="3.8339998722076416" x="44.887996673583984" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="HOUDRP7" node1="21" voltageLevelId2="SUPP2P7" node2="2" p1="169.3336181640625" q1="-3.3086543083190918" p2="-168.66146850585938" q2="11.178135871887207">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="HOUDRL72M.SEI" r="4.8799996376037598" x="49.519996643066406" g1="0" b1="0.00030700000934302807" g2="0" b2="0.00030700000934302807" voltageLevelId1="HOUDRP7" node1="17" voltageLevelId2="M.SEIP7" node2="23" p1="500.85409545898438" q1="-74.321533203125" p2="-493.35501098632812" q2="49.556510925292969">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="HOUDRL72SUPP2" r="4.1700005531311035" x="47.375999450683594" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="HOUDRP7" node1="23" voltageLevelId2="SUPP2P7" node2="4" p1="160.39625549316406" q1="-3.5491843223571777" p2="-159.74026489257812" q2="11.002046585083008">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="L.CHAL31S.DAM" r="2.0899999141693115" x="5.720001220703125" g1="0" b1="2.0999999833293259e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="L.CHAP3" node1="3" voltageLevelId2="S.DAMP3" node2="5" p1="3.4125046730041504" q1="5.57177734375" p2="-3.3911256790161133" q2="-5.6868410110473633">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="L.CHAL31SOISS" r="1.4299999475479126" x="6.3000001907348633" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.8999998650979251e-05" voltageLevelId1="L.CHAP3" node1="5" voltageLevelId2="SOISSP3" node2="7" p1="18.724430084228516" q1="1.2817821502685547" p2="-18.606380462646484" q2="-1.0751656293869019">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="L.CHAL31ZFERE" r="0.25999999046325684" x="1.0800000429153442" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="L.CHAP3" node1="9" voltageLevelId2="ZFEREP3" node2="6" p1="11.663873672485352" q1="0.48382487893104553" p2="-11.65557861328125" q2="-0.48351350426673889">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="L.CHAL61S.DAM" r="1.1120002269744873" x="5.3509998321533203" g1="0" b1="1.860000156739261e-05" g2="0" b2="1.8299999283044599e-05" voltageLevelId1="L.CHAP6" node1="5" voltageLevelId2="S.DAMP6" node2="3" p1="87.968765258789062" q1="-13.449700355529785" p2="-87.814849853515625" q2="12.087437629699707">
    <currentLimits1 permanentLimit="925">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1187"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1378"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="925"/>
  </line>
  <line id="L.CHAL61VEZIL" r="4.0500001907348633" x="20.239999771118164" g1="0" b1="6.9000001531094313e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1="L.CHAP6" node1="9" voltageLevelId2="VEZILP6" node2="4" p1="-153.21139526367188" q1="16.185096740722656" p2="154.90748596191406" q2="-15.734400749206543">
    <currentLimits1 permanentLimit="930">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1187"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1378"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="930"/>
  </line>
  <line id="L.DELL61PRRTT" r="0.055000003427267075" x="0.25" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="L.DELP6" node1="2" voltageLevelId2="PRRTTP6" node2="9" p1="0.13767927885055542" q1="2.0107769966125488" p2="-0.13767515122890472" q2="-2.1253077983856201">
    <currentLimits1 permanentLimit="1088"/>
    <currentLimits2 permanentLimit="1088"/>
  </line>
  <line id="LAMO5L41VECQU" r="0.43999996781349182" x="1.1599999666213989" g1="0" b1="3.9999999899009708e-06" g2="0" b2="3.9999999899009708e-06" voltageLevelId1="LAMO5P4" node1="6" voltageLevelId2="VECQUP4" node2="6" p1="19.861085891723633" q1="3.9603962898254395" p2="-19.840957641601562" q2="-3.97900390625">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="LAMO5L41ZQUEN" r="0.39000007510185242" x="0.99000000953674316" g1="0" b1="3.9999999899009708e-06" g2="0" b2="3.9999999899009708e-06" voltageLevelId1="LAMO5P4" node1="8" voltageLevelId2="ZQUENP4" node2="4" p1="-23.734594345092773" q1="-3.6158607006072998" p2="23.759637832641602" q2="3.6075520515441895">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="LANDRL61MOULA" r="1.2100000381469727" x="8.0200004577636719" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="LANDRP6" node1="9" voltageLevelId2="MOULAP6" node2="15" p1="-154.75733947753906" q1="23.398490905761719" p2="155.27957153320312" q2="-23.125707626342773">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="LANDRL61MTOIS" r="1.4000002145767212" x="9.3900022506713867" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.4000004234258085e-05" voltageLevelId1="LANDRP6" node1="11" voltageLevelId2="MTOISP6" node2="11" p1="49.779685974121094" q1="5.3135261535644531" p2="-49.717464447021484" q2="-8.7587890625">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="LANDRL61STENA" r="2.7999997138977051" x="19.289999008178711" g1="0" b1="7.1000002208165824e-05" g2="0" b2="7.1000002208165824e-05" voltageLevelId1="LANDRP6" node1="13" voltageLevelId2="STENAP6" node2="4" p1="52.124729156494141" q1="-24.196329116821289" p2="-51.971145629882812" q2="17.133174896240234">
    <currentLimits1 permanentLimit="1302">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1563"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1772"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1302"/>
  </line>
  <line id="LANDRL61VIGY" r="2.5900006294250488" x="17.340000152587891" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="LANDRP6" node1="15" voltageLevelId2="VIGY P6" node2="11" p1="-20.569721221923828" q1="-3.9450225830078125" p2="20.58897590637207" q2="-2.994093656539917">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="LANDRL61ZH.TO" r="2.1800003051757812" x="10.080000877380371" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="LANDRP6" node1="17" voltageLevelId2="ZH.TOP6" node2="4" p1="30.7701416015625" q1="2.7360458374023438" p2="-30.733036041259766" q2="-6.542203426361084">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="LAON L31PINON" r="1.8960001468658447" x="7.7390003204345703" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="LAON P3" node1="5" voltageLevelId2="PINONP3" node2="4" p1="-0.053226251155138016" q1="-4.5991368293762207" p2="0.0624651238322258" q2="4.3959283828735352">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="LATENL61PERTA" r="1" x="6.6999998092651367" g1="0" b1="3.7000001611886546e-05" g2="0" b2="2.4000000848900527e-05" voltageLevelId1="LATENP6" node1="29" voltageLevelId2="PERTAP6" node2="11" p1="42.454940795898438" q1="1.1051827669143677" p2="-42.423286437988281" q2="-4.383659839630127">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1403"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1403"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LATENL61ROYE" r="0.65000003576278687" x="4.4499998092651367" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="LATENP6" node1="31" voltageLevelId2="ROYE P6" node2="3" p1="133.04081726074219" q1="-8.995783805847168" p2="-132.83918762207031" q2="8.5449380874633789">
    <currentLimits1 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="LATENL71VLEVA" r="3.059999942779541" x="31.059995651245117" g1="0" b1="0.00019200000679120421" g2="0" b2="0.00019200000679120421" voltageLevelId1="LATENP7" node1="23" voltageLevelId2="VLEVAP7" node2="17" p1="457.9783935546875" q1="-49.176883697509766" p2="-454.06521606445312" q2="25.910427093505859">
    <currentLimits1 permanentLimit="2400"/>
    <currentLimits2 permanentLimit="2400">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3000"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3600.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LIARTL31ZV.SE" r="6.0770001411437988" x="14.570000648498535" g1="0" b1="5.2000003051944077e-05" g2="0" b2="4.9999998736893758e-05" voltageLevelId1="LIARTP3" node1="14" voltageLevelId2="ZV.SEP3" node2="2" p1="-9.5887594223022461" q1="5.3394536972045898" p2="9.7529773712158203" q2="-5.4081907272338867">
    <currentLimits1 permanentLimit="556"/>
    <currentLimits2 permanentLimit="556"/>
  </line>
  <line id="LIMEUL71PENL5" r="0.71399992704391479" x="12.186000823974609" g1="0" b1="0.00010599999950500205" g2="0" b2="0.00010599999950500205" voltageLevelId1="LIMEUP7" node1="9" voltageLevelId2="PENL5P7" node2="15" p1="-458.32723999023438" q1="-67.781234741210938" p2="459.22982788085938" q2="47.32122802734375">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="LINGUL31ZLIN5" r="0.56699997186660767" x="1.4370001554489136" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="LINGUP3" node1="20" voltageLevelId2="ZLIN5P3" node2="4" p1="0" q1="0" p2="6.3091086133226781e-08" q2="-0.044508226215839386">
    <currentLimits1 permanentLimit="658"/>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="LISLEL41MARLE" r="1.7710002660751343" x="7.5200009346008301" g1="0" b1="3.0999995942693204e-05" g2="0" b2="0.00015599998005200177" voltageLevelId1="LISLEP4" node1="6" voltageLevelId2="MARLEP4" node2="3" p1="-16.78607177734375" q1="-2.7438006401062012" p2="16.842826843261719" q2="1.2897994518280029">
    <currentLimits1 permanentLimit="957.0001220703125"/>
    <currentLimits2 permanentLimit="957.0001220703125"/>
  </line>
  <line id="LONG9L41LUMBR" r="1.8600002527236938" x="4.1900010108947754" g1="0" b1="1.3999999282532372e-05" g2="0" b2="1.3999999282532372e-05" voltageLevelId1="LONG9P4" node1="7" voltageLevelId2="LUMBRP4" node2="5" p1="19.376222610473633" q1="-8.1016635894775391" p2="-19.28437614440918" q2="8.0596513748168945">
    <currentLimits1 permanentLimit="633.00006103515625"/>
    <currentLimits2 permanentLimit="633.00006103515625"/>
  </line>
  <line id="LONG9L41ZARQU" r="0.28599998354911804" x="1.8060002326965332" g1="0" b1="6.9999996412661858e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="LONG9P4" node1="15" voltageLevelId2="ZARQUP4" node2="6" p1="29.022197723388672" q1="-3.0712788105010986" p2="-28.994813919067383" q2="3.1197457313537598">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="LONG9L41ZR.OM" r="0.075000010430812836" x="0.4750000536441803" g1="0" b1="1.9260000954091083e-06" g2="0" b2="1.9260000954091083e-06" voltageLevelId1="LONG9P4" node1="19" voltageLevelId2="ZR.OMP4" node2="4" p1="37.714637756347656" q1="12.233373641967773" p2="-37.701377868652344" q2="-12.183589935302734">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="LONG9L42SSOME" r="0.077000007033348083" x="0.48500007390975952" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="LONG9P4" node1="9" voltageLevelId2="SSOMEP4" node2="6" p1="6.8075678427703679e-10" q1="-0.017783638089895248" p2="5.4569682106375694e-12" q2="2.1827872842550278e-11">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="LONG9L42ZARQ5" r="0.28599998354911804" x="1.8060002326965332" g1="0" b1="6.9999996412661858e-06" g2="0" b2="6.9999996412661858e-06" voltageLevelId1="LONG9P4" node1="17" voltageLevelId2="ZARQ5P4" node2="6" p1="20.960260391235352" q1="-5.9333972930908203" p2="-20.94502067565918" q2="5.9050793647766113">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="LONNYL71MAZUR" r="0.32000002264976501" x="3.3599998950958252" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="LONNYP7" node1="21" voltageLevelId2="MAZURP7" node2="13" p1="107.44033050537109" q1="-6.8313350677490234" p2="-107.41828918457031" q2="0.35386297106742859">
    <currentLimits1 permanentLimit="2596">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3152"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3586"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2596"/>
  </line>
  <line id="LONNYL71MOULA" r="2.2399997711181641" x="29.700000762939453" g1="0" b1="0.0002460000105202198" g2="0" b2="0.0002460000105202198" voltageLevelId1="LONNYP7" node1="25" voltageLevelId2="MOULAP7" node2="9" p1="-186.3607177734375" q1="-9.4979276657104492" p2="186.83796691894531" q2="-66.492790222167969">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LONNYL71SEUIL" r="0.71100008487701416" x="11.811000823974609" g1="0" b1="0.00010200000542681664" g2="0" b2="0.0001030000057653524" voltageLevelId1="LONNYP7" node1="29" voltageLevelId2="SEUILP7" node2="5" p1="835.5479736328125" q1="-31.241680145263672" p2="-832.5880126953125" q2="46.052040100097656">
    <currentLimits1 permanentLimit="4149">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="5160"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5886.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="4149"/>
  </line>
  <line id="LONNYL71VESLE" r="1.1929998397827148" x="20.012998580932617" g1="0" b1="0.00017299999308306724" g2="0" b2="0.00017400000069756061" voltageLevelId1="LONNYP7" node1="35" voltageLevelId2="VESLEP7" node2="11" p1="835.43414306640625" q1="-29.622562408447266" p2="-830.4703369140625" q2="54.735916137695312">
    <currentLimits1 permanentLimit="4149">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="5160"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5886.00048828125"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="4149"/>
  </line>
  <line id="LONNYL72MASTA" r="2.369999885559082" x="31.10999870300293" g1="0" b1="0.00025799998547881842" g2="0" b2="0.00025799998547881842" voltageLevelId1="LONNYP7" node1="17" voltageLevelId2="MASTAP7" node2="23" p1="605.26776123046875" q1="-5.2696104049682617" p2="-600.0714111328125" q2="-12.276656150817871">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LONNYL72MAZUR" r="0.33000007271766663" x="3.3399999141693115" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="LONNYP7" node1="23" voltageLevelId2="MAZURP7" node2="15" p1="108.03365325927734" q1="-7.2324533462524414" p2="-108.01065826416016" q2="0.75620782375335693">
    <currentLimits1 permanentLimit="2596">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3152"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="3586"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="2596"/>
  </line>
  <line id="LONNYL72MOULA" r="2.2599997520446777" x="29.69000244140625" g1="0" b1="0.00024500003200955689" g2="0" b2="0.0002460000105202198" voltageLevelId1="LONNYP7" node1="27" voltageLevelId2="MOULAP7" node2="11" p1="-186.39155578613281" q1="-9.1916027069091797" p2="186.87333679199219" q2="-66.629913330078125">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LONNYL73MASTA" r="2.3599996566772461" x="31.05000114440918" g1="0" b1="0.00025799998547881842" g2="0" b2="0.00025799998547881842" voltageLevelId1="LONNYP7" node1="19" voltageLevelId2="MASTAP7" node2="25" p1="606.438720703125" q1="-5.090233325958252" p2="-601.24407958984375" q2="-12.322422981262207">
    <currentLimits1 permanentLimit="3780.00048828125"/>
    <currentLimits2 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4300"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LUMESL31MOHON" r="0.39999997615814209" x="1.690000057220459" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="LUMESP3" node1="3" voltageLevelId2="MOHONP3" node2="9" p1="20.429187774658203" q1="-10.687295913696289" p2="-20.381858825683594" q2="10.833288192749023">
    <currentLimits1 permanentLimit="881.00006103515625"/>
    <currentLimits2 permanentLimit="881.00006103515625">
      <temporaryLimit name="N/A" value="1145"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LUMESL31TENDR" r="0.39300006628036499" x="1.6549999713897705" g1="0" b1="2.8999998903600499e-05" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="LUMESP3" node1="5" voltageLevelId2="TENDRP3" node2="5" p1="27.362350463867188" q1="-3.3358397483825684" p2="-27.29588508605957" q2="3.4542543888092041">
    <currentLimits1 permanentLimit="881.00006103515625"/>
    <currentLimits2 permanentLimit="881.00006103515625">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="LUMESL61MAZUR" r="1.9369997978210449" x="9.4489994049072266" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="LUMESP6" node1="9" voltageLevelId2="MAZURP6" node2="17" p1="-85.940544128417969" q1="3.9443845748901367" p2="86.190574645996094" q2="-6.5262823104858398">
    <currentLimits1 permanentLimit="996">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1183"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1331"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="996"/>
  </line>
  <line id="LUMESL61MOHON" r="0.38999998569488525" x="1.7899998426437378" g1="0" b1="7.0000000960135367e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="LUMESP6" node1="13" voltageLevelId2="MOHONP6" node2="2" p1="51.69091796875" q1="9.2627439498901367" p2="-51.672153472900391" q2="-9.9234542846679688">
    <currentLimits1 permanentLimit="847"/>
    <currentLimits2 permanentLimit="847"/>
  </line>
  <line id="LUMESL61STENA" r="2.5500004291534424" x="17.60999870300293" g1="0" b1="6.5000000176951289e-05" g2="0" b2="6.4000007114373147e-05" voltageLevelId1="LUMESP6" node1="17" voltageLevelId2="STENAP6" node2="6" p1="2.4695332050323486" q1="-3.0299928188323975" p2="-2.469240665435791" q2="-4.3808307647705078">
    <currentLimits1 permanentLimit="1302">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1563"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1772"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1302"/>
  </line>
  <line id="LUMESL62MAZUR" r="1.8299999237060547" x="8.9199991226196289" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="LUMESP6" node1="11" voltageLevelId2="MAZURP6" node2="19" p1="-91.033378601074219" q1="4.419701099395752" p2="91.298431396484375" q2="-6.6989483833312988">
    <currentLimits1 permanentLimit="996">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1183"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1331"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="996"/>
  </line>
  <line id="LUMESL63MOHON" r="0.35999995470046997" x="2.3199999332427979" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="LUMESP6" node1="15" voltageLevelId2="MOHONP6" node2="4" p1="52.103527069091797" q1="9.085174560546875" p2="-52.085956573486328" q2="-9.890995979309082">
    <currentLimits1 permanentLimit="694"/>
    <currentLimits2 permanentLimit="694"/>
  </line>
  <line id="M.CAML31MOHON" r="2.1299998760223389" x="4.9899992942810059" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="M.CAMP3" node1="4" voltageLevelId2="MOHONP3" node2="11" p1="-35.456455230712891" q1="5.0938267707824707" p2="36.078025817871094" q2="-3.7934849262237549">
    <currentLimits1 permanentLimit="529">
      <temporaryLimit name="N/A" value="638"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="529"/>
  </line>
  <line id="M.CAML31REVIN" r="3.130000114440918" x="8.2060003280639648" g1="0" b1="0.00011800000356743112" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="M.CAMP3" node1="6" voltageLevelId2="REVINP3" node2="7" p1="18.401834487915039" q1="-5.6663336753845215" p2="-18.142086029052734" q2="5.6662650108337402">
    <currentLimits1 permanentLimit="580"/>
    <currentLimits2 permanentLimit="580"/>
  </line>
  <line id="M.MA5L61MOULA" r="0.51999998092651367" x="4.119999885559082" g1="0" b1="1.4000000192027073e-05" g2="0" b2="1.4000000192027073e-05" voltageLevelId1="M.MA5P6" node1="5" voltageLevelId2="MOULAP6" node2="17" p1="41.520503997802734" q1="-68.446189880371094" p2="-41.462432861328125" q2="67.319190979003906">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="M.NICL32ZM.NI" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000000116860974e-07" g2="0" b2="1.0000000116860974e-07" voltageLevelId1="M.NICP3" node1="6" voltageLevelId2="ZM.NIP3" node2="2" p1="-12.385679244995117" q1="-3.2357568740844727" p2="12.386069297790527" q2="3.2388083934783936">
    <currentLimits1 permanentLimit="280"/>
    <currentLimits2 permanentLimit="280"/>
  </line>
  <line id="M.SEIL41ROMIL" r="1.8990001678466797" x="7.7949995994567871" g1="0" b1="6.5899999754037708e-05" g2="0" b2="3.211999501218088e-05" voltageLevelId1="M.SEIP4" node1="19" voltageLevelId2="ROMILP4" node2="6" p1="22.723747253417969" q1="-14.215535163879395" p2="-22.565525054931641" q2="14.03378963470459">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="M.SEIL41SEZAN" r="2.1700003147125244" x="9.0800008773803711" g1="0" b1="8.699999307282269e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="M.SEIP4" node1="21" voltageLevelId2="SEZANP4" node2="6" p1="6.7060699462890625" q1="-11.427719116210938" p2="-6.6650905609130859" q2="10.495232582092285">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="M.SEIL71VESLE" r="2.5" x="26.819999694824219" g1="0" b1="0.00014099999680183828" g2="0" b2="0.00014099999680183828" voltageLevelId1="M.SEIP7" node1="37" voltageLevelId2="VESLEP7" node2="13" p1="-1038.2679443359375" q1="116.44446563720703" p2="1054.90478515625" q2="15.171308517456055">
    <currentLimits1 permanentLimit="2778.000244140625"/>
    <currentLimits2 permanentLimit="2778.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="3558.000244140625"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4174"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="M.SEIL71VIELM" r="3.1500000953674316" x="45.719997406005859" g1="0" b1="0.00028499998734332621" g2="0" b2="0.00028499998734332621" voltageLevelId1="M.SEIP7" node1="39" voltageLevelId2="VIELMP7" node2="19" p1="544.10540771484375" q1="-66.036392211914062" p2="-538.4439697265625" q2="53.607673645019531">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="M.SEIL72VIELM" r="3.1500003337860107" x="45.700000762939453" g1="0" b1="0.0002840000088326633" g2="0" b2="0.0002840000088326633" voltageLevelId1="M.SEIP7" node1="41" voltageLevelId2="VIELMP7" node2="21" p1="474.14810180664062" q1="-67.838340759277344" p2="-469.8536376953125" q2="35.787544250488281">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="M.TERL41WATTI" r="0.37000003457069397" x="0.68000012636184692" g1="0" b1="0.0001379999885102734" g2="0" b2="0.0001379999885102734" voltageLevelId1="M.TERP4" node1="3" voltageLevelId2="WATTIP4" node2="5" p1="47" q1="-14.000012397766113" p2="-46.906517028808594" q2="11.584790229797363">
    <currentLimits1 permanentLimit="528.00006103515625"/>
    <currentLimits2 permanentLimit="528.00006103515625"/>
  </line>
  <line id="MAIGNL31MATZ" r="2.369999885559082" x="6.4500007629394531" g1="0" b1="2.3000000510364771e-05" g2="0" b2="3.0000001061125658e-05" voltageLevelId1="MAIGNP3" node1="10" voltageLevelId2="MATZ P3" node2="9" p1="-13.660536766052246" q1="5.9926595687866211" p2="13.785856246948242" q2="-5.8754787445068359">
    <currentLimits1 permanentLimit="660"/>
    <currentLimits2 permanentLimit="660"/>
  </line>
  <line id="MAIGNL31VALES" r="1.4399998188018799" x="3.9000005722045898" g1="0" b1="4.400000034365803e-05" g2="0" b2="1.4000000192027073e-05" voltageLevelId1="MAIGNP3" node1="12" voltageLevelId2="VALESP3" node2="19" p1="9.2339563369750977" q1="-0.88115096092224121" p2="-9.204768180847168" q2="0.71512258052825928">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="MANDAL41MQISE" r="1.4000000953674316" x="8.7600011825561523" g1="0" b1="3.5999993997393176e-05" g2="0" b2="5.6999993830686435e-05" voltageLevelId1="MANDAP4" node1="7" voltageLevelId2="MQISEP4" node2="4" p1="13.661611557006836" q1="0.15236660838127136" p2="-13.633110046386719" q2="-0.82512050867080688">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="MANDAL61TUNNE" r="0.1379999965429306" x="0.42199996113777161" g1="0" b1="6.1000002460787073e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1="MANDAP6" node1="19" voltageLevelId2="TUNNEP6" node2="14" p1="69.976272583007812" q1="8.4540185928344727" p2="-69.963920593261719" q2="-15.28315258026123">
    <currentLimits1 permanentLimit="610"/>
    <currentLimits2 permanentLimit="610"/>
  </line>
  <line id="MANDAL62TUNNE" r="0.1249999925494194" x="0.38199993968009949" g1="0" b1="5.5200001952471212e-05" g2="0" b2="5.5200001952471212e-05" voltageLevelId1="MANDAP6" node1="21" voltageLevelId2="TUNNEP6" node2="16" p1="2.4142165184020996" q1="-7.6372332572937012" p2="-2.4141583442687988" q2="1.4114222526550293">
    <currentLimits1 permanentLimit="610"/>
    <currentLimits2 permanentLimit="610"/>
  </line>
  <line id="MANDAL63TUNNE" r="0.1249999925494194" x="0.38199993968009949" g1="0" b1="5.5200001952471212e-05" g2="0" b2="5.5200001952471212e-05" voltageLevelId1="MANDAP6" node1="23" voltageLevelId2="TUNNEP6" node2="18" p1="10.414646148681641" q1="-9.6368703842163086" p2="-10.414311408996582" q2="3.4119305610656738">
    <currentLimits1 permanentLimit="610"/>
    <currentLimits2 permanentLimit="610"/>
  </line>
  <line id="MANDAL71WARAN" r="0.56999999284744263" x="7.5500001907348633" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="MANDAP7" node1="37" voltageLevelId2="WARANP7" node2="41" p1="-1484.2667236328125" q1="87.653694152832031" p2="1491.9586181640625" q2="-6.1619992256164551">
    <currentLimits1 permanentLimit="3780.00048828125">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4725"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="5400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3780.00048828125"/>
  </line>
  <line id="MANO5L31ZMAR7" r="0.88200002908706665" x="5.4559998512268066" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="MANO5P3" node1="15" voltageLevelId2="ZMAR7P3" node2="4" p1="1.5799779891967773" q1="-0.25681278109550476" p2="-1.5794696807861328" q2="0.033241152763366699">
    <currentLimits1 permanentLimit="1000"/>
    <currentLimits2 permanentLimit="1000"/>
  </line>
  <line id="MARL5L31ZMARL" r="0.099999994039535522" x="0.18999998271465302" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MARL5P3" node1="3" voltageLevelId2="ZMARLP3" node2="2" p1="1.4551915228366852e-11" q1="1.4551915228366852e-11" p2="4.3110048864036798e-10" q2="-0.008864537812769413">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="MARL6L71SUPP2" r="2.25" x="27.140005111694336" g1="0" b1="0.00018000000272877514" g2="0" b2="0.00018000000272877514" voltageLevelId1="MARL6P7" node1="11" voltageLevelId2="SUPP2P7" node2="6" p1="255.02822875976562" q1="-51.240253448486328" p2="-254.12173461914062" q2="3.5656845569610596">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MARL6L71VIGY" r="2.6800003051757812" x="36.340000152587891" g1="0" b1="0.00029300001915544271" g2="0" b2="0.00030000004335306585" voltageLevelId1="MARL6P7" node1="13" voltageLevelId2="VIGY P7" node2="29" p1="-825.00787353515625" q1="51.719436645507812" p2="836.3868408203125" q2="5.2848372459411621">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MARLEL31ZMAR7" r="2.190000057220459" x="5.5500001907348633" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="MARLEP3" node1="7" voltageLevelId2="ZMAR7P3" node2="6" p1="-9.1664237976074219" q1="2.3866226673126221" p2="9.2118501663208008" q2="-2.4456002712249756">
    <currentLimits1 permanentLimit="687"/>
    <currentLimits2 permanentLimit="687"/>
  </line>
  <line id="MAROLL31ZBASI" r="1.1499999761581421" x="3.0500004291534424" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MAROLP3" node1="11" voltageLevelId2="ZBASIP3" node2="6" p1="-11.631991386413574" q1="-15.911463737487793" p2="11.741363525390625" q2="16.193246841430664">
    <currentLimits1 permanentLimit="539">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="539"/>
  </line>
  <line id="MAROLL61REVIG" r="2.6989996433258057" x="13.914999008178711" g1="0" b1="4.8999994760379195e-05" g2="0" b2="4.8000001697801054e-05" voltageLevelId1="MAROLP6" node1="4" voltageLevelId2="REVIGP6" node2="17" p1="-153.41983032226562" q1="14.190558433532715" p2="154.55322265625" q2="-13.871816635131836">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MASTAL61P.SAM" r="3.8599996566772461" x="17.909999847412109" g1="0" b1="7.0000001869630069e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="MASTAP6" node1="27" voltageLevelId2="P.SAMP6" node2="13" p1="-109.6136474609375" q1="11.223657608032227" p2="110.44375610351562" q2="-14.912147521972656">
    <currentLimits1 permanentLimit="1104">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1104"/>
  </line>
  <line id="MASTAL61PERIZ" r="2.2190001010894775" x="10.244000434875488" g1="0" b1="3.5799999750452116e-05" g2="0" b2="3.5500001104082912e-05" voltageLevelId1="MASTAP6" node1="25" voltageLevelId2="PERIZP6" node2="9" p1="149.18727111816406" q1="-11.110215187072754" p2="-148.31680297851562" q2="11.083864212036133">
    <currentLimits1 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="MATZ L31ROYE" r="1.1000000238418579" x="6.7800002098083496" g1="0" b1="0.00016599999798927456" g2="0" b2="0.00016599999798927456" voltageLevelId1="MATZ P3" node1="15" voltageLevelId2="ROYE P3" node2="9" p1="-35.752841949462891" q1="2.5559518337249756" p2="36.0888671875" q2="-1.8937085866928101">
    <currentLimits1 permanentLimit="1140"/>
    <currentLimits2 permanentLimit="1140"/>
  </line>
  <line id="MATZ L31ZCNR7" r="1.809999942779541" x="4.929999828338623" g1="0" b1="2.3000000510364771e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="MATZ P3" node1="17" voltageLevelId2="ZCNR7P3" node2="4" p1="-2.6748571395874023" q1="3.1452887058258057" p2="2.682436466217041" q2="-3.2972328662872314">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MAUBEL41P.SAM" r="0.79900014400482178" x="3.3680002689361572" g1="0" b1="2.3299997337744571e-05" g2="0" b2="1.3199998647905886e-05" voltageLevelId1="MAUBEP4" node1="15" voltageLevelId2="P.SAMP4" node2="13" p1="9.3709468841552734" q1="14.028678894042969" p2="-9.3458747863769531" q2="-14.259695053100586">
    <currentLimits1 permanentLimit="982.0001220703125"/>
    <currentLimits2 permanentLimit="982.0001220703125"/>
  </line>
  <line id="MAUBEL61P.SAM" r="0.57999992370605469" x="2.8099997043609619" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="MAUBEP6" node1="7" voltageLevelId2="P.SAMP6" node2="15" p1="-224.03860473632812" q1="-11.719335556030273" p2="224.55068969726562" q2="13.057230949401855">
    <currentLimits1 permanentLimit="1088">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1321"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1505"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1088"/>
  </line>
  <line id="MAUPAL31ZMAUP" r="0.030000001192092896" x="0.099999994039535522" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MAUPAP3" node1="5" voltageLevelId2="ZMAUPP3" node2="2" p1="1.296359658241272" q1="0.88062012195587158" p2="-1.2963418960571289" q2="-0.8889235258102417">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="MAZINL61ZBEU5" r="0.43000000715255737" x="1.9299999475479126" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="MAZINP6" node1="3" voltageLevelId2="ZBEU5P6" node2="4" p1="-5.2232651710510254" q1="-0.71011209487915039" p2="5.2234725952148438" q2="-0.083666898310184479">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110"/>
  </line>
  <line id="MAZURL71REVI5" r="0.11000001430511475" x="0.80000001192092896" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="MAZURP7" node1="17" voltageLevelId2="REVI5P7" node2="14" p1="2.9493821784853935e-07" q1="-1.341610312461853" p2="2.0736479200422764e-10" q2="4.9476511776447296e-10">
    <currentLimits1 permanentLimit="1380"/>
    <currentLimits2 permanentLimit="1380"/>
  </line>
  <line id="MAZURL72REVI5" r="0.11000001430511475" x="0.80000001192092896" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="MAZURP7" node1="19" voltageLevelId2="REVI5P7" node2="16" p1="2.9493821784853935e-07" q1="-1.341610312461853" p2="2.0736479200422764e-10" q2="4.9476511776447296e-10">
    <currentLimits1 permanentLimit="1380"/>
    <currentLimits2 permanentLimit="1380"/>
  </line>
  <line id="MAZURL73REVI5" r="0.11000001430511475" x="0.80000001192092896" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="MAZURP7" node1="21" voltageLevelId2="REVI5P7" node2="18" p1="-108.10608673095703" q1="-38.492008209228516" p2="108.11469268798828" q2="37.212638854980469">
    <currentLimits1 permanentLimit="1380"/>
    <currentLimits2 permanentLimit="1380"/>
  </line>
  <line id="MAZURL74REVI5" r="0.10999998450279236" x="0.81999987363815308" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="MAZURP7" node1="23" voltageLevelId2="REVI5P7" node2="20" p1="2.9494549380615354e-07" q1="-1.3416104316711426" p2="2.1464074961841106e-10" q2="5.5297277867794037e-10">
    <currentLimits1 permanentLimit="1380"/>
    <currentLimits2 permanentLimit="1380"/>
  </line>
  <line id="MERS L41TREPO" r="0.020000001415610313" x="0.059999998658895493" g1="0" b1="9.9999999747524271e-07" g2="0" b2="4.9999994189420249e-06" voltageLevelId1="MERS P4" node1="4" voltageLevelId2="TREPOP4" node2="13" p1="-8.999781608581543" q1="-4.0527801513671875" p2="9" q2="4">
    <currentLimits1 permanentLimit="642"/>
    <currentLimits2 permanentLimit="642"/>
  </line>
  <line id="MERS L42TREPO" r="0.020000001415610313" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="MERS P4" node1="6" voltageLevelId2="TREPOP4" node2="15" p1="0" q1="0" p2="1.7812343267031849e-10" q2="-0.017812339588999748">
    <currentLimits1 permanentLimit="642"/>
    <currentLimits2 permanentLimit="642"/>
  </line>
  <line id="MESS5L31MESSE" r="0.28999993205070496" x="0.63999998569488525" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MESS5P3" node1="2" voltageLevelId2="MESSEP3" node2="1" p1="1.255102688446641e-09" q1="-0.0086729684844613075" p2="1.8189894035458565e-12" q2="2.7284841053187847e-12">
    <currentLimits1 permanentLimit="407"/>
    <currentLimits2 permanentLimit="407"/>
  </line>
  <line id="MESS5L31OSNES" r="0.27799999713897705" x="0.60100001096725464" g1="0" b1="2.1000000742787961e-06" g2="0" b2="2.1000000742787961e-06" voltageLevelId1="MESS5P3" node1="3" voltageLevelId2="OSNESP3" node2="6" p1="-1.2464624887797982e-09" q1="0.0086729684844613075" p2="2.1511823433684185e-08" q2="-0.0268861074000597">
    <currentLimits1 permanentLimit="407"/>
    <currentLimits2 permanentLimit="407"/>
  </line>
  <line id="MEZE5L71SUPP7" r="3.9199998378753662" x="39.430000305175781" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MEZE5P7" node1="27" voltageLevelId2="SUPP7P7" node2="2" p1="-87.482589721679688" q1="1.3474901914596558" p2="87.664527893066406" q2="0.15200872719287872">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MEZE5L71TILL5" r="2.1199994087219238" x="21.519998550415039" g1="0" b1="0.00013300000864546746" g2="0" b2="0.00013300000864546746" voltageLevelId1="MEZE5P7" node1="29" voltageLevelId2="TILL5P7" node2="3" p1="-275.8895263671875" q1="-42.00372314453125" p2="276.87298583984375" q2="7.8118405342102051">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MEZE5L72TILL5" r="2.1099998950958252" x="21.350000381469727" g1="0" b1="0.00013200000103097409" g2="0" b2="0.00013200000103097409" voltageLevelId1="MEZE5P7" node1="31" voltageLevelId2="TILL5P7" node2="5" p1="-273.2352294921875" q1="-44.288181304931641" p2="274.19671630859375" q2="10.164674758911133">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MEZE5L72VLEJU" r="1.8000000715255737" x="18.30000114440918" g1="0" b1="0.00011300000187475234" g2="0" b2="0.00011300000187475234" voltageLevelId1="MEZE5P7" node1="33" voltageLevelId2="VLEJUP7" node2="41" p1="189.654541015625" q1="-20.347734451293945" p2="-189.26199340820312" q2="-12.877388954162598">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MOHETL31ZMOHE" r="0.060000006109476089" x="0.25000002980232239" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MOHETP3" node1="6" voltageLevelId2="ZMOHEP3" node2="2" p1="0" q1="0" p2="2.572802804134966e-10" q2="-0.0085760056972503662">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="MOHETL32ZMOH5" r="0.060000006109476089" x="0.24900002777576447" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MOHETP3" node1="8" voltageLevelId2="ZMOH5P3" node2="2" p1="-4.1836756281554699e-11" q1="-1.9826984498649836e-10" p2="2.9695002012886107e-10" q2="-0.0084963822737336159">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="MOHONL31NOUZO" r="1.8599998950958252" x="4.7100000381469727" g1="0" b1="1.7000000298139639e-05" g2="0" b2="1.7000000298139639e-05" voltageLevelId1="MOHONP3" node1="13" voltageLevelId2="NOUZOP3" node2="6" p1="10.106243133544922" q1="5.7546525001525879" p2="-10.050067901611328" q2="-5.7641077041625977">
    <currentLimits1 permanentLimit="617"/>
    <currentLimits2 permanentLimit="617">
      <temporaryLimit name="N/A" value="771"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="MOHONL31P.TER" r="2.8510003089904785" x="7.5489988327026367" g1="0" b1="2.8999998903600499e-05" g2="0" b2="2.8999998903600499e-05" voltageLevelId1="MOHONP3" node1="15" voltageLevelId2="P.TERP3" node2="2" p1="19.111747741699219" q1="-6.0362515449523926" p2="-18.858675003051758" q2="6.4453029632568359">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="MOHONL31ZV.SE" r="0.76099997758865356" x="2.0160002708435059" g1="0" b1="7.700000423938036e-06" g2="0" b2="7.700000423938036e-06" voltageLevelId1="MOHONP3" node1="33" voltageLevelId2="ZV.SEP3" node2="4" p1="0" q1="0" p2="2.0367311037716718e-07" q2="-0.069514945149421692">
    <currentLimits1 permanentLimit="610"/>
    <currentLimits2 permanentLimit="610"/>
  </line>
  <line id="MOIMOL61MORU" r="4.0199999809265137" x="19.300003051757812" g1="0" b1="6.6000000515487045e-05" g2="0" b2="6.6000000515487045e-05" voltageLevelId1="MOIMOP6" node1="3" voltageLevelId2="MORU P6" node2="13" p1="-99.34271240234375" q1="45.919879913330078" p2="100.21211242675781" q2="-49.207843780517578">
    <currentLimits1 permanentLimit="865"/>
    <currentLimits2 permanentLimit="865"/>
  </line>
  <line id="MOIMOL61P.GAS" r="0.8670000433921814" x="4.4620003700256348" g1="0" b1="1.4999999621068127e-05" g2="0" b2="2.5000001187436283e-05" voltageLevelId1="MOIMOP6" node1="5" voltageLevelId2="P.GASP6" node2="41" p1="63.093215942382812" q1="-112.40447235107422" p2="-62.843608856201172" q2="111.38488006591797">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MORBRL71VLEVA" r="0.23999996483325958" x="3.9700000286102295" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="MORBRP7" node1="29" voltageLevelId2="VLEVAP7" node2="21" p1="126.28773498535156" q1="-46.696674346923828" p2="-126.26190185546875" q2="35.012779235839844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MORBRL72VLEVA" r="0.23000001907348633" x="3.9000003337860107" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.4000004234258085e-05" voltageLevelId1="MORBRP7" node1="31" voltageLevelId2="VLEVAP7" node2="23" p1="128.6265869140625" q1="-46.749736785888672" p2="-128.60092163085938" q2="36.055572509765625">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MORU L31PEUPL" r="0.93999993801116943" x="3.3199999332427979" g1="0" b1="1.3000000762986019e-05" g2="0" b2="1.3000000762986019e-05" voltageLevelId1="MORU P3" node1="15" voltageLevelId2="PEUPLP3" node2="7" p1="11.10538387298584" q1="-3.1051063537597656" p2="-11.075290679931641" q2="3.1036725044250488">
    <currentLimits1 permanentLimit="740.00006103515625"/>
    <currentLimits2 permanentLimit="740.00006103515625"/>
  </line>
  <line id="MORU L31ZBETH" r="1.0240000486373901" x="2.7999999523162842" g1="0" b1="9.8999998954241164e-06" g2="0" b2="1.049999991664663e-05" voltageLevelId1="MORU P3" node1="21" voltageLevelId2="ZBETHP3" node2="6" p1="7.342780590057373" q1="0.25547802448272705" p2="-7.3294329643249512" q2="-0.30332848429679871">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MORU L31ZV.PA" r="1.5299999713897705" x="5.280001163482666" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="MORU P3" node1="23" voltageLevelId2="ZV.PAP3" node2="4" p1="4.9682316780090332" q1="6.3754544258117676" p2="-4.9437136650085449" q2="-6.4549136161804199">
    <currentLimits1 permanentLimit="585"/>
    <currentLimits2 permanentLimit="585"/>
  </line>
  <line id="MOULAL61SOTEL" r="0.70000004768371582" x="5.8999996185302734" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="MOULAP6" node1="19" voltageLevelId2="SOTELP6" node2="9" p1="21.999961853027344" q1="-65.000022888183594" p2="-21.943965911865234" q2="63.065265655517578">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MOULAL71VIGY" r="1.2300001382827759" x="16.219999313354492" g1="0" b1="0.0001340000017080456" g2="0" b2="0.0001340000017080456" voltageLevelId1="MOULAP7" node1="13" voltageLevelId2="VIGY P7" node2="31" p1="-301.77490234375" q1="48.817985534667969" p2="302.48342895507812" q2="-84.009262084960938">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MOULAL72VIGY" r="1.2300000190734863" x="16.209999084472656" g1="0" b1="0.0001340000017080456" g2="0" b2="0.0001340000017080456" voltageLevelId1="MOULAP7" node1="15" voltageLevelId2="VIGY P7" node2="33" p1="-277.6058349609375" q1="19.553577423095703" p2="278.18679809570312" q2="-56.547935485839844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MOUZ5L31MOUZO" r="0.10000000149011612" x="0.27000007033348083" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MOUZ5P3" node1="2" voltageLevelId2="MOUZOP3" node2="1" p1="4.283720045350492e-10" q1="-0.0084373857825994492" p2="-5.4569682106375694e-12" q2="-2.7284841053187847e-11">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="MOUZ5L31ZS.MO" r="0.30000001192092896" x="0.75999993085861206" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="MOUZ5P3" node1="4" voltageLevelId2="ZS.MOP3" node2="2" p1="3.2858224585652351e-08" q1="-0.033749617636203766" p2="-1.2178134056739509e-09" q2="0.0084374509751796722">
    <currentLimits1 permanentLimit="516"/>
    <currentLimits2 permanentLimit="516"/>
  </line>
  <line id="MOUZ5L31ZSTE5" r="0.050000004470348358" x="0.12999999523162842" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="MOUZ5P3" node1="6" voltageLevelId2="ZSTE5P3" node2="4" p1="-8.6652975082397461" q1="-1.6956558227539062" p2="8.6662216186523438" q2="1.6896191835403442">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="MQIONL31PREMY" r="1.2100002765655518" x="4.070000171661377" g1="0" b1="1.5000000530562829e-05" g2="0" b2="1.5000000530562829e-05" voltageLevelId1="MQIONP3" node1="5" voltageLevelId2="PREMYP3" node2="5" p1="-17.427698135375977" q1="-0.18819044530391693" p2="17.511899948120117" q2="0.33980536460876465">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="MQISEL41ZOSTR" r="0.89999997615814209" x="4.4200000762939453" g1="0" b1="1.6999998479150236e-05" g2="0" b2="1.7999996998696588e-05" voltageLevelId1="MQISEP4" node1="15" voltageLevelId2="ZOSTRP4" node2="4" p1="-23.594842910766602" q1="-0.22175967693328857" p2="23.649696350097656" q2="0.17066830396652222">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="MTCROL61VENDI" r="0.28999999165534973" x="1.940000057220459" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="MTCROP6" node1="12" voltageLevelId2="VENDIP6" node2="19" p1="-26.594758987426758" q1="19.301694869995117" p2="26.600332260131836" q2="-20.061920166015625">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="MTMIRL31NOGEN" r="3.4399995803833008" x="9.380000114440918" g1="0" b1="3.3000000257743523e-05" g2="0" b2="3.3000000257743523e-05" voltageLevelId1="MTMIRP3" node1="4" voltageLevelId2="NOGENP3" node2="13" p1="-7.9570479393005371" q1="2.4335548877716064" p2="8.0139150619506836" q2="-2.5579814910888672">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="MTMIRL31ZMTMI" r="3.1600003242492676" x="8.6200017929077148" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="MTMIRP3" node1="15" voltageLevelId2="ZMTMIP3" node2="4" p1="0" q1="0" p2="1.2880173017038032e-05" q2="-0.26286259293556213">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="MTOISL61SSHUB" r="1.9200003147125244" x="6.1900010108947754" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="MTOISP6" node1="13" voltageLevelId2="SSHUBP6" node2="9" p1="-12.256104469299316" q1="4.473517894744873" p2="12.262259483337402" q2="-6.7199134826660156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="MURIGL31ORMES" r="0.51999998092651367" x="2.2400000095367432" g1="0" b1="0.00054500001715496182" g2="0" b2="0.00054500001715496182" voltageLevelId1="MURIGP3" node1="4" voltageLevelId2="ORMESP3" node2="11" p1="-15.376161575317383" q1="-10.404153823852539" p2="15.411661148071289" q2="5.7305560111999512">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="MURIGL31ZT.SS" r="0.96899992227554321" x="3.9610002040863037" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="MURIGP3" node1="12" voltageLevelId2="ZT.SSP3" node2="4" p1="-17.041301727294922" q1="-0.93103170394897461" p2="17.105392456054688" q2="1.0515016317367554">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="N.SEUL41SEUIL" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="2.4799997845548205e-05" g2="0" b2="2.4799997845548205e-05" voltageLevelId1="N.SEUP4" node1="2" voltageLevelId2="SEUILP4" node2="7" p1="46.689140319824219" q1="1.7662725448608398" p2="-46.686775207519531" q2="-2.2004513740539551">
    <currentLimits1 permanentLimit="1120"/>
    <currentLimits2 permanentLimit="1120"/>
  </line>
  <line id="NESLEL31PERTA" r="0.73999994993209839" x="2.0199999809265137" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="NESLEP3" node1="3" voltageLevelId2="PERTAP3" node2="9" p1="-40.515621185302734" q1="-21.713699340820312" p2="40.897834777832031" q2="22.69874382019043">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="NESLEL32ZM.NI" r="0.042000003159046173" x="0.1120000034570694" g1="0" b1="4.2500002450651664e-07" g2="0" b2="4.3100001789753151e-07" voltageLevelId1="NESLEP3" node1="13" voltageLevelId2="ZM.NIP3" node2="4" p1="0" q1="0" p2="3.1935964289742103e-11" q2="-0.0036035173106938601">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="NEUF5L41ZNEUF" r="3.4840004444122314" x="11.828001022338867" g1="0" b1="4.3999996705679223e-05" g2="0" b2="4.3999996705679223e-05" voltageLevelId1="NEUF5P4" node1="17" voltageLevelId2="ZNEUFP4" node2="4" p1="-0.044322039932012558" q1="12.11693000793457" p2="0.10324063152074814" q2="-12.720344543457031">
    <currentLimits1 permanentLimit="697"/>
    <currentLimits2 permanentLimit="697"/>
  </line>
  <line id="NEUF5L42ZAUMA" r="3.6700003147125244" x="11.960001945495605" g1="0" b1="4.3999996705679223e-05" g2="0" b2="4.5999997382750735e-05" voltageLevelId1="NEUF5P4" node1="15" voltageLevelId2="ZAUMAP4" node2="6" p1="-4.7971234321594238" q1="7.2908363342285156" p2="4.8296775817871094" q2="-8.0128641128540039">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="NOGENL31ZMTMI" r="0.27000001072883606" x="0.73000001907348633" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="NOGENP3" node1="27" voltageLevelId2="ZMTMIP3" node2="6" p1="1.8714063116931356e-05" q1="-0.31376317143440247" p2="-1.2941103705088608e-05" q2="0.28834518790245056">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="NOGENL61ORMES" r="3.5019998550415039" x="23.309995651245117" g1="0" b1="8.3999999333173037e-05" g2="0" b2="8.3999999333173037e-05" voltageLevelId1="NOGENP6" node1="7" voltageLevelId2="ORMESP6" node2="7" p1="-35.611106872558594" q1="-9.2872610092163086" p2="35.689765930175781" q2="0.13661949336528778">
    <currentLimits1 permanentLimit="1375"/>
    <currentLimits2 permanentLimit="1375"/>
  </line>
  <line id="NOORDL41ZCOU9" r="0.28000003099441528" x="1.228000283241272" g1="0" b1="1.5999999959603883e-05" g2="0" b2="0.00014699998428113759" voltageLevelId1="NOORDP4" node1="9" voltageLevelId2="ZCOU9P4" node2="6" p1="2.6888887882232666" q1="-11.162288665771484" p2="-2.6848852634429932" q2="9.7096223831176758">
    <currentLimits1 permanentLimit="814"/>
    <currentLimits2 permanentLimit="814"/>
  </line>
  <line id="NOUETL31ORMES" r="1.1599999666213989" x="4.7300000190734863" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="NOUETP3" node1="4" voltageLevelId2="ORMESP3" node2="13" p1="1.0840252637863159" q1="-1.4579007625579834" p2="-1.0832291841506958" q2="1.2876455783843994">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="NOUETL31ZLIN5" r="0.065999999642372131" x="0.38600003719329834" g1="0" b1="0.00021799998648930341" g2="0" b2="0.00021799998648930341" voltageLevelId1="NOUETP3" node1="14" voltageLevelId2="ZLIN5P3" node2="6" p1="-40.566753387451172" q1="-3.2251479625701904" p2="40.591270446777344" q2="1.4295493364334106">
    <currentLimits1 permanentLimit="1035"/>
    <currentLimits2 permanentLimit="1035"/>
  </line>
  <line id="NOUETL31ZT.SS" r="0.0067801014520227909" x="0.012410892173647881" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="NOUETP3" node1="16" voltageLevelId2="ZT.SSP3" node2="6" p1="0" q1="0" p2="3.0122872946014567e-11" q2="-0.0088856685906648636">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="NOYALL31ZNEU5" r="3.380000114440918" x="7.9899997711181641" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="NOYALP3" node1="15" voltageLevelId2="ZNEU5P3" node2="4" p1="0" q1="0" p2="1.1516714948811568e-05" q2="-0.24329774081707001">
    <currentLimits1 permanentLimit="503.00003051757812"/>
    <currentLimits2 permanentLimit="503.00003051757812"/>
  </line>
  <line id="NOYONL31RIBEC" r="0.26600003242492676" x="1.2229999303817749" g1="0" b1="0.00040400002035312355" g2="0" b2="0.00040400002035312355" voltageLevelId1="NOYONP3" node1="10" voltageLevelId2="RIBECP3" node2="4" p1="23.151523590087891" q1="-11.449106216430664" p2="-23.112146377563477" q2="8.1833562850952148">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="NOYONL31ROYE" r="1.7900000810623169" x="7.6299991607666016" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="NOYONP3" node1="12" voltageLevelId2="ROYE P3" node2="11" p1="-39.565296173095703" q1="8.9072532653808594" p2="40.257431030273438" q2="-6.230492115020752">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="NOYONL32ROYE" r="1.820000171661377" x="7.6999998092651367" g1="0" b1="3.8999998650979251e-05" g2="0" b2="3.0000001061125658e-05" voltageLevelId1="NOYONP3" node1="14" voltageLevelId2="ROYE P3" node2="13" p1="-32.796409606933594" q1="8.1503114700317383" p2="33.285491943359375" q2="-6.3753042221069336">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="OIRY L31ZEPE5" r="1.529999852180481" x="3.2999997138977051" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="OIRY P3" node1="11" voltageLevelId2="ZEPE5P3" node2="6" p1="-17.742660522460938" q1="-8.0757818222045898" p2="17.876619338989258" q2="8.2594709396362305">
    <currentLimits1 permanentLimit="539">
      <temporaryLimit name="N/A" value="670"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="539"/>
  </line>
  <line id="ORCHIL41TRAIS" r="1.7089999914169312" x="6.4720001220703125" g1="0" b1="0.00017609998758416623" g2="0" b2="0.00011459999950602651" voltageLevelId1="ORCHIP4" node1="8" voltageLevelId2="TRAISP4" node2="6" p1="-13.249874114990234" q1="6.6283302307128906" p2="13.294504165649414" q2="-9.1686611175537109">
    <currentLimits1 permanentLimit="647"/>
    <currentLimits2 permanentLimit="647"/>
  </line>
  <line id="ORMESL31SSBR5" r="0.32000002264976501" x="1.3600000143051147" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="ORMESP3" node1="15" voltageLevelId2="SSBR5P3" node2="2" p1="24.835517883300781" q1="2.1827316284179688" p2="-24.790855407714844" q2="-2.0373477935791016">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="ORMESL61SSBR5" r="0.41999998688697815" x="1.9900000095367432" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="ORMESP6" node1="9" voltageLevelId2="SSBR5P6" node2="3" p1="33.674381256103516" q1="-0.2445589005947113" p2="-33.666145324707031" q2="-0.52568644285202026">
    <currentLimits1 permanentLimit="1061"/>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="ORMESL61VESLE" r="1.4299999475479126" x="9.5900001525878906" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.4000004234258085e-05" voltageLevelId1="ORMESP6" node1="27" voltageLevelId2="VESLEP6" node2="17" p1="-160.50263977050781" q1="6.2136006355285645" p2="161.14141845703125" q2="-5.873201847076416">
    <currentLimits1 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="ORMESL61VEZIL" r="1.6899999380111694" x="9.6999998092651367" g1="0" b1="3.4000004234258085e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="ORMESP6" node1="31" voltageLevelId2="VEZILP6" node2="6" p1="160.2711181640625" q1="-17.530109405517578" p2="-159.51324462890625" q2="17.897354125976562">
    <currentLimits1 permanentLimit="1061"/>
    <currentLimits2 permanentLimit="1061">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1342"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1560"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ORMESL62SSBR5" r="0.41999992728233337" x="1.9399998188018799" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="ORMESP6" node1="11" voltageLevelId2="SSBR5P6" node2="5" p1="13.657364845275879" q1="2.672691822052002" p2="-13.655941009521484" q2="-3.4754281044006348">
    <currentLimits1 permanentLimit="1061"/>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="ORMESL63VESLE" r="1.3099998235702515" x="8.7399997711181641" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="ORMESP6" node1="29" voltageLevelId2="VESLEP6" node2="19" p1="-176.08546447753906" q1="7.314490795135498" p2="176.78984069824219" q2="-6.2105808258056641">
    <currentLimits1 permanentLimit="1347">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1769"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1347"/>
  </line>
  <line id="OSNESL31STENA" r="2.8619999885559082" x="7.2760009765625" g1="0" b1="2.6000001525972039e-05" g2="0" b2="2.6000001525972039e-05" voltageLevelId1="OSNESP3" node1="8" voltageLevelId2="STENAP3" node2="11" p1="-8.3942766189575195" q1="6.2685713768005371" p2="8.4676570892333984" q2="-6.306389331817627">
    <currentLimits1 permanentLimit="555">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="555"/>
  </line>
  <line id="OSTROL41ZOSTR" r="0.050000008195638657" x="0.32000002264976501" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="OSTROP4" node1="16" voltageLevelId2="ZOSTRP4" node2="6" p1="0" q1="0" p2="4.5891895839034191e-10" q2="-0.018356747925281525">
    <currentLimits1 permanentLimit="1337.0001220703125"/>
    <currentLimits2 permanentLimit="1337.0001220703125"/>
  </line>
  <line id="P.FORL31SSAM5" r="0.92000007629394531" x="3.119999885559082" g1="0" b1="2.2000000171829015e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="P.FORP3" node1="6" voltageLevelId2="SSAM5P3" node2="4" p1="27.046524047851562" q1="4.5133070945739746" p2="-26.885768890380859" q2="-4.1602287292480469">
    <currentLimits1 permanentLimit="710"/>
    <currentLimits2 permanentLimit="710">
      <temporaryLimit name="N/A" value="816.00006103515625"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="P.FORL31THIER" r="0.94999998807907104" x="3.9200003147125244" g1="0" b1="3.2000003557186574e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="P.FORP3" node1="8" voltageLevelId2="THIERP3" node2="9" p1="-21.063470840454102" q1="-2.0227930545806885" p2="21.162092208862305" q2="2.2220561504364014">
    <currentLimits1 permanentLimit="855.00006103515625"/>
    <currentLimits2 permanentLimit="855.00006103515625"/>
  </line>
  <line id="P.FORL31ZPLOU" r="0.20000000298023224" x="0.89000004529953003" g1="0" b1="8.9999994088429958e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="P.FORP3" node1="16" voltageLevelId2="ZPLOUP3" node2="2" p1="-19.979499816894531" q1="-2.1846237182617188" p2="19.998247146606445" q2="2.2163124084472656">
    <currentLimits1 permanentLimit="870">
      <temporaryLimit name="IT5" acceptableDuration="300" value="1000"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="870"/>
  </line>
  <line id="P.GASL61V.BEL" r="0.1900000125169754" x="1.2670000791549683" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="P.GASP6" node1="45" voltageLevelId2="V.BELP6" node2="7" p1="70.507431030273438" q1="1.6436266899108887" p2="-70.491119384765625" q2="-1.8823868036270142">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL62V.BEL" r="0.19099999964237213" x="1.2780002355575562" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="P.GASP6" node1="47" voltageLevelId2="V.BELP6" node2="9" p1="69.90484619140625" q1="1.662871241569519" p2="-69.888725280761719" q2="-1.9025517702102661">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL62ZV.BE" r="0.19099999964237213" x="1.2780002355575562" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="P.GASP6" node1="53" voltageLevelId2="ZV.BEP6" node2="4" p1="189.91233825683594" q1="-21.597097396850586" p2="-189.79193115234375" q2="21.939258575439453">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL63ZFANA" r="0.54000008106231689" x="3.5899999141693115" g1="0" b1="1.2999999853491317e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="P.GASP6" node1="49" voltageLevelId2="ZFANAP6" node2="6" p1="216.75624084472656" q1="-25.409204483032227" p2="-216.31268310546875" q2="26.852188110351562">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL64ZFAN5" r="0.54000008106231689" x="3.5899999141693115" g1="0" b1="1.2999999853491317e-05" g2="0" b2="1.2999999853491317e-05" voltageLevelId1="P.GASP6" node1="51" voltageLevelId2="ZFAN5P6" node2="6" p1="206.52507019042969" q1="-29.635425567626953" p2="-206.11976623535156" q2="30.823568344116211">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL71PENC5" r="1.3869999647140503" x="11.334999084472656" g1="0" b1="5.5000000429572538e-05" g2="0" b2="5.7000001106644049e-05" voltageLevelId1="P.GASP7" node1="19" voltageLevelId2="PENC5P7" node2="6" p1="-310.62109375" q1="43.790771484375" p2="311.4569091796875" q2="-55.397335052490234">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL71SAUS5" r="0.43000003695487976" x="4.7100005149841309" g1="0" b1="2.4000000848900527e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="P.GASP7" node1="21" voltageLevelId2="SAUS5P7" node2="13" p1="365.46142578125" q1="37.922828674316406" p2="-365.10824584960938" q2="-41.781581878662109">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL71TERRI" r="0.80999982357025146" x="9.0799989700317383" g1="0" b1="4.9000002036336809e-05" g2="0" b2="5.999999848427251e-05" voltageLevelId1="P.GASP7" node1="23" voltageLevelId2="TERRIP7" node2="27" p1="-351.27328491210938" q1="-30.197921752929688" p2="351.88235473632812" q2="19.006032943725586">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL72TERRI" r="0.79999995231628418" x="8.9000005722045898" g1="0" b1="5.0000002374872565e-05" g2="0" b2="5.999999848427251e-05" voltageLevelId1="P.GASP7" node1="25" voltageLevelId2="TERRIP7" node2="29" p1="-358.37115478515625" q1="-30.566825866699219" p2="358.99722290039062" q2="19.347434997558594">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL73TERRI" r="0.5499998927116394" x="7.2199993133544922" g1="0" b1="5.9000001783715561e-05" g2="0" b2="5.999999848427251e-05" voltageLevelId1="P.GASP7" node1="27" voltageLevelId2="TERRIP7" node2="31" p1="-441.843017578125" q1="-43.295635223388672" p2="442.49850463867188" q2="32.233596801757812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL74TERRI" r="0.5499998927116394" x="7.2199993133544922" g1="0" b1="5.999999848427251e-05" g2="0" b2="5.999999848427251e-05" voltageLevelId1="P.GASP7" node1="29" voltageLevelId2="TERRIP7" node2="33" p1="-441.843017578125" q1="-43.460384368896484" p2="442.49850463867188" q2="32.233596801757812">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.GASL74VLEVA" r="0.78999996185302734" x="8.7299995422363281" g1="0" b1="4.3000003643101081e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="P.GASP7" node1="35" voltageLevelId2="VLEVAP7" node2="25" p1="52.406375885009766" q1="42.837745666503906" p2="-52.381256103515625" q2="-56.687587738037109">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="P.SAML41QUES5" r="1.6900001764297485" x="7.1900010108947754" g1="0" b1="5.0999995437450707e-05" g2="0" b2="2.7999998565064743e-05" voltageLevelId1="P.SAMP4" node1="15" voltageLevelId2="QUES5P4" node2="1" p1="14.033146858215332" q1="-1.722477912902832" p2="-13.996500015258789" q2="1.156002402305603">
    <currentLimits1 permanentLimit="700.0001220703125"/>
    <currentLimits2 permanentLimit="700.0001220703125"/>
  </line>
  <line id="P.TERL31ZV.SE" r="2.119999885559082" x="5.6139998435974121" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="P.TERP3" node1="12" voltageLevelId2="ZV.SEP3" node2="6" p1="9.8122358322143555" q1="-5.5099453926086426" p2="-9.7529773712158203" q2="5.4777078628540039">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="PENL5L71PENLY" r="0.029999999329447746" x="0.49000000953674316" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="PENL5P7" node1="17" voltageLevelId2="PENLYP7" node2="8" p1="-1312.7576904296875" q1="83.506690979003906" p2="1313.0626220703125" q2="-79.546302795410156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="PENL5L72PENLY" r="0.029999995604157448" x="0.4699999988079071" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="PENL5P7" node1="19" voltageLevelId2="PENLYP7" node2="11" p1="-1316.7576904296875" q1="-127.49330139160156" p2="1317.0660400390625" q2="131.3038330078125">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="PERIZL31RIEZ" r="1.5799998044967651" x="5.4599995613098145" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="PERIZP3" node1="21" voltageLevelId2="RIEZ P3" node2="4" p1="7.0452723503112793" q1="-1.2456681728363037" p2="-7.0269765853881836" q2="1.1329903602600098">
    <currentLimits1 permanentLimit="840.00006103515625"/>
    <currentLimits2 permanentLimit="840.00006103515625"/>
  </line>
  <line id="PERIZL31SSJEA" r="3.1300005912780762" x="9.9600000381469727" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="PERIZP3" node1="25" voltageLevelId2="SSJEAP3" node2="3" p1="1.0501037836074829" q1="1.2745896577835083" p2="-1.0478506088256836" q2="-1.5918823480606079">
    <currentLimits1 permanentLimit="803.00006103515625"/>
    <currentLimits2 permanentLimit="803.00006103515625"/>
  </line>
  <line id="PERIZL31ZSOLE" r="1.3400001525878906" x="5.7100009918212891" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="PERIZP3" node1="33" voltageLevelId2="ZSOLEP3" node2="4" p1="0" q1="0" p2="2.5652698241174221e-06" q2="-0.18228916823863983">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="PERIZL32RIEZ" r="1.5800001621246338" x="5.429999828338623" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0999999580672011e-05" voltageLevelId1="PERIZP3" node1="23" voltageLevelId2="RIEZ P3" node2="6" p1="7.0794425010681152" q1="-1.3104311227798462" p2="-7.0609598159790039" q2="1.1013015508651733">
    <currentLimits1 permanentLimit="800"/>
    <currentLimits2 permanentLimit="800"/>
  </line>
  <line id="PERIZL61SETIE" r="2.4000000953674316" x="11.199999809265137" g1="0" b1="3.7000001611886546e-05" g2="0" b2="3.7999998312443495e-05" voltageLevelId1="PERIZP6" node1="11" voltageLevelId2="SETIEP6" node2="7" p1="87.839714050292969" q1="-33.715740203857422" p2="-87.469566345214844" q2="31.192934036254883">
    <currentLimits1 permanentLimit="822"/>
    <currentLimits2 permanentLimit="822">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1046"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1213"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="PERNEL41SSPOL" r="2.6899998188018799" x="5.780001163482666" g1="0" b1="1.99999976757681e-05" g2="0" b2="1.99999976757681e-05" voltageLevelId1="PERNEP4" node1="8" voltageLevelId2="SSPOLP4" node2="7" p1="23.543350219726562" q1="-6.0426950454711914" p2="-23.37017822265625" q2="6.0501675605773926">
    <currentLimits1 permanentLimit="472"/>
    <currentLimits2 permanentLimit="472"/>
  </line>
  <line id="PERONL31ZMOHE" r="0.56999993324279785" x="1.5500001907348633" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="PERONP3" node1="12" voltageLevelId2="ZMOHEP3" node2="4" p1="-0.88266658782958984" q1="4.9383482933044434" p2="0.88603466749191284" q2="-4.9807319641113281">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="PERONL32ZMOH5" r="0.57999998331069946" x="1.559999942779541" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="PERONP3" node1="14" voltageLevelId2="ZMOH5P3" node2="4" p1="-3.5015546018257737e-10" q1="-1.103217073250562e-09" p2="8.9054083218798041e-08" q2="-0.050978519022464752">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719"/>
  </line>
  <line id="PERTAL31ROYE" r="1.399999737739563" x="4.7699999809265137" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="PERTAP3" node1="11" voltageLevelId2="ROYE P3" node2="15" p1="9.3530807495117188" q1="-5.8475503921508789" p2="-9.3131837844848633" q2="5.8303637504577637">
    <currentLimits1 permanentLimit="840.00006103515625"/>
    <currentLimits2 permanentLimit="840.00006103515625"/>
  </line>
  <line id="PERTAL31ZMOHE" r="1.9100000858306885" x="5.2299995422363281" g1="0" b1="6.1999999161344022e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="PERTAP3" node1="21" voltageLevelId2="ZMOHEP3" node2="6" p1="0.89783757925033569" q1="-5.3012518882751465" p2="-0.88603460788726807" q2="4.9893097877502441">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="PERTAL32ROYE" r="1.399999737739563" x="4.7699999809265137" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="PERTAP3" node1="13" voltageLevelId2="ROYE P3" node2="17" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="840.00006103515625"/>
    <currentLimits2 permanentLimit="840.00006103515625"/>
  </line>
  <line id="PERTAL32ZM.NI" r="0.67299997806549072" x="1.870999813079834" g1="0" b1="1.3799999578623101e-05" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="PERTAP3" node1="19" voltageLevelId2="ZM.NIP3" node2="6" p1="12.412238121032715" q1="3.2199966907501221" p2="-12.386068344116211" q2="-3.2352042198181152">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="PERTAL32ZMOH5" r="1.899999737739563" x="5.2100000381469727" g1="0" b1="6.0000002122251317e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="PERTAP3" node1="23" voltageLevelId2="ZMOH5P3" node2="6" p1="-5.1021623611450195" q1="0.69874954223632812" p2="5.1142387390136719" q2="-1.0006623268127441">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="PERTAL61ROYE" r="1.0800000429153442" x="4.935999870300293" g1="0" b1="3.3600001188460737e-05" g2="0" b2="1.6699999832781032e-05" voltageLevelId1="PERTAP6" node1="13" voltageLevelId2="ROYE P6" node2="5" p1="60.387363433837891" q1="-18.186189651489258" p2="-60.313442230224609" q2="15.649084091186523">
    <currentLimits1 permanentLimit="802">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="990"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1123"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="802"/>
  </line>
  <line id="PEUPLL31ZLONG" r="0.28999996185302734" x="1.1899999380111694" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="PEUPLP3" node1="9" voltageLevelId2="ZLONGP3" node2="6" p1="-18.528434753417969" q1="-12.747411727905273" p2="18.563802719116211" q2="12.850907325744629">
    <currentLimits1 permanentLimit="740.00006103515625"/>
    <currentLimits2 permanentLimit="740.00006103515625"/>
  </line>
  <line id="PINONL31SOISS" r="1.3700000047683716" x="5.3799996376037598" g1="0" b1="2.4999999368446879e-05" g2="0" b2="3.7000001611886546e-05" voltageLevelId1="PINONP3" node1="6" voltageLevelId2="SOISSP3" node2="9" p1="-8.3011922836303711" q1="0.65905463695526123" p2="8.3239212036132812" q2="-0.83005321025848389">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="PLOUIL31ZPLOU" r="0.012000000104308128" x="0.099999986588954926" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="PLOUIP3" node1="3" voltageLevelId2="ZPLOUP3" node2="4" p1="-0.87100249528884888" q1="0.18589940667152405" p2="0.87100470066070557" q2="-0.19452071189880371">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="POMACL31ZF.SS" r="0.082999981939792633" x="0.23299996554851532" g1="0" b1="7.7999997301958501e-05" g2="0" b2="7.7999997301958501e-05" voltageLevelId1="POMACP3" node1="4" voltageLevelId2="ZF.SSP3" node2="6" p1="-17.250797271728516" q1="-8.4717464447021484" p2="17.257673263549805" q2="7.8056678771972656">
    <currentLimits1 permanentLimit="595"/>
    <currentLimits2 permanentLimit="595"/>
  </line>
  <line id="PREMYL31RIEZ" r="0.49000003933906555" x="1.5500001907348633" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="PREMYP3" node1="7" voltageLevelId2="RIEZ P3" node2="8" p1="14.419896125793457" q1="0.70627284049987793" p2="-14.396728515625" q2="-0.68580114841461182">
    <currentLimits1 permanentLimit="803.00006103515625"/>
    <currentLimits2 permanentLimit="803.00006103515625"/>
  </line>
  <line id="PRRTTL41VAUBA" r="0.12999999523162842" x="0.60000014305114746" g1="0" b1="0.00018299998191650957" g2="0" b2="0.00018299998191650957" voltageLevelId1="PRRTTP4" node1="15" voltageLevelId2="VAUBAP4" node2="5" p1="40.076408386230469" q1="16.299810409545898" p2="-40.049892425537109" q2="-19.636907577514648">
    <currentLimits1 permanentLimit="905.0001220703125"/>
    <currentLimits2 permanentLimit="905.0001220703125"/>
  </line>
  <line id="PRRTTL41WATTI" r="1.3660000562667847" x="5.2090005874633789" g1="0" b1="1.8999997337232344e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="PRRTTP4" node1="17" voltageLevelId2="WATTIP4" node2="7" p1="0.82762980461120605" q1="9.5676670074462891" p2="-0.81382280588150024" q2="-9.8915681838989258">
    <currentLimits1 permanentLimit="803.00006103515625"/>
    <currentLimits2 permanentLimit="803.00006103515625"/>
  </line>
  <line id="PRRTTL61SEQUE" r="0.056000012904405594" x="0.37500005960464478" g1="0" b1="1.3469999657900189e-06" g2="0" b2="1.3420000186670222e-06" voltageLevelId1="PRRTTP6" node1="11" voltageLevelId2="SEQUEP6" node2="3" p1="23.862699508666992" q1="-6.1227993965148926" p2="-23.862106323242188" q2="5.9727540016174316">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="PRRTTL61VERTE" r="0.94999998807907104" x="4.2399997711181641" g1="0" b1="2.0999999833293259e-05" g2="0" b2="1.4999999621068127e-05" voltageLevelId1="PRRTTP6" node1="19" voltageLevelId2="VERTEP6" node2="7" p1="-71.893653869628906" q1="32.877326965332031" p2="71.9986572265625" q2="-34.468326568603516">
    <currentLimits1 permanentLimit="990"/>
    <currentLimits2 permanentLimit="990">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1394"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1600"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="PRRTTL62SEQUE" r="0.050999995321035385" x="0.34200000762939453" g1="0" b1="1.2300000662435195e-06" g2="0" b2="1.2199999446238508e-06" voltageLevelId1="PRRTTP6" node1="13" voltageLevelId2="SEQUEP6" node2="5" p1="53.861587524414062" q1="7.8697342872619629" p2="-53.85894775390625" q2="-7.9923434257507324">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="Q.ECLL61ZQ.EC" r="0.26700004935264587" x="1.7920001745223999" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="Q.ECLP6" node1="13" voltageLevelId2="ZQ.ECP6" node2="6" p1="-50.91943359375" q1="-2.4653913974761963" p2="50.932182312011719" q2="1.8979346752166748">
    <currentLimits1 permanentLimit="1107"/>
    <currentLimits2 permanentLimit="1107"/>
  </line>
  <line id="QUAREL62ZQUAR" r="0.029999997466802597" x="0.18000000715255737" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="QUAREP6" node1="10" voltageLevelId2="ZQUARP6" node2="2" p1="-5.4654717445373535" q1="6.312016487121582" p2="5.4655094146728516" q2="-6.4249825477600098">
    <currentLimits1 permanentLimit="1453"/>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="QUAROL31THIER" r="0.64899992942810059" x="2.6730003356933594" g1="0" b1="2.6000001525972039e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="QUAROP3" node1="4" voltageLevelId2="THIERP3" node2="11" p1="-15.789983749389648" q1="-1.7399238348007202" p2="15.82770824432373" q2="1.7345850467681885">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="QUAROL31ZQUA5" r="0.45099997520446777" x="1.849000096321106" g1="0" b1="1.6000001778593287e-05" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="QUAROP3" node1="12" voltageLevelId2="ZQUA5P3" node2="2" p1="0" q1="0" p2="5.0198792678202153e-07" q2="-0.099997185170650482">
    <currentLimits1 permanentLimit="720"/>
    <currentLimits2 permanentLimit="720"/>
  </line>
  <line id="QUENTL41ZQUEN" r="0.099999994039535522" x="0.60000002384185791" g1="0" b1="1.9999999949504854e-06" g2="0" b2="1.9999999949504854e-06" voltageLevelId1="QUENTP4" node1="14" voltageLevelId2="ZQUENP4" node2="6" p1="0" q1="0" p2="3.5991829516746066e-09" q2="-0.035991761833429337">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="RECY L31S.SAU" r="3.3099997043609619" x="11.029998779296875" g1="0" b1="4.100000296602957e-05" g2="0" b2="4.6000001020729542e-05" voltageLevelId1="RECY P3" node1="5" voltageLevelId2="S.SAUP3" node2="1" p1="12" q1="0.9999997615814209" p2="-11.888608932495117" q2="-1.0000224113464355">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="RECY L31SUIPP" r="1.8799998760223389" x="7.630000114440918" g1="0" b1="3.2000003557186574e-05" g2="0" b2="3.2000003557186574e-05" voltageLevelId1="RECY P3" node1="7" voltageLevelId2="SUIPPP3" node2="6" p1="9.8752079010009766" q1="3.4034638404846191" p2="-9.8273115158081055" q2="-3.482701301574707">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="RECY L61ZCUPE" r="0.74000006914138794" x="4.9700002670288086" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7000002117129043e-05" voltageLevelId1="RECY P6" node1="11" voltageLevelId2="ZCUPEP6" node2="4" p1="-56.618865966796875" q1="-8.6489782333374023" p2="56.660633087158203" q2="6.9029374122619629">
    <currentLimits1 permanentLimit="1347">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1769"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2080"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1347"/>
  </line>
  <line id="REMISL71TERRI" r="0.57999992370605469" x="7.570000171661377" g1="0" b1="6.1999999161344022e-05" g2="0" b2="6.1999999161344022e-05" voltageLevelId1="REMISP7" node1="13" voltageLevelId2="TERRIP7" node2="35" p1="422.70333862304688" q1="26.138799667358398" p2="-422.0772705078125" q2="-38.585216522216797">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="REMISL72TERRI" r="0.57999992370605469" x="7.570000171661377" g1="0" b1="6.3000006775837392e-05" g2="0" b2="6.3000006775837392e-05" voltageLevelId1="REMISP7" node1="15" voltageLevelId2="TERRIP7" node2="37" p1="422.70333862304688" q1="25.972036361694336" p2="-422.0772705078125" q2="-38.750999450683594">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="RENOUL41ZNEUF" r="2.1680004596710205" x="5.9100008010864258" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="RENOUP4" node1="1" voltageLevelId2="ZNEUFP4" node2="6" p1="4.6981085688457824e-10" q1="7.3418959800619632e-10" p2="8.5904848674545065e-06" q2="-0.37732186913490295">
    <currentLimits1 permanentLimit="734"/>
    <currentLimits2 permanentLimit="734"/>
  </line>
  <line id="RENOUL41ZRENO" r="1.1699999570846558" x="3.2800006866455078" g1="0" b1="1.199999860546086e-05" g2="0" b2="1.199999860546086e-05" voltageLevelId1="RENOUP4" node1="3" voltageLevelId2="ZRENOP4" node2="6" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="660.0001220703125"/>
    <currentLimits2 permanentLimit="660.0001220703125"/>
  </line>
  <line id="RETHEL31SEUIL" r="0.94000005722045898" x="4.0399999618530273" g1="0" b1="1.5000000530562829e-05" g2="0" b2="1.5000000530562829e-05" voltageLevelId1="RETHEP3" node1="8" voltageLevelId2="SEUILP3" node2="7" p1="-35.472663879394531" q1="3.3553929328918457" p2="35.736377716064453" q2="-2.3584558963775635">
    <currentLimits1 permanentLimit="881.00006103515625">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="881.00006103515625"/>
  </line>
  <line id="REVIGL31SSDIZ" r="3.3499996662139893" x="7.3090000152587891" g1="0" b1="3.5999997635371983e-05" g2="0" b2="2.6000001525972039e-05" voltageLevelId1="REVIGP3" node1="15" voltageLevelId2="SSDIZP3" node2="13" p1="22.293746948242188" q1="-9.3951921463012695" p2="-21.821517944335938" q2="10.169422149658203">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="REVIGL31SSMEN" r="6.7900004386901855" x="13.970001220703125" g1="0" b1="4.8000001697801054e-05" g2="0" b2="4.8000001697801054e-05" voltageLevelId1="REVIGP3" node1="17" voltageLevelId2="SSMENP3" node2="3" p1="5.2085442543029785" q1="-1.1921123266220093" p2="-5.1623449325561523" q2="0.89244455099105835">
    <currentLimits1 permanentLimit="539"/>
    <currentLimits2 permanentLimit="539"/>
  </line>
  <line id="REVIGL31ZMAUP" r="2.6700000762939453" x="7.2699999809265137" g1="0" b1="2.6000001525972039e-05" g2="0" b2="2.6000001525972039e-05" voltageLevelId1="REVIGP3" node1="23" voltageLevelId2="ZMAUPP3" node2="4" p1="-2.7980945110321045" q1="-2.4164738655090332" p2="2.8065981864929199" q2="2.223480224609375">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="REVIGL61T.DOM" r="1.5799999237060547" x="10.629998207092285" g1="0" b1="3.7999998312443495e-05" g2="0" b2="3.7999998312443495e-05" voltageLevelId1="REVIGP6" node1="19" voltageLevelId2="T.DOMP6" node2="4" p1="-106.43675994873047" q1="10.638332366943359" p2="106.75434875488281" q2="-12.850422859191895">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="REVIGL71VIGY" r="3.8900003433227539" x="41.120002746582031" g1="0" b1="0.00022000000171829015" g2="0" b2="0.00023700001474935561" voltageLevelId1="REVIGP7" node1="11" voltageLevelId2="VIGY P7" node2="35" p1="-888.25738525390625" q1="112.18235015869141" p2="907.5963134765625" q2="16.937290191650391">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="RIBECL31ZCNR6" r="0.16999998688697815" x="0.74000000953674316" g1="0" b1="0.00036000000545755029" g2="0" b2="0.00037799999699927866" voltageLevelId1="RIBECP3" node1="10" voltageLevelId2="ZCNR6P3" node2="6" p1="20.050090789794922" q1="-9.6823740005493164" p2="-20.031452178955078" q2="6.6089930534362793">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="RIBEML31SETIE" r="0.75000005960464478" x="4.6710000038146973" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="RIBEMP3" node1="1" voltageLevelId2="SETIEP3" node2="11" p1="11.834429740905762" q1="-0.68819928169250488" p2="-11.810216903686523" q2="0.67392158508300781">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="RICHEL61SSHUB" r="0.36000004410743713" x="1.5" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="RICHEP6" node1="11" voltageLevelId2="SSHUBP6" node2="11" p1="-49.234951019287109" q1="6.8589940071105957" p2="49.250686645507812" q2="-7.3598132133483887">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="RIETVL41WARHE" r="1.5300004482269287" x="5.7900009155273438" g1="0" b1="3.9999999899009708e-06" g2="0" b2="3.9999999899009708e-06" voltageLevelId1="RIETVP4" node1="12" voltageLevelId2="WARHEP4" node2="6" p1="9.2516393661499023" q1="2.8177416324615479" p2="-9.235870361328125" q2="-2.830575704574585">
    <currentLimits1 permanentLimit="1003.0000610351562"/>
    <currentLimits2 permanentLimit="1003.0000610351562"/>
  </line>
  <line id="ROUGEL71SUPP1" r="3.950000524520874" x="53.189994812011719" g1="0" b1="0.0001570000167703256" g2="0" b2="0.0001570000167703256" voltageLevelId1="ROUGEP7" node1="23" voltageLevelId2="SUPP1P7" node2="2" p1="59.544116973876953" q1="-39.324295043945312" p2="-59.457057952880859" q2="-12.532709121704102">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ROUGEL71TILL5" r="1.190000057220459" x="12.090000152587891" g1="0" b1="7.5000010838266462e-05" g2="0" b2="7.5000010838266462e-05" voltageLevelId1="ROUGEP7" node1="27" voltageLevelId2="TILL5P7" node2="7" p1="372.92227172851562" q1="5.5647945404052734" p2="-371.93719482421875" q2="-20.726589202880859">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ROUGEL72SUPP1" r="4.1200008392333984" x="57.669998168945312" g1="0" b1="0.00029100000392645597" g2="0" b2="0.00029100000392645597" voltageLevelId1="ROUGEP7" node1="25" voltageLevelId2="SUPP1P7" node2="4" p1="54.962894439697266" q1="-60.737373352050781" p2="-54.885616302490234" q2="-36.470924377441406">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ROUGEL72TILL5" r="1.190000057220459" x="12.090000152587891" g1="0" b1="7.5000010838266462e-05" g2="0" b2="7.5000010838266462e-05" voltageLevelId1="ROUGEP7" node1="29" voltageLevelId2="TILL5P7" node2="9" p1="381.822998046875" q1="1.8727318048477173" p2="-380.79129028320312" q2="-16.566444396972656">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="ROYE L31VAUVI" r="3.1399996280670166" x="8.5600013732910156" g1="0" b1="3.0000001061125658e-05" g2="0" b2="3.0000001061125658e-05" voltageLevelId1="ROYE P3" node1="36" voltageLevelId2="VAUVIP3" node2="4" p1="-3.9282546043395996" q1="-3.8501741886138916" p2="3.9497995376586914" q2="3.6501526832580566">
    <currentLimits1 permanentLimit="579"/>
    <currentLimits2 permanentLimit="579">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ROYE L32VAUVI" r="3.4800002574920654" x="9.4900016784667969" g1="0" b1="3.4000000596279278e-05" g2="0" b2="3.4000000596279278e-05" voltageLevelId1="ROYE P3" node1="38" voltageLevelId2="VAUVIP3" node2="6" p1="1.4676564931869507" q1="-4.3316946029663086" p2="-1.4516857862472534" q2="4.0813360214233398">
    <currentLimits1 permanentLimit="719"/>
    <currentLimits2 permanentLimit="719">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="ROYE L61ZVAL9" r="2.8799998760223389" x="13.55999755859375" g1="0" b1="4.5000000682193786e-05" g2="0" b2="4.5000000682193786e-05" voltageLevelId1="ROYE P6" node1="15" voltageLevelId2="ZVAL9P6" node2="4" p1="140.57122802734375" q1="-12.227766990661621" p2="-139.57121276855469" q2="11.811871528625488">
    <currentLimits1 permanentLimit="770">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="996"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1154"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="770"/>
  </line>
  <line id="RUMINL62ZRUMI" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="RUMINP6" node1="9" voltageLevelId2="ZRUMIP6" node2="6" p1="0" q1="0" p2="5.5012128186149312e-10" q2="-0.11002423614263535">
    <currentLimits1 permanentLimit="1478"/>
    <currentLimits2 permanentLimit="1478"/>
  </line>
  <line id="RUPREL61ZRUPR" r="0.11999999731779099" x="0.77999997138977051" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="RUPREP6" node1="3" voltageLevelId2="ZRUPRP6" node2="4" p1="-15.085172653198242" q1="-0.12487925589084625" p2="15.085651397705078" q2="-0.21405421197414398">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="RUSS5L31RUSSY" r="0.21800002455711365" x="5.6999993324279785" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="RUSS5P3" node1="2" voltageLevelId2="RUSSYP3" node2="12" p1="13.917158126831055" q1="-4.1106700897216797" p2="-13.905866622924805" q2="4.3977265357971191">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="RUSS5L31V.COT" r="1.9200001955032349" x="3.5200004577636719" g1="0" b1="1.2000000424450263e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="RUSS5P3" node1="4" voltageLevelId2="V.COTP3" node2="6" p1="-13.917158126831055" q1="4.1106715202331543" p2="14.016809463500977" q2="-4.0258398056030273">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="S.DAML31SAUTI" r="1.3099998235702515" x="8.130000114440918" g1="0" b1="0.00014800000644754618" g2="0" b2="3.5999997635371983e-05" voltageLevelId1="S.DAMP3" node1="7" voltageLevelId2="SAUTIP3" node2="3" p1="18.972702026367188" q1="2.7802672386169434" p2="-18.856632232666016" q2="-2.8279221057891846">
    <currentLimits1 permanentLimit="1225"/>
    <currentLimits2 permanentLimit="1225"/>
  </line>
  <line id="S.DAML31SOISS" r="1.5600000619888306" x="3.9900000095367432" g1="0" b1="1.4000000192027073e-05" g2="0" b2="1.4000000192027073e-05" voltageLevelId1="S.DAMP3" node1="9" voltageLevelId2="SOISSP3" node2="11" p1="10.628486633300781" q1="0.53585660457611084" p2="-10.58680534362793" q2="-0.54747700691223145">
    <currentLimits1 permanentLimit="658">
      <temporaryLimit name="N/A" value="814"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="658"/>
  </line>
  <line id="S.DAML31ZCHOU" r="0.22500002384185791" x="1.4370002746582031" g1="0" b1="2.1599998945021071e-05" g2="0" b2="0.00019839999731630087" voltageLevelId1="S.DAMP3" node1="21" voltageLevelId2="ZCHOUP3" node2="6" p1="29.308589935302734" q1="-7.5616245269775391" p2="-29.260059356689453" q2="6.9367885589599609">
    <currentLimits1 permanentLimit="1225"/>
    <currentLimits2 permanentLimit="1225"/>
  </line>
  <line id="S.DAML61ZRUPR" r="1.4210001230239868" x="7.3130016326904297" g1="0" b1="2.519999907235615e-05" g2="0" b2="2.5999999706982635e-05" voltageLevelId1="S.DAMP6" node1="9" voltageLevelId2="ZRUPRP6" node2="6" p1="18.819803237915039" q1="-8.4932842254638672" p2="-18.809724807739258" q2="5.6275234222412109">
    <currentLimits1 permanentLimit="1061"/>
    <currentLimits2 permanentLimit="1061"/>
  </line>
  <line id="S.MO5L31ZS.MO" r="0.2800000011920929" x="0.51999998092651367" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="S.MO5P3" node1="3" voltageLevelId2="ZS.MOP3" node2="4" p1="-9.0949470177292824e-12" q1="-2.8194335754960775e-11" p2="1.1909833119716495e-09" q2="-0.0084374509751796722">
    <currentLimits1 permanentLimit="319"/>
    <currentLimits2 permanentLimit="319"/>
  </line>
  <line id="S.SEDL31ZS.SE" r="0.17602163553237915" x="0.32220548391342163" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="S.SEDP3" node1="3" voltageLevelId2="ZS.SEP3" node2="2" p1="1.2732925824820995e-11" q1="1.0913936421275139e-11" p2="7.6852302299812436e-10" q2="-0.0088645219802856445">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="SAMERL41TRING" r="3.0300004482269287" x="8.2300004959106445" g1="0" b1="2.8999997084611095e-05" g2="0" b2="2.9999997423146851e-05" voltageLevelId1="SAMERP4" node1="8" voltageLevelId2="TRINGP4" node2="4" p1="-0.31054157018661499" q1="1.2616746425628662" p2="0.31134918332099915" q2="-1.7951033115386963">
    <currentLimits1 permanentLimit="678.00006103515625"/>
    <currentLimits2 permanentLimit="678.00006103515625"/>
  </line>
  <line id="SANEML61SOTEL" r="0.20599998533725739" x="1.4000000953674316" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="SANEMP6" node1="6" voltageLevelId2="SOTELP6" node2="11" p1="-1.4936222214601003e-06" q1="2.4224295616149902" p2="4.8651385441189632e-05" q2="-4.8442740440368652">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SAUCOL41TREPO" r="1.1200000047683716" x="6.0999999046325684" g1="0" b1="2.4999997549457476e-05" g2="0" b2="2.6999998226528987e-05" voltageLevelId1="SAUCOP4" node1="6" voltageLevelId2="TREPOP4" node2="17" p1="21.656051635742188" q1="0.43991255760192871" p2="-21.597377777099609" q2="-0.58483904600143433">
    <currentLimits1 permanentLimit="855.0001220703125"/>
    <currentLimits2 permanentLimit="855.0001220703125"/>
  </line>
  <line id="SAUS5L71VLEVA" r="0.34999996423721313" x="3.9500002861022949" g1="0" b1="1.9000000975211151e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="SAUS5P7" node1="15" voltageLevelId2="VLEVAP7" node2="27" p1="-318.80691528320312" q1="59.525318145751953" p2="319.03213500976562" q2="-63.376754760742188">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SAUTIL31ZCHOU" r="1.070000171661377" x="6.5900006294250488" g1="0" b1="2.8000000384054147e-05" g2="0" b2="2.8000000384054147e-05" voltageLevelId1="SAUTIP3" node1="11" voltageLevelId2="ZCHOUP3" node2="4" p1="0" q1="0" p2="3.5664713777805446e-06" q2="-0.238016277551651">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="SEREIL71VIELM" r="2.9660000801086426" x="33.271999359130859" g1="0" b1="0.00015900000289548188" g2="0" b2="0.00015900000289548188" voltageLevelId1="SEREIP7" node1="15" voltageLevelId2="VIELMP7" node2="23" p1="-54.117332458496094" q1="-46.38519287109375" p2="54.177116394042969" q2="-5.7859625816345215">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SEREIL71VLECH" r="1.1200000047683716" x="12.269998550415039" g1="0" b1="5.999999848427251e-05" g2="0" b2="6.5000000176951289e-05" voltageLevelId1="SEREIP7" node1="17" voltageLevelId2="VLECHP7" node2="10" p1="-223.63876342773438" q1="-1.2153717279434204" p2="223.97808837890625" q2="-15.754929542541504">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SETIEL31SSJEA" r="0.63999992609024048" x="3.9799995422363281" g1="0" b1="1.6000001778593287e-05" g2="0" b2="1.6000001778593287e-05" voltageLevelId1="SETIEP3" node1="13" voltageLevelId2="SSJEAP3" node2="5" p1="4.1217741966247559" q1="-4.3292922973632812" p2="-4.1165909767150879" q2="4.2222399711608887">
    <currentLimits1 permanentLimit="1210"/>
    <currentLimits2 permanentLimit="1210"/>
  </line>
  <line id="SETIEL31ZNEU5" r="0.3999999463558197" x="2.4599997997283936" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="SETIEP3" node1="19" voltageLevelId2="ZNEU5P3" node2="6" p1="6.5229930877685547" q1="-2.2721869945526123" p2="-6.5186119079589844" q2="2.2123069763183594">
    <currentLimits1 permanentLimit="1309"/>
    <currentLimits2 permanentLimit="1309"/>
  </line>
  <line id="SEUILL31VOUZI" r="1.8700002431869507" x="7.8700008392333984" g1="0" b1="3.0999999580672011e-05" g2="0" b2="3.0000001061125658e-05" voltageLevelId1="SEUILP3" node1="9" voltageLevelId2="VOUZIP3" node2="3" p1="23.07081413269043" q1="-1.7545012235641479" p2="-22.851993560791016" q2="2.3981945514678955">
    <currentLimits1 permanentLimit="881.00006103515625"/>
    <currentLimits2 permanentLimit="881.00006103515625">
      <temporaryLimit name="N/A" value="1100"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="SEUILL71VESLE" r="0.49099999666213989" x="8.3479995727539062" g1="0" b1="7.3000002885237336e-05" g2="0" b2="7.3000002885237336e-05" voltageLevelId1="SEUILP7" node1="11" voltageLevelId2="VESLEP7" node2="15" p1="819.63330078125" q1="-42.091197967529297" p2="-817.6611328125" q2="51.173099517822266">
    <currentLimits1 permanentLimit="4200"/>
    <currentLimits2 permanentLimit="4200">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="6000"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="6400"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="SINCEL31SOISS" r="4.5000004768371582" x="10.080001831054688" g1="0" b1="3.5000000934815034e-05" g2="0" b2="3.5000000934815034e-05" voltageLevelId1="SINCEP3" node1="8" voltageLevelId2="SOISSP3" node2="13" p1="-16.176414489746094" q1="1.700586199760437" p2="16.468246459960938" q2="-1.3370733261108398">
    <currentLimits1 permanentLimit="478.00003051757812"/>
    <currentLimits2 permanentLimit="478.00003051757812"/>
  </line>
  <line id="SOISSL31VENIZ" r="0.83199989795684814" x="2.1099998950958252" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="SOISSP3" node1="25" voltageLevelId2="VENIZP3" node2="4" p1="1.717454551908304e-07" q1="-0.058852817863225937" p2="-3.6209257814334705e-10" q2="-1.4927081792848185e-09">
    <currentLimits1 permanentLimit="531"/>
    <currentLimits2 permanentLimit="531"/>
  </line>
  <line id="SOLESL31ZSAB5" r="0.14500001072883606" x="0.59000003337860107" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="SOLESP3" node1="12" voltageLevelId2="ZSAB5P3" node2="6" p1="3.0321846008300781" q1="-1.873921275138855" p2="-3.0317611694335938" q2="1.8582799434661865">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="SOLESL31ZSOLE" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SOLESP3" node1="14" voltageLevelId2="ZSOLEP3" node2="6" p1="-8.4819393157958984" q1="2.7817678451538086" p2="8.4821224212646484" q2="-2.788611888885498">
    <currentLimits1 permanentLimit="700">
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="SOMBUL31STENA" r="2.5230000019073486" x="6.8850002288818359" g1="0" b1="2.4999999368446879e-05" g2="0" b2="4.3000003643101081e-05" voltageLevelId1="SOMBUP3" node1="6" voltageLevelId2="STENAP3" node2="13" p1="0" q1="0" p2="0" q2="0">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="SOMBUL32STENA" r="2.5200004577636719" x="6.9000000953674316" g1="0" b1="2.4999999368446879e-05" g2="0" b2="5.2999999752501026e-05" voltageLevelId1="SOMBUP3" node1="8" voltageLevelId2="STENAP3" node2="15" p1="-5.167421817779541" q1="3.1157524585723877" p2="5.1891036033630371" q2="-3.3917052745819092">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="SORRUL41TRING" r="1.7400000095367432" x="4.7100000381469727" g1="0" b1="1.6999998479150236e-05" g2="0" b2="1.6999998479150236e-05" voltageLevelId1="SORRUP4" node1="11" voltageLevelId2="TRINGP4" node2="6" p1="22.425657272338867" q1="-2.0449283123016357" p2="-22.329086303710938" q2="1.9970571994781494">
    <currentLimits1 permanentLimit="678.00006103515625"/>
    <currentLimits2 permanentLimit="678.00006103515625"/>
  </line>
  <line id="SORRUL41ZHESD" r="2.5400002002716064" x="10.689999580383301" g1="0" b1="4.1999999666586518e-05" g2="0" b2="4.1999999666586518e-05" voltageLevelId1="SORRUP4" node1="25" voltageLevelId2="ZHESDP4" node2="6" p1="6.5729341506958008" q1="-0.68600255250930786" p2="-6.5608839988708496" q2="-0.028740344569087029">
    <currentLimits1 permanentLimit="925.0001220703125"/>
    <currentLimits2 permanentLimit="925.0001220703125"/>
  </line>
  <line id="SSAM5L31V.CON" r="1.9699997901916504" x="5.3699994087219238" g1="0" b1="1.9999999494757503e-05" g2="0" b2="8.3999999333173037e-05" voltageLevelId1="SSAM5P3" node1="12" voltageLevelId2="V.CONP3" node2="4" p1="-14.018773078918457" q1="-0.60394555330276489" p2="14.110397338867188" q2="0.40841394662857056">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="SSAVOL61VIGY" r="0.72000008821487427" x="9.9399995803833008" g1="0" b1="8.800000068731606e-05" g2="0" b2="6.1000002460787073e-05" voltageLevelId1="SSAVOP6" node1="21" voltageLevelId2="VIGY P6" node2="15" p1="-231.95700073242188" q1="12.630210876464844" p2="232.64076232910156" q2="-11.686017990112305">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSAVOL71VIGY" r="0.68000006675720215" x="8.9300003051757812" g1="0" b1="9.0000001364387572e-05" g2="0" b2="9.0000001364387572e-05" voltageLevelId1="SSAVOP7" node1="8" voltageLevelId2="VIGY P7" node2="37" p1="179.89593505859375" q1="21.776615142822266" p2="-179.75880432128906" q2="-49.995323181152344">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSHUBL61ZB.HA" r="0.20999997854232788" x="1.410000205039978" g1="0" b1="4.9999998736893758e-06" g2="0" b2="4.9999998736893758e-06" voltageLevelId1="SSHUBP6" node1="15" voltageLevelId2="ZB.HAP6" node2="4" p1="-77.927467346191406" q1="-11.953025817871094" p2="77.950485229492188" q2="11.540799140930176">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSHUBL61ZH.TO" r="0.50999993085861206" x="2.2600002288818359" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="SSHUBP6" node1="19" voltageLevelId2="ZH.TOP6" node2="6" p1="-32.831787109375" q1="-7.6343827247619629" p2="32.841957092285156" q2="6.7726011276245117">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSHUBL62VIGY" r="1.0800000429153442" x="7.2300000190734863" g1="0" b1="2.5999999706982635e-05" g2="0" b2="2.5999999706982635e-05" voltageLevelId1="SSHUBP6" node1="13" voltageLevelId2="VIGY P6" node2="17" p1="-102.25802612304688" q1="-14.340034484863281" p2="102.46055603027344" q2="12.739460945129395">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSHUBL62ZGAN5" r="0.24000000953674316" x="1.5900002717971802" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="SSHUBP6" node1="17" voltageLevelId2="ZGAN5P6" node2="4" p1="-110.29013061523438" q1="-15.003214836120605" p2="110.34257507324219" q2="14.670348167419434">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSJULL61VIGY" r="0.43000000715255737" x="2.9000005722045898" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="SSJULP6" node1="13" voltageLevelId2="VIGY P6" node2="19" p1="-57.138229370117188" q1="-6.377474308013916" p2="57.163124084472656" q2="5.4049539566040039">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSJULL62VIGY" r="0.43000000715255737" x="2.9000005722045898" g1="0" b1="9.9999997473787516e-06" g2="0" b2="9.9999997473787516e-06" voltageLevelId1="SSJULP6" node1="15" voltageLevelId2="VIGY P6" node2="21" p1="-57.138229370117188" q1="-6.377474308013916" p2="57.163124084472656" q2="5.4049539566040039">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSJULL63VIGY" r="0.2199999988079071" x="1.5000001192092896" g1="0" b1="2.0999999833293259e-05" g2="0" b2="1.9999999494757503e-05" voltageLevelId1="SSJULP6" node1="17" voltageLevelId2="VIGY P6" node2="23" p1="-110.47508239746094" q1="-12.601364135742188" p2="110.522705078125" q2="10.588303565979004">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SSMENL31SUIPP" r="4.1799993515014648" x="11.399998664855957" g1="0" b1="4.100000296602957e-05" g2="0" b2="4.100000296602957e-05" voltageLevelId1="SSMENP3" node1="5" voltageLevelId2="SUIPPP3" node2="8" p1="-10.669357299804688" q1="-2.1906006336212158" p2="10.789850234985352" q2="2.1780319213867188">
    <currentLimits1 permanentLimit="689"/>
    <currentLimits2 permanentLimit="689"/>
  </line>
  <line id="SSOMEL41ZR.OM" r="0.010000000707805157" x="0.10000001639127731" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="SSOMEP4" node1="17" voltageLevelId2="ZR.OMP4" node2="6" p1="-37.699443817138672" q1="-13.432642936706543" p2="37.701251983642578" q2="13.432949066162109">
    <currentLimits1 permanentLimit="1500.000244140625"/>
    <currentLimits2 permanentLimit="1500.000244140625"/>
  </line>
  <line id="SSPOLL41TERNO" r="0.029999999329447746" x="0.079999998211860657" g1="0" b1="9.9999999747524271e-07" g2="0" b2="9.9999999747524271e-07" voltageLevelId1="SSPOLP4" node1="9" voltageLevelId2="TERNOP4" node2="4" p1="6" q1="2" p2="-5.9998679161071777" q2="-2.0178215503692627">
    <currentLimits1 permanentLimit="280"/>
    <currentLimits2 permanentLimit="280"/>
  </line>
  <line id="SSROCL61VERTE" r="0.24000000953674316" x="1.0800000429153442" g1="0" b1="6.0000002122251317e-06" g2="0" b2="6.0000002122251317e-06" voltageLevelId1="SSROCP6" node1="11" voltageLevelId2="VERTEP6" node2="9" p1="-26.27100944519043" q1="-4.3697218894958496" p2="26.273979187011719" q2="3.6977231502532959">
    <currentLimits1 permanentLimit="802"/>
    <currentLimits2 permanentLimit="802"/>
  </line>
  <line id="SSROCL62VERTE" r="0.22999998927116394" x="1.0699999332427979" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="SSROCP6" node1="13" voltageLevelId2="VERTEP6" node2="11" p1="-20.267684936523438" q1="-1.1253225803375244" p2="20.269342422485352" q2="0.67608737945556641">
    <currentLimits1 permanentLimit="802"/>
    <currentLimits2 permanentLimit="802"/>
  </line>
  <line id="STENAL31ZS.MO" r="2.0799999237060547" x="5.2699999809265137" g1="0" b1="1.8999999156221747e-05" g2="0" b2="1.8999999156221747e-05" voltageLevelId1="STENAP3" node1="30" voltageLevelId2="ZS.MOP3" node2="6" p1="3.2243351597571746e-06" q1="-0.1631503701210022" p2="0" q2="0">
    <currentLimits1 permanentLimit="516"/>
    <currentLimits2 permanentLimit="516"/>
  </line>
  <line id="STENAL31ZSTE5" r="2.3259999752044678" x="6.3449997901916504" g1="0" b1="2.3000000510364771e-05" g2="0" b2="2.3000000510364771e-05" voltageLevelId1="STENAP3" node1="32" voltageLevelId2="ZSTE5P3" node2="6" p1="17.550069808959961" q1="-0.50433230400085449" p2="-17.383108139038086" q2="0.76397603750228882">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="SUIPPL31VOUZI" r="5.6639986038208008" x="14.359997749328613" g1="0" b1="5.2000003051944077e-05" g2="0" b2="5.2000003051944077e-05" voltageLevelId1="SUIPPP3" node1="16" voltageLevelId2="VOUZIP3" node2="5" p1="-18.491273880004883" q1="-2.2421302795410156" p2="18.95452880859375" q2="2.9617214202880859">
    <currentLimits1 permanentLimit="617">
      <temporaryLimit name="N/A" value="771"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="617"/>
  </line>
  <line id="SUIPPL31ZMAUP" r="4.7899999618530273" x="15.890000343322754" g1="0" b1="6.0999998822808266e-05" g2="0" b2="5.7000001106644049e-05" voltageLevelId1="SUIPPP3" node1="18" voltageLevelId2="ZMAUPP3" node2="6" p1="1.5142461061477661" q1="0.85140842199325562" p2="-1.5102561712265015" q2="-1.3345568180084229">
    <currentLimits1 permanentLimit="735"/>
    <currentLimits2 permanentLimit="735"/>
  </line>
  <line id="SUPP1L71SUPP7" r="2.4899997711181641" x="33.700000762939453" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP1P7" node1="8" voltageLevelId2="SUPP7P7" node2="4" p1="114.34267425537109" q1="49.003623962402344" p2="-114.11490631103516" q2="-46.255943298339844">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP2L71SUPP3" r="14.5" x="173.50003051757812" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP2P7" node1="10" voltageLevelId2="SUPP3P7" node2="2" p1="149.70126342773438" q1="-6.0844101905822754" p2="-147.70425415039062" q2="29.651741027832031">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP2L71SUPP5" r="4.630000114440918" x="51.099998474121094" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP2P7" node1="12" voltageLevelId2="SUPP5P7" node2="2" p1="432.82220458984375" q1="-19.661521911621094" p2="-427.48931884765625" q2="78.191963195800781">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP3L71SUPP5" r="0.70000004768371582" x="8.869999885559082" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP3P7" node1="6" voltageLevelId2="SUPP5P7" node2="4" p1="-426.68350219726562" q1="87.746139526367188" p2="427.48931884765625" q2="-77.863983154296875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP3L71SUPP8" r="2.2500002384185791" x="23.389997482299805" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP3P7" node1="8" voltageLevelId2="SUPP8P7" node2="2" p1="285.1748046875" q1="-18.434299468994141" p2="-284.06036376953125" q2="29.690084457397461">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP3L71VIELM" r="4.7599997520446777" x="54.960006713867188" g1="0" b1="0.00041599999531172216" g2="0" b2="0.00041599999531172216" voltageLevelId1="SUPP3P7" node1="10" voltageLevelId2="VIELMP7" node2="25" p1="289.21292114257812" q1="-98.963691711425781" p2="-286.77127075195312" q2="-10.903153419494629">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP4L71SUPP6" r="0.89999991655349731" x="11.800000190734863" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP4P7" node1="5" voltageLevelId2="SUPP6P7" node2="2" p1="115.15960693359375" q1="-16.185121536254883" p2="-115.08585357666016" q2="16.821962356567383">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP4L71SUPP8" r="3.6600003242492676" x="37.250003814697266" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP4P7" node1="7" voltageLevelId2="SUPP8P7" node2="4" p1="-115.15960693359375" q1="16.185117721557617" p2="115.45976257324219" q2="-13.459905624389648">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP5L71VIELM" r="3.549999475479126" x="51.490005493164062" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP5P7" node1="8" voltageLevelId2="VIELMP7" node2="27" p1="5.8222923371431534e-07" q1="-0.32799145579338074" p2="5.4001247917767614e-13" q2="5.0022208597511053e-12">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP6L71SUPP7" r="0.85000020265579224" x="11.130000114440918" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP6P7" node1="6" voltageLevelId2="SUPP7P7" node2="6" p1="283.2528076171875" q1="-38.592998504638672" p2="-282.832275390625" q2="43.768898010253906">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP6L71SUPP8" r="2.4899992942810059" x="33.709991455078125" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP6P7" node1="8" voltageLevelId2="SUPP8P7" node2="6" p1="-168.16696166992188" q1="21.771028518676758" p2="168.60060119628906" q2="-16.230194091796875">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="SUPP7L71VLEJU" r="2.2100000381469727" x="22.420001983642578" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="SUPP7P7" node1="10" voltageLevelId2="VLEJUP7" node2="43" p1="309.28265380859375" q1="2.3349392414093018" p2="-308.00588989257812" q2="10.287562370300293">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="T.DOML61VANDI" r="5.4799990653991699" x="25.459993362426758" g1="0" b1="8.7000000348780304e-05" g2="0" b2="8.6000007286202163e-05" voltageLevelId1="T.DOMP6" node1="12" voltageLevelId2="VANDIP6" node2="17" p1="-106.65969085693359" q1="21.935249328613281" p2="107.81769561767578" q2="-26.456878662109375">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="THIERL31ZPLOU" r="0.75000005960464478" x="3.1099998950958252" g1="0" b1="1.9999999494757503e-05" g2="0" b2="1.2000000424450263e-05" voltageLevelId1="THIERP3" node1="17" voltageLevelId2="ZPLOUP3" node2="6" p1="20.945539474487305" q1="2.1990084648132324" p2="-20.869251251220703" q2="-2.0217916965484619">
    <currentLimits1 permanentLimit="960"/>
    <currentLimits2 permanentLimit="960"/>
  </line>
  <line id="THIERL31ZQUA5" r="0.20000000298023224" x="0.82999992370605469" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="THIERP3" node1="19" voltageLevelId2="ZQUA5P3" node2="4" p1="32.084342956542969" q1="2.494720458984375" p2="-32.036884307861328" q2="-2.3238952159881592">
    <currentLimits1 permanentLimit="982"/>
    <currentLimits2 permanentLimit="982"/>
  </line>
  <line id="THIERL61VALEN" r="0.53999996185302734" x="2.4800000190734863" g1="0" b1="8.0000008892966434e-06" g2="0" b2="8.0000008892966434e-06" voltageLevelId1="THIERP6" node1="9" voltageLevelId2="VALENP6" node2="11" p1="-36.942306518554688" q1="-1.8737512826919556" p2="36.955348968505859" q2="1.0280187129974365">
    <currentLimits1 permanentLimit="1110"/>
    <currentLimits2 permanentLimit="1110">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1250"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="1350"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits2>
  </line>
  <line id="THIERL62ZQUAR" r="0.059999998658895493" x="0.38999998569488525" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="THIERP6" node1="11" voltageLevelId2="ZQUARP6" node2="4" p1="-53.197032928466797" q1="-11.179360389709473" p2="53.200164794921875" q2="11.086546897888184">
    <currentLimits1 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="THOURL31ZCNR7" r="0.28100001811981201" x="0.76700013875961304" g1="0" b1="3.0000001061125658e-06" g2="0" b2="3.0000001061125658e-06" voltageLevelId1="THOURP3" node1="8" voltageLevelId2="ZCNR7P3" node2="6" p1="2.6839325428009033" q1="-3.8976633548736572" p2="-2.6824381351470947" q2="3.8765735626220703">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="TORCYL31ZMARL" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="TORCYP3" node1="3" voltageLevelId2="ZMARLP3" node2="4" p1="0" q1="0" p2="4.4322701758803262e-11" q2="-0.008864537812769413">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="TRIT5L61ZTRIT" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="TRIT5P6" node1="4" voltageLevelId2="ZTRITP6" node2="6" p1="-105" q1="-6" p2="105.00196075439453" q2="6.019627571105957">
    <currentLimits1 permanentLimit="1208"/>
    <currentLimits2 permanentLimit="1208"/>
  </line>
  <line id="TRITHL61ZTRIT" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="0" g2="0" b2="0" voltageLevelId1="TRITHP6" node1="4" voltageLevelId2="ZTRITP6" node2="4" p1="-0.038908068090677261" q1="-3.1791889667510986" p2="0.03890986368060112" q2="3.1792068481445312">
    <currentLimits1 permanentLimit="1208"/>
    <currentLimits2 permanentLimit="1208"/>
  </line>
  <line id="V.BELL62ZV.BE" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="V.BELP6" node1="19" voltageLevelId2="ZV.BEP6" node2="6" p1="0" q1="0" p2="9.2676213370168625e-09" q2="-0.46338078379631042">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="V.CONL31ZQUA5" r="0.70999991893768311" x="1.9399998188018799" g1="0" b1="7.0000000960135367e-06" g2="0" b2="7.0000000960135367e-06" voltageLevelId1="V.CONP3" node1="12" voltageLevelId2="ZQUA5P3" node2="6" p1="-31.8682861328125" q1="-2.0237107276916504" p2="32.036884307861328" q2="2.4238951206207275">
    <currentLimits1 permanentLimit="700">
      <temporaryLimit name="N/A" value="834"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="VALENL62ZQUAR" r="0.18000002205371857" x="1.220000147819519" g1="0" b1="4.0000004446483217e-06" g2="0" b2="4.0000004446483217e-06" voltageLevelId1="VALENP6" node1="22" voltageLevelId2="ZQUARP6" node2="6" p1="58.676681518554688" q1="4.283299446105957" p2="-58.665672302246094" q2="-4.6615638732910156">
    <currentLimits1 permanentLimit="1451">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1451"/>
  </line>
  <line id="VALESL31ZGANN" r="1.9369999170303345" x="5.0230007171630859" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="VALESP3" node1="23" voltageLevelId2="ZGANNP3" node2="6" p1="-16.662773132324219" q1="2.6887886524200439" p2="16.794042587280273" q2="-2.5006258487701416">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="VALESL31ZRAN5" r="2.8999998569488525" x="7.4599995613098145" g1="0" b1="2.7000001864507794e-05" g2="0" b2="2.7000001864507794e-05" voltageLevelId1="VALESP3" node1="25" voltageLevelId2="ZRAN5P3" node2="6" p1="9.2025775909423828" q1="7.9479870796203613" p2="-9.0994663238525391" q2="-7.9054393768310547">
    <currentLimits1 permanentLimit="505"/>
    <currentLimits2 permanentLimit="505"/>
  </line>
  <line id="VALESL61ZVAL9" r="0.37400004267692566" x="2.4930002689361572" g1="0" b1="8.9999994088429958e-06" g2="0" b2="8.9999994088429958e-06" voltageLevelId1="VALESP6" node1="6" voltageLevelId2="ZVAL9P6" node2="6" p1="3.9408405427820981e-09" q1="1.3267708709463477e-08" p2="1.713687652227236e-06" q2="-1.020540714263916">
    <currentLimits1 permanentLimit="1388"/>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="VENDIL61ZBEU5" r="0.74999994039535522" x="3.3900001049041748" g1="0" b1="1.1000000085914508e-05" g2="0" b2="1.1000000085914508e-05" voltageLevelId1="VENDIP6" node1="29" voltageLevelId2="ZBEU5P6" node2="6" p1="68.826187133789062" q1="8.9011716842651367" p2="-68.762596130371094" q2="-9.8644418716430664">
    <currentLimits1 permanentLimit="1088"/>
    <currentLimits2 permanentLimit="1088"/>
  </line>
  <line id="VERTEL61WEPPE" r="0.75999987125396729" x="5.0739998817443848" g1="0" b1="1.7999998817685992e-05" g2="0" b2="1.7999998817685992e-05" voltageLevelId1="VERTEP6" node1="13" voltageLevelId2="WEPPEP6" node2="25" p1="-177.52320861816406" q1="40.740123748779297" p2="177.9656982421875" q2="-39.839862823486328">
    <currentLimits1 permanentLimit="1453">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1842"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2162"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1453"/>
  </line>
  <line id="VERTUL41ZCUBR" r="1.7860002517700195" x="7.5440011024475098" g1="0" b1="2.9999997423146851e-05" g2="0" b2="2.8999997084611095e-05" voltageLevelId1="VERTUP4" node1="15" voltageLevelId2="ZCUBRP4" node2="6" p1="-0.52438652515411377" q1="-5.0868067741394043" p2="0.52904200553894043" q2="4.5729646682739258">
    <currentLimits1 permanentLimit="941.00006103515625"/>
    <currentLimits2 permanentLimit="941.00006103515625"/>
  </line>
  <line id="VESLEL61ZCUPE" r="1.026999831199646" x="6.8509993553161621" g1="0" b1="2.4699998903088272e-05" g2="0" b2="2.4699998903088272e-05" voltageLevelId1="VESLEP6" node1="21" voltageLevelId2="ZCUPEP6" node2="6" p1="56.717845916748047" q1="3.3718736171722412" p2="-56.660633087158203" q2="-5.859093189239502">
    <currentLimits1 permanentLimit="1388">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="1774"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="2000"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="1388"/>
  </line>
  <line id="VICOGL61ZBXV6" r="0.012000000104308128" x="0.081000000238418579" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="VICOGP6" node1="4" voltageLevelId2="ZBXV6P6" node2="6" p1="2.0372681319713593e-10" q1="5.8207660913467407e-10" p2="5.0931703299283981e-10" q2="-0.11519200354814529">
    <currentLimits1 permanentLimit="1400"/>
    <currentLimits2 permanentLimit="1400"/>
  </line>
  <line id="VIGY L61ZB.HA" r="0.87000000476837158" x="5.8000001907348633" g1="0" b1="2.0999999833293259e-05" g2="0" b2="2.0999999833293259e-05" voltageLevelId1="VIGY P6" node1="25" voltageLevelId2="ZB.HAP6" node2="6" p1="108.74510955810547" q1="13.38257884979248" p2="-108.56156158447266" q2="-14.548198699951172">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="VIGY L62ZGAN5" r="0.73000013828277588" x="4.8400001525878906" g1="0" b1="1.7000002117129043e-05" g2="0" b2="1.7000002117129043e-05" voltageLevelId1="VIGY P6" node1="27" voltageLevelId2="ZGAN5P6" node2="6" p1="116.75298309326172" q1="14.752386093139648" p2="-116.57543182373047" q2="-15.509925842285156">
    <currentLimits1 permanentLimit="9999"/>
    <currentLimits2 permanentLimit="9999"/>
  </line>
  <line id="VIREUL31ZV.M5" r="0.0099999997764825821" x="0.10000001639127731" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="VIREUP3" node1="6" voltageLevelId2="ZV.M5P3" node2="6" p1="-1.9989386796951294" q1="-0.85190367698669434" p2="1.998949408531189" q2="0.84329730272293091">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="VLETTL31ZVLET" r="0.030000001192092896" x="0.099999994039535522" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="VLETTP3" node1="3" voltageLevelId2="ZVLETP3" node2="4" p1="-5.9203939437866211" q1="-2.222254753112793" p2="5.9206643104553223" q2="2.2142906188964844">
    <currentLimits1 permanentLimit="645"/>
    <currentLimits2 permanentLimit="645"/>
  </line>
  <line id="WARANL71WEPPE" r="1.6279999017715454" x="20.841001510620117" g1="0" b1="0.00011800000356743112" g2="0" b2="0.00011800000356743112" voltageLevelId1="WARANP7" node1="51" voltageLevelId2="WEPPEP7" node2="11" p1="241.76087951660156" q1="2.605748176574707" p2="-241.17921447753906" q2="-33.905006408691406">
    <currentLimits1 permanentLimit="3458.000244140625">
      <temporaryLimit name="IT20" acceptableDuration="1200" value="4624"/>
      <temporaryLimit name="IT10" acceptableDuration="600" value="4800"/>
      <temporaryLimit name="IT1" acceptableDuration="60"/>
    </currentLimits1>
    <currentLimits2 permanentLimit="3458.000244140625"/>
  </line>
  <line id="WOESTL61ZWOES" r="0.074000000953674316" x="0.49200001358985901" g1="0" b1="2.0000002223241609e-06" g2="0" b2="2.0000002223241609e-06" voltageLevelId1="WOESTP6" node1="4" voltageLevelId2="ZWOESP6" node2="6" p1="-0.10059424489736557" q1="-2.3833663463592529" p2="0.1006011962890625" q2="2.1628997325897217">
    <currentLimits1 permanentLimit="700"/>
    <currentLimits2 permanentLimit="700"/>
  </line>
  <line id="ZMARLL31ZS.SE" r="0.099999994039535522" x="0.18999998271465302" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="ZMARLP3" node1="6" voltageLevelId2="ZS.SEP3" node2="4" p1="-2.4920154828578234e-10" q1="0.017729233950376511" p2="1.1332303984090686e-08" q2="-0.026593741029500961">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <line id="ZS.SEL31ZVLET" r="0.099999994039535522" x="0.18999998271465302" g1="0" b1="1.0000001111620804e-06" g2="0" b2="1.0000001111620804e-06" voltageLevelId1="ZS.SEP3" node1="6" voltageLevelId2="ZVLETP3" node2="6" p1="-3.7227585315704346" q1="-0.74470382928848267" p2="3.72308349609375" q2="0.73645585775375366">
    <currentLimits1 permanentLimit="381"/>
    <currentLimits2 permanentLimit="381"/>
  </line>
  <extension id="P.GAS6INJ3">
    <ld:detail fixedActivePower="70.0" fixedReactivePower="30.0" variableActivePower="10.0" variableReactivePower="10.0"/>
  </extension>
</network>
