{
  "caseName" : "ieee30",
  "baseMva" : 100.0,
  "version" : "2",
  "buses" : [ {
    "number" : 1,
    "type" : "REF",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.06,
    "voltageAngle" : 0.0,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 2,
    "type" : "PV",
    "realPowerDemand" : 21.7,
    "reactivePowerDemand" : 12.7,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.043,
    "voltageAngle" : -5.48,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 3,
    "type" : "PQ",
    "realPowerDemand" : 2.4,
    "reactivePowerDemand" : 1.2,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.021,
    "voltageAngle" : -7.96,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 4,
    "type" : "PQ",
    "realPowerDemand" : 7.6,
    "reactivePowerDemand" : 1.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.012,
    "voltageAngle" : -9.62,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 5,
    "type" : "PV",
    "realPowerDemand" : 94.2,
    "reactivePowerDemand" : 19.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -14.37,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 6,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -11.34,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 7,
    "type" : "PQ",
    "realPowerDemand" : 22.8,
    "reactivePowerDemand" : 10.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.002,
    "voltageAngle" : -13.12,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 8,
    "type" : "PV",
    "realPowerDemand" : 30.0,
    "reactivePowerDemand" : 30.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -12.1,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 9,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.051,
    "voltageAngle" : -14.38,
    "baseVoltage" : 1.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 10,
    "type" : "PQ",
    "realPowerDemand" : 5.8,
    "reactivePowerDemand" : 2.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 19.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.045,
    "voltageAngle" : -15.97,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 11,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.082,
    "voltageAngle" : -14.39,
    "baseVoltage" : 11.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 12,
    "type" : "PQ",
    "realPowerDemand" : 11.2,
    "reactivePowerDemand" : 7.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.057,
    "voltageAngle" : -15.24,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 13,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.071,
    "voltageAngle" : -15.24,
    "baseVoltage" : 11.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 14,
    "type" : "PQ",
    "realPowerDemand" : 6.2,
    "reactivePowerDemand" : 1.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.042,
    "voltageAngle" : -16.13,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 15,
    "type" : "PQ",
    "realPowerDemand" : 8.2,
    "reactivePowerDemand" : 2.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.038,
    "voltageAngle" : -16.22,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 16,
    "type" : "PQ",
    "realPowerDemand" : 3.5,
    "reactivePowerDemand" : 1.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.045,
    "voltageAngle" : -15.83,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 17,
    "type" : "PQ",
    "realPowerDemand" : 9.0,
    "reactivePowerDemand" : 5.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.04,
    "voltageAngle" : -16.14,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 18,
    "type" : "PQ",
    "realPowerDemand" : 3.2,
    "reactivePowerDemand" : 0.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.028,
    "voltageAngle" : -16.82,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 19,
    "type" : "PQ",
    "realPowerDemand" : 9.5,
    "reactivePowerDemand" : 3.4,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.026,
    "voltageAngle" : -17.0,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 20,
    "type" : "PQ",
    "realPowerDemand" : 2.2,
    "reactivePowerDemand" : 0.7,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.03,
    "voltageAngle" : -16.8,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 21,
    "type" : "PQ",
    "realPowerDemand" : 17.5,
    "reactivePowerDemand" : 11.2,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.033,
    "voltageAngle" : -16.42,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 22,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.033,
    "voltageAngle" : -16.41,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 23,
    "type" : "PQ",
    "realPowerDemand" : 3.2,
    "reactivePowerDemand" : 1.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.027,
    "voltageAngle" : -16.61,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 24,
    "type" : "PQ",
    "realPowerDemand" : 8.7,
    "reactivePowerDemand" : 6.7,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 4.3,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.021,
    "voltageAngle" : -16.78,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 25,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.017,
    "voltageAngle" : -16.35,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 26,
    "type" : "PQ",
    "realPowerDemand" : 3.5,
    "reactivePowerDemand" : 2.3,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0,
    "voltageAngle" : -16.77,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 27,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.023,
    "voltageAngle" : -15.82,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 28,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.007,
    "voltageAngle" : -11.97,
    "baseVoltage" : 132.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 29,
    "type" : "PQ",
    "realPowerDemand" : 2.4,
    "reactivePowerDemand" : 0.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.003,
    "voltageAngle" : -17.06,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 30,
    "type" : "PQ",
    "realPowerDemand" : 10.6,
    "reactivePowerDemand" : 1.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.992,
    "voltageAngle" : -17.94,
    "baseVoltage" : 33.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  } ],
  "generators" : [ {
    "number" : 1,
    "realPowerOutput" : 260.2,
    "reactivePowerOutput" : -16.1,
    "maximumReactivePowerOutput" : 10.0,
    "minimumReactivePowerOutput" : 0.0,
    "voltageMagnitudeSetpoint" : 1.06,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 360.2,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 2,
    "realPowerOutput" : 40.0,
    "reactivePowerOutput" : 50.0,
    "maximumReactivePowerOutput" : 50.0,
    "minimumReactivePowerOutput" : -40.0,
    "voltageMagnitudeSetpoint" : 1.045,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 140.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 5,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 37.0,
    "maximumReactivePowerOutput" : 40.0,
    "minimumReactivePowerOutput" : -40.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 8,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 37.3,
    "maximumReactivePowerOutput" : 40.0,
    "minimumReactivePowerOutput" : -10.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 11,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 16.2,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -6.0,
    "voltageMagnitudeSetpoint" : 1.082,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 13,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 10.6,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -6.0,
    "voltageMagnitudeSetpoint" : 1.071,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  } ],
  "branches" : [ {
    "from" : 1,
    "to" : 2,
    "r" : 0.0192,
    "x" : 0.0575,
    "b" : 0.0528,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 3,
    "r" : 0.0452,
    "x" : 0.1652,
    "b" : 0.0408,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 4,
    "r" : 0.057,
    "x" : 0.1737,
    "b" : 0.0368,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 4,
    "r" : 0.0132,
    "x" : 0.0379,
    "b" : 0.0084,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 5,
    "r" : 0.0472,
    "x" : 0.1983,
    "b" : 0.0418,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 6,
    "r" : 0.0581,
    "x" : 0.1763,
    "b" : 0.0374,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 6,
    "r" : 0.0119,
    "x" : 0.0414,
    "b" : 0.009,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 5,
    "to" : 7,
    "r" : 0.046,
    "x" : 0.116,
    "b" : 0.0204,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 7,
    "r" : 0.0267,
    "x" : 0.082,
    "b" : 0.017,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 8,
    "r" : 0.012,
    "x" : 0.042,
    "b" : 0.009,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 9,
    "r" : 0.0,
    "x" : 0.208,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.978,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 10,
    "r" : 0.0,
    "x" : 0.556,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.969,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 11,
    "r" : 0.0,
    "x" : 0.208,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 10,
    "r" : 0.0,
    "x" : 0.11,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 12,
    "r" : 0.0,
    "x" : 0.256,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.932,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 13,
    "r" : 0.0,
    "x" : 0.14,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 14,
    "r" : 0.1231,
    "x" : 0.2559,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 15,
    "r" : 0.0662,
    "x" : 0.1304,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 16,
    "r" : 0.0945,
    "x" : 0.1987,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 14,
    "to" : 15,
    "r" : 0.221,
    "x" : 0.1997,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 16,
    "to" : 17,
    "r" : 0.0524,
    "x" : 0.1923,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 18,
    "r" : 0.1073,
    "x" : 0.2185,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 18,
    "to" : 19,
    "r" : 0.0639,
    "x" : 0.1292,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 19,
    "to" : 20,
    "r" : 0.034,
    "x" : 0.068,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 20,
    "r" : 0.0936,
    "x" : 0.209,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 17,
    "r" : 0.0324,
    "x" : 0.0845,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 21,
    "r" : 0.0348,
    "x" : 0.0749,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 22,
    "r" : 0.0727,
    "x" : 0.1499,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 21,
    "to" : 22,
    "r" : 0.0116,
    "x" : 0.0236,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 23,
    "r" : 0.1,
    "x" : 0.202,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 22,
    "to" : 24,
    "r" : 0.115,
    "x" : 0.179,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 23,
    "to" : 24,
    "r" : 0.132,
    "x" : 0.27,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 25,
    "r" : 0.1885,
    "x" : 0.3292,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 25,
    "to" : 26,
    "r" : 0.2544,
    "x" : 0.38,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 25,
    "to" : 27,
    "r" : 0.1093,
    "x" : 0.2087,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 28,
    "to" : 27,
    "r" : 0.0,
    "x" : 0.396,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.968,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 29,
    "r" : 0.2198,
    "x" : 0.4153,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 30,
    "r" : 0.3202,
    "x" : 0.6027,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 29,
    "to" : 30,
    "r" : 0.2399,
    "x" : 0.4533,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 8,
    "to" : 28,
    "r" : 0.0636,
    "x" : 0.2,
    "b" : 0.0428,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 28,
    "r" : 0.0169,
    "x" : 0.0599,
    "b" : 0.013,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  } ]
}