{
  "caseName" : "ieee14-phase-shifter",
  "baseMva" : 100.0,
  "version" : "2",
  "buses" : [ {
    "number" : 1,
    "type" : "REF",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.06,
    "voltageAngle" : 0.0,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 2,
    "type" : "PV",
    "realPowerDemand" : 21.7,
    "reactivePowerDemand" : 12.7,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.045,
    "voltageAngle" : -4.98,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 3,
    "type" : "PV",
    "realPowerDemand" : 94.2,
    "reactivePowerDemand" : 19.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -12.72,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 4,
    "type" : "PQ",
    "realPowerDemand" : 47.8,
    "reactivePowerDemand" : -3.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.019,
    "voltageAngle" : -10.33,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 5,
    "type" : "PQ",
    "realPowerDemand" : 7.6,
    "reactivePowerDemand" : 1.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.02,
    "voltageAngle" : -8.78,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 6,
    "type" : "PV",
    "realPowerDemand" : 11.2,
    "reactivePowerDemand" : 7.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.07,
    "voltageAngle" : -14.22,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 7,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.062,
    "voltageAngle" : -13.37,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 8,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.09,
    "voltageAngle" : -13.36,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 9,
    "type" : "PQ",
    "realPowerDemand" : 29.5,
    "reactivePowerDemand" : 16.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 19.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.056,
    "voltageAngle" : -14.94,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 10,
    "type" : "PQ",
    "realPowerDemand" : 9.0,
    "reactivePowerDemand" : 5.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.051,
    "voltageAngle" : -15.1,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 11,
    "type" : "PQ",
    "realPowerDemand" : 3.5,
    "reactivePowerDemand" : 1.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.057,
    "voltageAngle" : -14.79,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 12,
    "type" : "PQ",
    "realPowerDemand" : 6.1,
    "reactivePowerDemand" : 1.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.055,
    "voltageAngle" : -15.07,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 13,
    "type" : "PQ",
    "realPowerDemand" : 13.5,
    "reactivePowerDemand" : 5.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : -15.16,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 14,
    "type" : "PQ",
    "realPowerDemand" : 14.9,
    "reactivePowerDemand" : 5.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.036,
    "voltageAngle" : -16.04,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  } ],
  "generators" : [ {
    "number" : 1,
    "realPowerOutput" : 232.4,
    "reactivePowerOutput" : -16.9,
    "maximumReactivePowerOutput" : 10.0,
    "minimumReactivePowerOutput" : 0.0,
    "voltageMagnitudeSetpoint" : 1.06,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 332.4,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 2,
    "realPowerOutput" : 40.0,
    "reactivePowerOutput" : 42.4,
    "maximumReactivePowerOutput" : 50.0,
    "minimumReactivePowerOutput" : -40.0,
    "voltageMagnitudeSetpoint" : 1.045,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 140.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 3,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 23.4,
    "maximumReactivePowerOutput" : 40.0,
    "minimumReactivePowerOutput" : 0.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 6,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 12.2,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -6.0,
    "voltageMagnitudeSetpoint" : 1.07,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 8,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 17.4,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -6.0,
    "voltageMagnitudeSetpoint" : 1.09,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  } ],
  "branches" : [ {
    "from" : 1,
    "to" : 2,
    "r" : 0.01938,
    "x" : 0.05917,
    "b" : 0.0528,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 5,
    "r" : 0.05403,
    "x" : 0.22304,
    "b" : 0.0492,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 3,
    "r" : 0.04699,
    "x" : 0.19797,
    "b" : 0.0438,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 4,
    "r" : 0.05811,
    "x" : 0.17632,
    "b" : 0.034,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 5,
    "r" : 0.05695,
    "x" : 0.17388,
    "b" : 0.0346,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 4,
    "r" : 0.06701,
    "x" : 0.17103,
    "b" : 0.0128,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 5,
    "r" : 0.01335,
    "x" : 0.04211,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 7,
    "r" : 0.0,
    "x" : 0.20912,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.978,
    "phaseShiftAngle" : -5.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 9,
    "r" : 0.0,
    "x" : 0.55618,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.969,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 5,
    "to" : 6,
    "r" : 0.0,
    "x" : 0.25202,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.932,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 11,
    "r" : 0.09498,
    "x" : 0.1989,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 12,
    "r" : 0.12291,
    "x" : 0.25581,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 13,
    "r" : 0.06615,
    "x" : 0.13027,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 7,
    "to" : 8,
    "r" : 0.0,
    "x" : 0.17615,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 7,
    "to" : 9,
    "r" : 0.0,
    "x" : 0.11001,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 10,
    "r" : 0.03181,
    "x" : 0.0845,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 14,
    "r" : 0.12711,
    "x" : 0.27038,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 11,
    "r" : 0.08205,
    "x" : 0.19207,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 13,
    "r" : 0.22092,
    "x" : 0.19988,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 13,
    "to" : 14,
    "r" : 0.17093,
    "x" : 0.34802,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  } ]
}