<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_19" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="IEEE_118_bus" caseDate="2016-01-01T10:00:00.000+02:00" forecastDistance="0" sourceFormat="PSS/E" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL1" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" name="Riversde    " v="131.79" angle="10.9828"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B1-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="131.79" localTargetQ="-3.104" bus="B1" connectableBus="B1">
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B1-L1 " loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL2" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" name="Pokagon     " v="134.05182" angle="11.5228"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B2-L1 " loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL3" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" name="HickryCk    " v="133.54122" angle="11.8662"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B3-L1 " loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL4" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" name="NwCarlsl    " v="137.724" angle="15.5836"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B4-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="137.724" localTargetQ="-15.005" bus="B4" connectableBus="B4">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B4-L1 " loadType="UNDEFINED" p0="39.0" q0="12.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5-8">
        <iidm:voltageLevel id="VL5-8" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" name="Olive       " v="138.27324000000002" angle="16.0287"/>
                <iidm:bus id="B8" name="Olive       " v="140.07" angle="21.0492"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B8-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="140.07" localTargetQ="62.758" bus="B8" connectableBus="B8">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B8-L1 " loadType="UNDEFINED" p0="28.0" q0="0.0" bus="B8" connectableBus="B8"/>
            <iidm:shuntCompensator id="B5-SH 1" sectionCount="1" bus="B5" connectableBus="B5">
                <iidm:shuntLinearModel bPerSection="-0.002100399075824407" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-8-5-1 " r="0.0" x="5.084748" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL5-8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL5-8" bus2="B5" connectableBus2="B5">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-2.9774999999999996" b="-2.9774999999999996" rho="1.015228426395939"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL6" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" name="Kankakee    " v="136.62" angle="13.3018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B6-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="136.62" localTargetQ="15.93" bus="B6" connectableBus="B6">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B6-L1 " loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL7" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" name="JacksnRd    " v="136.52754000000002" angle="12.8575"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B7-L1 " loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL9" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" name="Bequine     " v="143.92296000000002" angle="28.3033"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL10" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" name="Breed       " v="144.9" angle="35.8842"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B10-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="450.0" localTargetV="144.9" localTargetQ="-51.042" bus="B10" connectableBus="B10">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL11" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" name="SouthBnd    " v="135.94242" angle="13.0161"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B11-L1 " loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL12" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" name="TwinBrch    " v="136.62" angle="12.4993"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B12-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="85.0" localTargetV="136.62" localTargetQ="91.274" bus="B12" connectableBus="B12">
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B12-L1 " loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL13" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" name="Concord     " v="133.6254" angle="11.6412"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B13-L1 " loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL14" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" name="GoshenJt    " v="135.73542" angle="11.7831"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B14-L1 " loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL15" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" name="FtWayne     " v="133.85999999999999" angle="11.4894"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B15-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="133.85999999999999" localTargetQ="3.06" bus="B15" connectableBus="B15">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B15-L1 " loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL16" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" name="N. E.       " v="135.77957999999998" angle="12.1978"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B16-L1 " loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17-30">
        <iidm:voltageLevel id="VL17-30" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" name="Sorenson    " v="137.32793999999998" angle="14.0056"/>
                <iidm:bus id="B30" name="Sorenson    " v="136.00176" angle="19.0402"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B17-L1 " loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-30-17-1 " r="0.0" x="7.3890720000000005" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL17-30" bus1="B30" connectableBus1="B30" voltageLevelId2="VL17-30" bus2="B17" connectableBus2="B17">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-7.8400000000000025" b="-7.8400000000000025" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL18" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" name="McKinley    " v="134.274" angle="11.792"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B18-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="134.274" localTargetQ="25.532" bus="B18" connectableBus="B18">
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B18-L1 " loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL19" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" name="Lincoln     " v="132.95334" angle="11.3074"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B19-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="132.756" localTargetQ="-8.0" bus="B19" connectableBus="B19">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B19-L1 " loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL20" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" name="Adams       " v="132.21228" angle="12.1872"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B20-L1 " loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL21" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" name="Jay         " v="132.28956" angle="13.7751"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B21-L1 " loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL22" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" name="Randolph    " v="133.8117" angle="16.3296"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B22-L1 " loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL23" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" name="CollCrnr    " v="137.95308" angle="21.2503"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B23-L1 " loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL24" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" name="Trenton     " v="136.896" angle="21.1181"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B24-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="136.896" localTargetQ="-15.282" bus="B24" connectableBus="B24">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B24-L1 " loadType="UNDEFINED" p0="13.0" q0="0.0" bus="B24" connectableBus="B24"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25-26">
        <iidm:voltageLevel id="VL25-26" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" name="TannrsCk    " v="144.9" angle="28.1844"/>
                <iidm:bus id="B26" name="TannrsCk    " v="140.07" angle="29.965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B25-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="220.0" localTargetV="144.9" localTargetQ="49.798" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:generator id="B26-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="314.0" localTargetV="140.07" localTargetQ="9.905" bus="B26" connectableBus="B26">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-26-25-1 " r="0.0" x="7.274807999999999" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL25-26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL25-26" bus2="B25" connectableBus2="B25">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-7.8400000000000025" b="-7.8400000000000025" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL27" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" name="Madison     " v="133.584" angle="15.6126"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B27-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="133.584" localTargetQ="2.831" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B27-L1 " loadType="UNDEFINED" p0="71.0" q0="13.0" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL28" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" name="Mullin      " v="132.69666" angle="13.888"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B28-L1 " loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL29" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" name="Grant       " v="132.92436" angle="12.8956"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B29-L1 " loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL31" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" name="DeerCrk     " v="133.446" angle="13.0125"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B31-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="7.0" localTargetV="133.446" localTargetQ="31.976" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B31-L1 " loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL32" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" name="Delaware    " v="132.97541999999999" angle="15.06"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B32-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="132.894" localTargetQ="-14.0" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B32-L1 " loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL33" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" name="Haviland    " v="134.07528" angle="10.8645"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B33-L1 " loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL34" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" name="Rockhill    " v="136.04868" angle="11.5065"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B34-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.792" localTargetQ="-8.0" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B34-L1 " loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34"/>
            <iidm:shuntCompensator id="B34-SH 1" sectionCount="1" bus="B34" connectableBus="B34">
                <iidm:shuntLinearModel bPerSection="7.351396765385423E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL35" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" name="WestLima    " v="135.33384" angle="11.0793"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B35-L1 " loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL36" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" name="Sterling    " v="135.24" angle="11.0837"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B36-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.24" localTargetQ="-1.252" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B36-L1 " loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37-38">
        <iidm:voltageLevel id="VL37-38" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" name="EastLima    " v="136.89324" angle="11.9703"/>
                <iidm:bus id="B38" name="EastLima    " v="132.75324" angle="17.1072"/>
            </iidm:busBreakerTopology>
            <iidm:shuntCompensator id="B37-SH 1" sectionCount="1" bus="B37" connectableBus="B37">
                <iidm:shuntLinearModel bPerSection="-0.001312749422390254" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-38-37-1 " r="0.0" x="7.1415" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL37-38" bus1="B38" connectableBus1="B38" voltageLevelId2="VL37-38" bus2="B37" connectableBus2="B37">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-12.577499999999986" b="-12.577499999999986" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL39" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" name="NwLibrty    " v="133.9221" angle="8.5978"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B39-L1 " loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL40" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" name="West End    " v="133.85999999999999" angle="7.524"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B40-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="133.85999999999999" localTargetQ="26.886" bus="B40" connectableBus="B40">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B40-L1 " loadType="UNDEFINED" p0="66.0" q0="23.0" bus="B40" connectableBus="B40"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL41" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" name="S.Tiffin    " v="133.42254" angle="7.0779"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B41-L1 " loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL42" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" name="Howard      " v="135.93" angle="8.6734"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B42-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.93" localTargetQ="41.004" bus="B42" connectableBus="B42">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B42-L1 " loadType="UNDEFINED" p0="96.0" q0="23.0" bus="B42" connectableBus="B42"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL43" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" name="S.Kenton    " v="135.03024" angle="11.4604"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B43-L1 " loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL44" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" name="WMVernon    " v="135.93138000000002" angle="13.946"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B44-L1 " loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44"/>
            <iidm:shuntCompensator id="B44-SH 1" sectionCount="1" bus="B44" connectableBus="B44">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL45" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" name="N.Newark    " v="136.1577" angle="15.7768"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B45-L1 " loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45"/>
            <iidm:shuntCompensator id="B45-SH 1" sectionCount="1" bus="B45" connectableBus="B45">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL46" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" name="W.Lancst    " v="138.69" angle="18.5827"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B46-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="19.0" localTargetV="138.69" localTargetQ="-5.231" bus="B46" connectableBus="B46">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B46-L1 " loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46"/>
            <iidm:shuntCompensator id="B46-SH 1" sectionCount="1" bus="B46" connectableBus="B46">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL47" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" name="Crooksvl    " v="140.3529" angle="20.8051"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B47-L1 " loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL48" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" name="Zanesvll    " v="140.84694" angle="20.0253"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B48-L1 " loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48"/>
            <iidm:shuntCompensator id="B48-SH 1" sectionCount="1" bus="B48" connectableBus="B48">
                <iidm:shuntLinearModel bPerSection="7.876496534341525E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL49" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" name="Philo       " v="141.45" angle="21.0284"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B49-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="204.0" localTargetV="141.45" localTargetQ="115.647" bus="B49" connectableBus="B49">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B49-L1 " loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL50" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" name="WCambrdg    " v="138.14903999999999" angle="18.9894"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B50-L1 " loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL51" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" name="Newcmrst    " v="133.42944" angle="16.3703"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B51-L1 " loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL52" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" name="SCoshoct    " v="132.04116" angle="15.4169"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B52-L1 " loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL53" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" name="Wooster     " v="130.54524" angle="14.4419"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B53-L1 " loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL54" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" name="Torrey      " v="131.79" angle="15.3537"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B54-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="48.0" localTargetV="131.79" localTargetQ="3.902" bus="B54" connectableBus="B54">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B54-L1 " loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL55" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" name="Wagenhls    " v="131.376" angle="15.0637"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B55-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="131.376" localTargetQ="4.664" bus="B55" connectableBus="B55">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B55-L1 " loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL56" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" name="Sunnysde    " v="131.652" angle="15.2504"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B56-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="131.652" localTargetQ="-2.286" bus="B56" connectableBus="B56">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B56-L1 " loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL57" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" name="WNwPhil1    " v="133.94004" angle="16.4552"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B57-L1 " loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL58" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" name="WNwPhil2    " v="132.34752" angle="15.5984"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B58-L1 " loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59-63">
        <iidm:voltageLevel id="VL59-63" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" name="Tidd        " v="135.93" angle="19.453"/>
                <iidm:bus id="B63" name="Tidd        " v="133.68612000000002" angle="22.8316"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B59-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="155.0" localTargetV="135.93" localTargetQ="76.834" bus="B59" connectableBus="B59">
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B59-L1 " loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-63-59-1 " r="0.0" x="7.350984" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL59-63" bus1="B63" connectableBus1="B63" voltageLevelId2="VL59-63" bus2="B59" connectableBus2="B59">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-7.8400000000000025" b="-7.8400000000000025" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL60" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" name="SWKammer    " v="137.05608" angle="23.2343"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B60-L1 " loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61-64">
        <iidm:voltageLevel id="VL61-64" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" name="W.Kammer    " v="137.31" angle="24.1257"/>
                <iidm:bus id="B64" name="Kammer      " v="135.75611999999998" angle="24.5973"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B61-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="160.0" localTargetV="137.31" localTargetQ="-40.394" bus="B61" connectableBus="B61">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-64-61-1 " r="0.0" x="5.103792" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL61-64" bus1="B64" connectableBus1="B64" voltageLevelId2="VL61-64" bus2="B61" connectableBus2="B61">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-2.9774999999999996" b="-2.9774999999999996" rho="1.015228426395939"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL62" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" name="Natrium     " v="137.724" angle="23.5091"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B62-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="137.724" localTargetQ="1.259" bus="B62" connectableBus="B62">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B62-L1 " loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S65-66">
        <iidm:voltageLevel id="VL65-66" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" name="Muskngum    " v="138.69" angle="27.7224"/>
                <iidm:bus id="B66" name="Muskngum    " v="144.9" angle="27.5634"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B65-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="391.0" localTargetV="138.69" localTargetQ="80.812" bus="B65" connectableBus="B65">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:generator id="B66-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="392.0" localTargetV="144.9" localTargetQ="-1.951" bus="B66" connectableBus="B66">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B66-L1 " loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-65-66-1 " r="0.0" x="7.046279999999999" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL65-66" bus1="B65" connectableBus1="B65" voltageLevelId2="VL65-66" bus2="B66" connectableBus2="B66">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-12.577499999999986" b="-12.577499999999986" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL67" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" name="Summerfl    " v="140.71584" angle="24.9235"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B67-L1 " loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S68-69">
        <iidm:voltageLevel id="VL68-69" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" name="Sporn       " v="138.4485" angle="27.6013"/>
                <iidm:bus id="B69" name="Sporn       " v="142.82999999999998" angle="30.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B69-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="513.388" localTargetV="142.82999999999998" localTargetQ="-82.378" bus="B69" connectableBus="B69">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-68-69-1 " r="0.0" x="7.046279999999999" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL68-69" bus1="B68" connectableBus1="B68" voltageLevelId2="VL68-69" bus2="B69" connectableBus2="B69">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-12.577499999999986" b="-12.577499999999986" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL70" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" name="Portsmth    " v="135.792" angle="22.6205"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B70-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.792" localTargetQ="9.664" bus="B70" connectableBus="B70">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B70-L1 " loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL71" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" name="NPortsmt    " v="136.18392" angle="22.2096"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL72" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" name="Hillsbro    " v="135.24" angle="21.112"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B72-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.24" localTargetQ="-11.13" bus="B72" connectableBus="B72">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B72-L1 " loadType="UNDEFINED" p0="12.0" q0="0.0" bus="B72" connectableBus="B72"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL73" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" name="Sargents    " v="136.758" angle="21.9981"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B73-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="136.758" localTargetQ="9.651" bus="B73" connectableBus="B73">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B73-L1 " loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B73" connectableBus="B73"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL74" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" name="Bellefnt    " v="132.204" angle="21.6718"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B74-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="132.204" localTargetQ="-5.628" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B74-L1 " loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74"/>
            <iidm:shuntCompensator id="B74-SH 1" sectionCount="1" bus="B74" connectableBus="B74">
                <iidm:shuntLinearModel bPerSection="6.30119722747322E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL75" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" name="SthPoint    " v="133.49154000000001" angle="22.9337"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B75-L1 " loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL76" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" name="Darrah      " v="130.134" angle="21.8042"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B76-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="130.134" localTargetQ="5.269" bus="B76" connectableBus="B76">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B76-L1 " loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL77" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" name="Turner      " v="138.828" angle="26.7587"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B77-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="138.828" localTargetQ="11.943" bus="B77" connectableBus="B77">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B77-L1 " loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL78" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" name="Chemical    " v="138.47196" angle="26.4549"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B78-L1 " loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL79" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" name="CapitlHl    " v="139.27236" angle="26.7541"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B79-L1 " loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79"/>
            <iidm:shuntCompensator id="B79-SH 1" sectionCount="1" bus="B79" connectableBus="B79">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80-81">
        <iidm:voltageLevel id="VL80-81" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" name="CabinCrk    " v="143.52" angle="28.9999"/>
                <iidm:bus id="B81" name="Kanawha     " v="137.55978" angle="28.1508"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B80-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="477.0" localTargetV="143.52" localTargetQ="105.05" bus="B80" connectableBus="B80">
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B80-L1 " loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-81-80-1 " r="0.0" x="7.046279999999999" ratedU1="138.0" ratedU2="138.0" voltageLevelId1="VL80-81" bus1="B81" connectableBus1="B81" voltageLevelId2="VL80-81" bus2="B80" connectableBus2="B80">
            <iidm:ratioTapChanger tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step g="-12.577499999999986" b="-12.577499999999986" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL82" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" name="Logan       " v="136.44612" angle="27.2804"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B82-L1 " loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82"/>
            <iidm:shuntCompensator id="B82-SH 1" sectionCount="1" bus="B82" connectableBus="B82">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL83" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" name="Sprigg      " v="135.86375999999998" angle="28.4707"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B83-L1 " loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83"/>
            <iidm:shuntCompensator id="B83-SH 1" sectionCount="1" bus="B83" connectableBus="B83">
                <iidm:shuntLinearModel bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL84" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" name="BetsyLne    " v="135.2055" angle="31.0046"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B84-L1 " loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL85" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" name="BeaverCk    " v="135.93" angle="32.5588"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B85-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.93" localTargetQ="-5.768" bus="B85" connectableBus="B85">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B85-L1 " loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL86" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" name="Hazard      " v="136.16322" angle="31.1894"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B86-L1 " loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL87" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" name="Pinevlle    " v="140.07" angle="31.4486"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B87-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="4.0" localTargetV="140.07" localTargetQ="11.022" bus="B87" connectableBus="B87">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL88" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" name="Fremont     " v="136.26948" angle="35.6902"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B88-L1 " loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL89" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" name="ClinchRv    " v="138.69" angle="39.7458"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B89-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="607.0" localTargetV="138.69" localTargetQ="-11.794" bus="B89" connectableBus="B89">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL90" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" name="Holston     " v="135.93" angle="33.3411"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B90-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.93" localTargetQ="59.3" bus="B90" connectableBus="B90">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B90-L1 " loadType="UNDEFINED" p0="163.0" q0="42.0" bus="B90" connectableBus="B90"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL91" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" name="HolstonT    " v="135.24" angle="33.3601"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B91-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="135.24" localTargetQ="-14.847" bus="B91" connectableBus="B91">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B91-L1 " loadType="UNDEFINED" p0="10.0" q0="0.0" bus="B91" connectableBus="B91"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL92" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" name="Saltvlle    " v="136.93464" angle="33.8592"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B92-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="136.62" localTargetQ="-3.0" bus="B92" connectableBus="B92">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B92-L1 " loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL93" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" name="Tazewell    " v="136.19358" angle="30.8481"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B93-L1 " loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL94" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" name="Switchbk    " v="136.69866" angle="28.6941"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B94-L1 " loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL95" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" name="Caldwell    " v="135.36696" angle="27.7218"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B95-L1 " loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL96" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" name="Baileysv    " v="136.98846" angle="27.5539"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B96-L1 " loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL97" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" name="Sundial     " v="139.56906" angle="27.9264"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B97-L1 " loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL98" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" name="Bradley     " v="141.24437999999998" angle="27.4497"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B98-L1 " loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL99" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" name="Hinton      " v="139.38" angle="27.0891"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B99-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="139.38" localTargetQ="-17.537" bus="B99" connectableBus="B99">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B99-L1 " loadType="UNDEFINED" p0="42.0" q0="0.0" bus="B99" connectableBus="B99"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL100" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" name="Glen Lyn    " v="140.34599999999998" angle="28.0863"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B100-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="252.0" localTargetV="140.34599999999998" localTargetQ="110.058" bus="B100" connectableBus="B100">
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B100-L1 " loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL101" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" name="Wythe       " v="136.95672" angle="29.6586"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B101-L1 " loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL102" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" name="Smythe      " v="136.758" angle="32.356"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B102-L1 " loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL103" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" name="Claytor     " v="138.09936000000002" angle="24.4935"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B103-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="40.0" localTargetV="139.38" localTargetQ="40.0" bus="B103" connectableBus="B103">
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B103-L1 " loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL104" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" name="Hancock     " v="133.998" angle="21.7479"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B104-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="133.998" localTargetQ="5.643" bus="B104" connectableBus="B104">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B104-L1 " loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL105" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" name="Roanoke     " v="133.30662" angle="20.6259"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B105-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="133.17" localTargetQ="-8.0" bus="B105" connectableBus="B105">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B105-L1 " loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105"/>
            <iidm:shuntCompensator id="B105-SH 1" sectionCount="1" bus="B105" connectableBus="B105">
                <iidm:shuntLinearModel bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL106" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" name="Cloverdl    " v="132.72702" angle="20.3778"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B106-L1 " loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL107" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" name="Reusens     " v="131.376" angle="17.5878"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B107-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="131.376" localTargetQ="5.694" bus="B107" connectableBus="B107">
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B107-L1 " loadType="UNDEFINED" p0="50.0" q0="12.0" bus="B107" connectableBus="B107"/>
            <iidm:shuntCompensator id="B107-SH 1" sectionCount="1" bus="B107" connectableBus="B107">
                <iidm:shuntLinearModel bPerSection="3.15059861373661E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S108">
        <iidm:voltageLevel id="VL108" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" name="Blaine      " v="133.41978" angle="19.4352"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B108-L1 " loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S109">
        <iidm:voltageLevel id="VL109" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" name="Franklin    " v="133.50948" angle="18.9861"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B109-L1 " loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S110">
        <iidm:voltageLevel id="VL110" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" name="Fieldale    " v="134.274" angle="18.1474"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B110-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="134.274" localTargetQ="4.854" bus="B110" connectableBus="B110">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B110-L1 " loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110"/>
            <iidm:shuntCompensator id="B110-SH 1" sectionCount="1" bus="B110" connectableBus="B110">
                <iidm:shuntLinearModel bPerSection="3.15059861373661E-4" gPerSection="0.0" maximumSectionCount="1"/>
            </iidm:shuntCompensator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S111">
        <iidm:voltageLevel id="VL111" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" name="DanRiver    " v="135.24" angle="19.7925"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B111-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="36.0" localTargetV="135.24" localTargetQ="-1.844" bus="B111" connectableBus="B111">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S112">
        <iidm:voltageLevel id="VL112" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" name="Danville    " v="134.54999999999998" angle="15.0482"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B112-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="134.54999999999998" localTargetQ="41.512" bus="B112" connectableBus="B112">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B112-L1 " loadType="UNDEFINED" p0="68.0" q0="13.0" bus="B112" connectableBus="B112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S113">
        <iidm:voltageLevel id="VL113" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" name="Deer Crk    " v="137.034" angle="14.0037"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B113-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="137.034" localTargetQ="6.323" bus="B113" connectableBus="B113">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B113-L1 " loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B113" connectableBus="B113"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S114">
        <iidm:voltageLevel id="VL114" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" name="WMedford    " v="132.54072" angle="14.7298"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B114-L1 " loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S115">
        <iidm:voltageLevel id="VL115" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" name="Medford     " v="132.52416" angle="14.7221"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B115-L1 " loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S116">
        <iidm:voltageLevel id="VL116" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" name="KygerCrk    " v="138.69" angle="27.1664"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B116-G1 " energySource="OTHER" minP="-10000.0" maxP="10000.0" targetP="0.0" localTargetV="138.69" localTargetQ="51.324" bus="B116" connectableBus="B116">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="B116-L1 " loadType="UNDEFINED" p0="184.0" q0="0.0" bus="B116" connectableBus="B116"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S117">
        <iidm:voltageLevel id="VL117" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" name="Corey       " v="134.38716" angle="10.9583"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B117-L1 " loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S118">
        <iidm:voltageLevel id="VL118" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" name="WHuntngd    " v="131.02272" angle="21.9462"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B118-L1 " loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L-1-2-1 " name="Riversde_Pokagon_1 " r="5.770332" x="19.024956000000003" b1="6.66876706574249E-5" b2="6.66876706574249E-5" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL2" bus2="B2" connectableBus2="B2"/>
    <iidm:line id="L-1-3-1 " name="Riversde_HickryCk_1 " r="2.456676" x="8.074656000000001" b1="2.8407897500525102E-5" b2="2.8407897500525102E-5" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL3" bus2="B3" connectableBus2="B3"/>
    <iidm:line id="L-2-12-1 " name="Pokagon_TwinBrch_1 " r="3.561228" x="11.731104" b1="4.127284183994959E-5" b2="4.127284183994959E-5" voltageLevelId1="VL2" bus1="B2" connectableBus1="B2" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L-3-5-1 " name="HickryCk_Olive_1 " r="4.589604" x="20.56752" b1="7.456416719176644E-5" b2="7.456416719176644E-5" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL5-8" bus2="B5" connectableBus2="B5"/>
    <iidm:line id="L-3-12-1 " name="HickryCk_TwinBrch_1 " r="9.217296" x="30.470400000000005" b1="1.0659525309808862E-4" b2="1.0659525309808862E-4" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L-4-5-1 " name="NwCarlsl_Olive_1 " r="0.3351744" x="1.5197112000000002" b1="5.5135475740390675E-6" b2="5.5135475740390675E-6" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL5-8" bus2="B5" connectableBus2="B5"/>
    <iidm:line id="L-4-11-1 " name="NwCarlsl_SouthBnd_1 " r="3.980196" x="13.102272000000001" b1="4.589371980676328E-5" b2="4.589371980676328E-5" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L-5-6-1 " name="Olive_Kankakee_1 " r="2.266236" x="10.28376" b1="3.743961352657005E-5" b2="3.743961352657005E-5" voltageLevelId1="VL5-8" bus1="B5" connectableBus1="B5" voltageLevelId2="VL6" bus2="B6" connectableBus2="B6"/>
    <iidm:line id="L-5-11-1 " name="Olive_SouthBnd_1 " r="3.8659319999999995" x="12.988008" b1="4.563116992228523E-5" b2="4.563116992228523E-5" voltageLevelId1="VL5-8" bus1="B5" connectableBus1="B5" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L-6-7-1 " name="Kankakee_JacksnRd_1 " r="0.8741196000000001" x="3.9611520000000002" b1="1.4440243646292793E-5" b2="1.4440243646292793E-5" voltageLevelId1="VL6" bus1="B6" connectableBus1="B6" voltageLevelId2="VL7" bus2="B7" connectableBus2="B7"/>
    <iidm:line id="L-7-12-1 " name="JacksnRd_TwinBrch_1 " r="1.6415928" x="6.474959999999999" b1="2.294685990338164E-5" b2="2.294685990338164E-5" voltageLevelId1="VL7" bus1="B7" connectableBus1="B7" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L-8-9-1 " name="Olive_Bequine_1 " r="0.4646735999999999" x="5.80842" b1="0.0030508296576349505" b2="0.0030508296576349505" voltageLevelId1="VL5-8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL9" bus2="B9" connectableBus2="B9"/>
    <iidm:line id="L-8-30-1 " name="Olive_Sorenson_1 " r="0.8207964" x="9.598176" b1="0.0013495064062171813" b2="0.0013495064062171813" voltageLevelId1="VL5-8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL17-30" bus2="B30" connectableBus2="B30"/>
    <iidm:line id="L-9-10-1 " name="Bequine_Breed_1 " r="0.49133519999999997" x="6.132168" b1="0.003229363579080025" b2="0.003229363579080025" voltageLevelId1="VL9" bus1="B9" connectableBus1="B9" voltageLevelId2="VL10" bus2="B10" connectableBus2="B10"/>
    <iidm:line id="L-11-12-1 " name="SouthBnd_TwinBrch_1 " r="1.133118" x="3.732624" b1="1.3180004200798152E-5" b2="1.3180004200798152E-5" voltageLevelId1="VL11" bus1="B11" connectableBus1="B11" voltageLevelId2="VL12" bus2="B12" connectableBus2="B12"/>
    <iidm:line id="L-11-13-1 " name="SouthBnd_Concord_1 " r="4.23729" x="13.921164" b1="4.9254358328082334E-5" b2="4.9254358328082334E-5" voltageLevelId1="VL11" bus1="B11" connectableBus1="B11" voltageLevelId2="VL13" bus2="B13" connectableBus2="B13"/>
    <iidm:line id="L-12-14-1 " name="TwinBrch_GoshenJt_1 " r="4.09446" x="13.464108000000001" b1="4.7679059021214025E-5" b2="4.7679059021214025E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL14" bus2="B14" connectableBus2="B14"/>
    <iidm:line id="L-12-16-1 " name="TwinBrch_N. E._1 " r="4.0373280000000005" x="15.882696000000001" b1="5.618567527830287E-5" b2="5.618567527830287E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL16" bus2="B16" connectableBus2="B16"/>
    <iidm:line id="L-12-117-1 " name="TwinBrch_Corey_1 " r="6.265476" x="26.6616" b1="9.39928586431422E-5" b2="9.39928586431422E-5" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL117" bus2="B117" connectableBus2="B117"/>
    <iidm:line id="L-13-15-1 " name="Concord_FtWayne_1 " r="14.168735999999999" x="46.543536" b1="1.6456626759084225E-4" b2="1.6456626759084225E-4" voltageLevelId1="VL13" bus1="B13" connectableBus1="B13" voltageLevelId2="VL15" bus2="B15" connectableBus2="B15"/>
    <iidm:line id="L-14-15-1 " name="GoshenJt_FtWayne_1 " r="11.33118" x="37.135799999999996" b1="1.3180004200798152E-4" b2="1.3180004200798152E-4" voltageLevelId1="VL14" bus1="B14" connectableBus1="B14" voltageLevelId2="VL15" bus2="B15" connectableBus2="B15"/>
    <iidm:line id="L-15-17-1 " name="FtWayne_Sorenson_1 " r="2.513808" x="8.322228" b1="1.1657214870825458E-4" b2="1.1657214870825458E-4" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL17-30" bus2="B17" connectableBus2="B17"/>
    <iidm:line id="L-15-19-1 " name="FtWayne_Lincoln_1 " r="2.28528" x="7.503335999999999" b1="2.6517538332283133E-5" b2="2.6517538332283133E-5" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL19" bus2="B19" connectableBus2="B19"/>
    <iidm:line id="L-15-33-1 " name="FtWayne_Haviland_1 " r="7.23672" x="23.690736" b1="8.385843310228945E-5" b2="8.385843310228945E-5" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL33" bus2="B33" connectableBus2="B33"/>
    <iidm:line id="L-16-17-1 " name="N. E._Sorenson_1 " r="8.645976000000001" x="34.298244" b1="1.223482461667717E-4" b2="1.223482461667717E-4" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL17-30" bus2="B17" connectableBus2="B17"/>
    <iidm:line id="L-17-18-1 " name="Sorenson_McKinley_1 " r="2.342412" x="9.617220000000001" b1="3.4078975005250996E-5" b2="3.4078975005250996E-5" voltageLevelId1="VL17-30" bus1="B17" connectableBus1="B17" voltageLevelId2="VL18" bus2="B18" connectableBus2="B18"/>
    <iidm:line id="L-17-31-1 " name="Sorenson_DeerCrk_1 " r="9.026856" x="29.765772" b1="1.0475740390674228E-4" b2="1.0475740390674228E-4" voltageLevelId1="VL17-30" bus1="B17" connectableBus1="B17" voltageLevelId2="VL31" bus2="B31" connectableBus2="B31"/>
    <iidm:line id="L-17-113-1 " name="Sorenson_Deer Crk_1 " r="1.7387171999999997" x="5.732244" b1="2.0163831127914304E-5" b2="2.0163831127914304E-5" voltageLevelId1="VL17-30" bus1="B17" connectableBus1="B17" voltageLevelId2="VL113" bus2="B113" connectableBus2="B113"/>
    <iidm:line id="L-18-19-1 " name="McKinley_Lincoln_1 " r="2.1310236000000002" x="9.388691999999999" b1="2.99831968073934E-5" b2="2.99831968073934E-5" voltageLevelId1="VL18" bus1="B18" connectableBus1="B18" voltageLevelId2="VL19" bus2="B19" connectableBus2="B19"/>
    <iidm:line id="L-19-20-1 " name="Lincoln_Adams_1 " r="4.799088" x="22.281480000000002" b1="7.823986557445915E-5" b2="7.823986557445915E-5" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL20" bus2="B20" connectableBus2="B20"/>
    <iidm:line id="L-19-34-1 " name="Lincoln_Rockhill_1 " r="14.321088000000001" x="47.03867999999999" b1="1.6593152699012812E-4" b2="1.6593152699012812E-4" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL34" bus2="B34" connectableBus2="B34"/>
    <iidm:line id="L-20-21-1 " name="Adams_Jay_1 " r="3.485052" x="16.168356000000003" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL20" bus1="B20" connectableBus1="B20" voltageLevelId2="VL21" bus2="B21" connectableBus2="B21"/>
    <iidm:line id="L-21-22-1 " name="Jay_Randolph_1 " r="3.980196" x="18.47268" b1="6.458727158160051E-5" b2="6.458727158160051E-5" voltageLevelId1="VL21" bus1="B21" connectableBus1="B21" voltageLevelId2="VL22" bus2="B22" connectableBus2="B22"/>
    <iidm:line id="L-22-23-1 " name="Randolph_CollCrnr_1 " r="6.513048" x="30.279960000000003" b1="1.0607015332913253E-4" b2="1.0607015332913253E-4" voltageLevelId1="VL22" bus1="B22" connectableBus1="B22" voltageLevelId2="VL23" bus2="B23" connectableBus2="B23"/>
    <iidm:line id="L-23-24-1 " name="CollCrnr_Trenton_1 " r="2.57094" x="9.369648" b1="1.307498424700693E-4" b2="1.307498424700693E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL24" bus2="B24" connectableBus2="B24"/>
    <iidm:line id="L-23-25-1 " name="CollCrnr_TannrsCk_1 " r="2.970864" x="15.235200000000003" b1="2.2684310018903592E-4" b2="2.2684310018903592E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL25-26" bus2="B25" connectableBus2="B25"/>
    <iidm:line id="L-23-32-1 " name="CollCrnr_Delaware_1 " r="6.036948" x="21.957732" b1="3.0797101449275366E-4" b2="3.0797101449275366E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L-24-70-1 " name="Trenton_Portsmth_1 " r="0.42087240000000004" x="78.36606" b1="2.6774837219071623E-4" b2="2.6774837219071623E-4" voltageLevelId1="VL24" bus1="B24" connectableBus1="B24" voltageLevelId2="VL70" bus2="B70" connectableBus2="B70"/>
    <iidm:line id="L-24-72-1 " name="Trenton_Hillsbro_1 " r="9.293472000000001" x="37.326240000000006" b1="1.281243436252888E-4" b2="1.281243436252888E-4" voltageLevelId1="VL24" bus1="B24" connectableBus1="B24" voltageLevelId2="VL72" bus2="B72" connectableBus2="B72"/>
    <iidm:line id="L-25-27-1 " name="TannrsCk_Madison_1 " r="6.055992" x="31.04172" b1="4.631379962192817E-4" b2="4.631379962192817E-4" voltageLevelId1="VL25-26" bus1="B25" connectableBus1="B25" voltageLevelId2="VL27" bus2="B27" connectableBus2="B27"/>
    <iidm:line id="L-26-30-1 " name="TannrsCk_Sorenson_1 " r="1.5216156" x="16.37784" b1="0.0023839529510607015" b2="0.0023839529510607015" voltageLevelId1="VL25-26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL17-30" bus2="B30" connectableBus2="B30"/>
    <iidm:line id="L-27-28-1 " name="Madison_Mullin_1 " r="3.6431172000000003" x="16.28262" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL28" bus2="B28" connectableBus2="B28"/>
    <iidm:line id="L-27-32-1 " name="Madison_Delaware_1 " r="4.361076" x="14.37822" b1="5.0567107750472585E-5" b2="5.0567107750472585E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L-27-115-1 " name="Madison_Medford_1 " r="3.1232160000000007" x="14.111604" b1="5.1774837219071627E-5" b2="5.1774837219071627E-5" voltageLevelId1="VL27" bus1="B27" connectableBus1="B27" voltageLevelId2="VL115" bus2="B115" connectableBus2="B115"/>
    <iidm:line id="L-28-29-1 " name="Mullin_Grant_1 " r="4.513428" x="17.958492" b1="6.248687250577611E-5" b2="6.248687250577611E-5" voltageLevelId1="VL28" bus1="B28" connectableBus1="B28" voltageLevelId2="VL29" bus2="B29" connectableBus2="B29"/>
    <iidm:line id="L-29-31-1 " name="Grant_DeerCrk_1 " r="2.0567520000000004" x="6.303564" b1="2.179164041167822E-5" b2="2.179164041167822E-5" voltageLevelId1="VL29" bus1="B29" connectableBus1="B29" voltageLevelId2="VL31" bus2="B31" connectableBus2="B31"/>
    <iidm:line id="L-30-38-1 " name="Sorenson_EastLima_1 " r="0.8836416" x="10.28376" b1="0.0011079605124973745" b2="0.0011079605124973745" voltageLevelId1="VL17-30" bus1="B30" connectableBus1="B30" voltageLevelId2="VL37-38" bus2="B38" connectableBus2="B38"/>
    <iidm:line id="L-31-32-1 " name="DeerCrk_Delaware_1 " r="5.675112" x="18.75834" b1="6.590002100399076E-5" b2="6.590002100399076E-5" voltageLevelId1="VL31" bus1="B31" connectableBus1="B31" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    <iidm:line id="L-32-113-1 " name="Delaware_Deer Crk_1 " r="11.71206" x="38.65932" b1="1.3600084015963031E-4" b2="1.3600084015963031E-4" voltageLevelId1="VL32" bus1="B32" connectableBus1="B32" voltageLevelId2="VL113" bus2="B113" connectableBus2="B113"/>
    <iidm:line id="L-32-114-1 " name="Delaware_WMedford_1 " r="2.57094" x="11.654927999999998" b1="4.274312119302667E-5" b2="4.274312119302667E-5" voltageLevelId1="VL32" bus1="B32" connectableBus1="B32" voltageLevelId2="VL114" bus2="B114" connectableBus2="B114"/>
    <iidm:line id="L-33-37-1 " name="Haviland_EastLima_1 " r="7.90326" x="27.042479999999998" b1="9.609325771896661E-5" b2="9.609325771896661E-5" voltageLevelId1="VL33" bus1="B33" connectableBus1="B33" voltageLevelId2="VL37-38" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L-34-36-1 " name="Rockhill_Sterling_1 " r="1.6587324" x="5.103791999999999" b1="1.4912833438353288E-5" b2="1.4912833438353288E-5" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL36" bus2="B36" connectableBus2="B36"/>
    <iidm:line id="L-34-37-1 " name="Rockhill_EastLima_1 " r="0.4875264000000001" x="1.7901360000000002" b1="2.58349086326402E-5" b2="2.58349086326402E-5" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL37-38" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L-34-43-1 " name="Rockhill_S.Kenton_1 " r="7.865172000000001" x="32.012964000000004" b1="1.1095358118042428E-4" b2="1.1095358118042428E-4" voltageLevelId1="VL34" bus1="B34" connectableBus1="B34" voltageLevelId2="VL43" bus2="B43" connectableBus2="B43"/>
    <iidm:line id="L-35-36-1 " name="WestLima_Sterling_1 " r="0.42658559999999995" x="1.9424880000000002" b1="7.036336904011763E-6" b2="7.036336904011763E-6" voltageLevelId1="VL35" bus1="B35" connectableBus1="B35" voltageLevelId2="VL36" bus2="B36" connectableBus2="B36"/>
    <iidm:line id="L-35-37-1 " name="WestLima_EastLima_1 " r="2.09484" x="9.464868000000001" b1="3.46040747742071E-5" b2="3.46040747742071E-5" voltageLevelId1="VL35" bus1="B35" connectableBus1="B35" voltageLevelId2="VL37-38" bus2="B37" connectableBus2="B37"/>
    <iidm:line id="L-37-39-1 " name="EastLima_NwLibrty_1 " r="6.113123999999999" x="20.18664" b1="7.088846880907373E-5" b2="7.088846880907373E-5" voltageLevelId1="VL37-38" bus1="B37" connectableBus1="B37" voltageLevelId2="VL39" bus2="B39" connectableBus2="B39"/>
    <iidm:line id="L-37-40-1 " name="EastLima_West End_1 " r="11.293092000000001" x="31.993920000000003" b1="1.1027095148078136E-4" b2="1.1027095148078136E-4" voltageLevelId1="VL37-38" bus1="B37" connectableBus1="B37" voltageLevelId2="VL40" bus2="B40" connectableBus2="B40"/>
    <iidm:line id="L-38-65-1 " name="EastLima_Muskngum_1 " r="1.7158644" x="18.777383999999998" b1="0.002746271791640412" b2="0.002746271791640412" voltageLevelId1="VL37-38" bus1="B38" connectableBus1="B38" voltageLevelId2="VL65-66" bus2="B65" connectableBus2="B65"/>
    <iidm:line id="L-39-40-1 " name="NwLibrty_West End_1 " r="3.504096" x="11.52162" b1="4.074774207099349E-5" b2="4.074774207099349E-5" voltageLevelId1="VL39" bus1="B39" connectableBus1="B39" voltageLevelId2="VL40" bus2="B40" connectableBus2="B40"/>
    <iidm:line id="L-40-41-1 " name="West End_S.Tiffin_1 " r="2.76138" x="9.274428" b1="3.2083595883217814E-5" b2="3.2083595883217814E-5" voltageLevelId1="VL40" bus1="B40" connectableBus1="B40" voltageLevelId2="VL41" bus2="B41" connectableBus2="B41"/>
    <iidm:line id="L-40-42-1 " name="West End_Howard_1 " r="10.569420000000001" x="34.850519999999996" b1="1.223482461667717E-4" b2="1.223482461667717E-4" voltageLevelId1="VL40" bus1="B40" connectableBus1="B40" voltageLevelId2="VL42" bus2="B42" connectableBus2="B42"/>
    <iidm:line id="L-41-42-1 " name="S.Tiffin_Howard_1 " r="7.808040000000001" x="25.709400000000006" b1="9.031716026044948E-5" b2="9.031716026044948E-5" voltageLevelId1="VL41" bus1="B41" connectableBus1="B41" voltageLevelId2="VL42" bus2="B42" connectableBus2="B42"/>
    <iidm:line id="L-42-49-1 " name="Howard_Philo_1 " r="13.61646" x="61.512119999999996" b1="2.257929006511237E-4" b2="2.257929006511237E-4" voltageLevelId1="VL42" bus1="B42" connectableBus1="B42" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L-42-49-2 " name="Howard_Philo_2 " r="13.61646" x="61.512119999999996" b1="2.257929006511237E-4" b2="2.257929006511237E-4" voltageLevelId1="VL42" bus1="B42" connectableBus1="B42" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L-43-44-1 " name="S.Kenton_WMVernon_1 " r="11.578752" x="46.733976000000006" b1="1.5931526990128124E-4" b2="1.5931526990128124E-4" voltageLevelId1="VL43" bus1="B43" connectableBus1="B43" voltageLevelId2="VL44" bus2="B44" connectableBus2="B44"/>
    <iidm:line id="L-44-45-1 " name="WMVernon_N.Newark_1 " r="4.265856" x="17.158644" b1="5.881117412308338E-5" b2="5.881117412308338E-5" voltageLevelId1="VL44" bus1="B44" connectableBus1="B44" voltageLevelId2="VL45" bus2="B45" connectableBus2="B45"/>
    <iidm:line id="L-45-46-1 " name="N.Newark_W.Lancst_1 " r="7.617600000000001" x="25.823664000000004" b1="8.716656164671287E-5" b2="8.716656164671287E-5" voltageLevelId1="VL45" bus1="B45" connectableBus1="B45" voltageLevelId2="VL46" bus2="B46" connectableBus2="B46"/>
    <iidm:line id="L-45-49-1 " name="N.Newark_Philo_1 " r="13.026096" x="35.421839999999996" b1="1.1657214870825458E-4" b2="1.1657214870825458E-4" voltageLevelId1="VL45" bus1="B45" connectableBus1="B45" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L-46-47-1 " name="W.Lancst_Crooksvl_1 " r="7.23672" x="24.18588" b1="8.296576349506406E-5" b2="8.296576349506406E-5" voltageLevelId1="VL46" bus1="B46" connectableBus1="B46" voltageLevelId2="VL47" bus2="B47" connectableBus2="B47"/>
    <iidm:line id="L-46-48-1 " name="W.Lancst_Zanesvll_1 " r="11.445444000000002" x="35.99316" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL46" bus1="B46" connectableBus1="B46" voltageLevelId2="VL48" bus2="B48" connectableBus2="B48"/>
    <iidm:line id="L-47-49-1 " name="Crooksvl_Philo_1 " r="3.6374039999999996" x="11.9025" b1="4.211300147027935E-5" b2="4.211300147027935E-5" voltageLevelId1="VL47" bus1="B47" connectableBus1="B47" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L-47-69-1 " name="Crooksvl_Sporn_1 " r="16.073135999999998" x="52.90423199999999" b1="1.8620037807183363E-4" b2="1.8620037807183363E-4" voltageLevelId1="VL47" bus1="B47" connectableBus1="B47" voltageLevelId2="VL68-69" bus2="B69" connectableBus2="B69"/>
    <iidm:line id="L-48-49-1 " name="Zanesvll_Philo_1 " r="3.408876" x="9.617220000000001" b1="3.30287754673388E-5" b2="3.30287754673388E-5" voltageLevelId1="VL48" bus1="B48" connectableBus1="B48" voltageLevelId2="VL49" bus2="B49" connectableBus2="B49"/>
    <iidm:line id="L-49-50-1 " name="Philo_WCambrdg_1 " r="5.084748" x="14.321088000000001" b1="4.920184835118672E-5" b2="4.920184835118672E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL50" bus2="B50" connectableBus2="B50"/>
    <iidm:line id="L-49-51-1 " name="Philo_Newcmrst_1 " r="9.255384" x="26.090280000000003" b1="8.979206049149338E-5" b2="8.979206049149338E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL51" bus2="B51" connectableBus2="B51"/>
    <iidm:line id="L-49-54-1 " name="Philo_Torrey_1 " r="13.90212" x="55.03715999999999" b1="1.9376181474480152E-4" b2="1.9376181474480152E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L-49-54-2 " name="Philo_Torrey_2 " r="16.549236" x="55.41803999999999" b1="1.916614156689771E-4" b2="1.916614156689771E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L-49-66-1 " name="Philo_Muskngum_1 " r="3.42792" x="17.501435999999998" b1="6.511237135055661E-5" b2="6.511237135055661E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL65-66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L-49-66-2 " name="Philo_Muskngum_2 " r="3.42792" x="17.501435999999998" b1="6.511237135055661E-5" b2="6.511237135055661E-5" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL65-66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L-49-69-1 " name="Philo_Sporn_1 " r="18.75834" x="61.702560000000005" b1="2.1739130434782607E-4" b2="2.1739130434782607E-4" voltageLevelId1="VL49" bus1="B49" connectableBus1="B49" voltageLevelId2="VL68-69" bus2="B69" connectableBus2="B69"/>
    <iidm:line id="L-50-57-1 " name="WCambrdg_WNwPhil1_1 " r="9.026856" x="25.518960000000003" b1="8.716656164671287E-5" b2="8.716656164671287E-5" voltageLevelId1="VL50" bus1="B50" connectableBus1="B50" voltageLevelId2="VL57" bus2="B57" connectableBus2="B57"/>
    <iidm:line id="L-51-52-1 " name="Newcmrst_SCoshoct_1 " r="3.8659319999999995" x="11.197872" b1="3.665196387313589E-5" b2="3.665196387313589E-5" voltageLevelId1="VL51" bus1="B51" connectableBus1="B51" voltageLevelId2="VL52" bus2="B52" connectableBus2="B52"/>
    <iidm:line id="L-51-58-1 " name="Newcmrst_WNwPhil2_1 " r="4.8562199999999995" x="13.692636" b1="4.694391934467549E-5" b2="4.694391934467549E-5" voltageLevelId1="VL51" bus1="B51" connectableBus1="B51" voltageLevelId2="VL58" bus2="B58" connectableBus2="B58"/>
    <iidm:line id="L-52-53-1 " name="SCoshoct_Wooster_1 " r="7.712820000000001" x="31.136940000000003" b1="1.0654274312119302E-4" b2="1.0654274312119302E-4" voltageLevelId1="VL52" bus1="B52" connectableBus1="B52" voltageLevelId2="VL53" bus2="B53" connectableBus2="B53"/>
    <iidm:line id="L-53-54-1 " name="Wooster_Torrey_1 " r="5.008572" x="23.23368" b1="8.139046418819575E-5" b2="8.139046418819575E-5" voltageLevelId1="VL53" bus1="B53" connectableBus1="B53" voltageLevelId2="VL54" bus2="B54" connectableBus2="B54"/>
    <iidm:line id="L-54-55-1 " name="Torrey_Wagenhls_1 " r="3.2184359999999996" x="13.464108000000001" b1="5.3035076664566266E-5" b2="5.3035076664566266E-5" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL55" bus2="B55" connectableBus2="B55"/>
    <iidm:line id="L-54-56-1 " name="Torrey_Sunnysde_1 " r="0.52371" x="1.8187019999999998" b1="1.921865154379332E-5" b2="1.921865154379332E-5" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL56" bus2="B56" connectableBus2="B56"/>
    <iidm:line id="L-54-59-1 " name="Torrey_Tidd_1 " r="9.579132" x="43.667892" b1="1.5700483091787439E-4" b2="1.5700483091787439E-4" voltageLevelId1="VL54" bus1="B54" connectableBus1="B54" voltageLevelId2="VL59-63" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L-55-56-1 " name="Wagenhls_Sunnysde_1 " r="0.9293471999999998" x="2.8756440000000003" b1="9.8193656794791E-6" b2="9.8193656794791E-6" voltageLevelId1="VL55" bus1="B55" connectableBus1="B55" voltageLevelId2="VL56" bus2="B56" connectableBus2="B56"/>
    <iidm:line id="L-55-59-1 " name="Wagenhls_Tidd_1 " r="9.024951600000001" x="41.096952" b1="1.482356647763075E-4" b2="1.482356647763075E-4" voltageLevelId1="VL55" bus1="B55" connectableBus1="B55" voltageLevelId2="VL59-63" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L-56-57-1 " name="Sunnysde_WNwPhil1_1 " r="6.532091999999999" x="18.396504" b1="6.35370720436883E-5" b2="6.35370720436883E-5" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL57" bus2="B57" connectableBus2="B57"/>
    <iidm:line id="L-56-58-1 " name="Sunnysde_WNwPhil2_1 " r="6.532091999999999" x="18.396504" b1="6.35370720436883E-5" b2="6.35370720436883E-5" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL58" bus2="B58" connectableBus2="B58"/>
    <iidm:line id="L-56-59-1 " name="Sunnysde_Tidd_1 " r="15.7113" x="47.80044" b1="1.493908842680109E-4" b2="1.493908842680109E-4" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL59-63" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L-56-59-2 " name="Sunnysde_Tidd_2 " r="15.292332000000002" x="45.515159999999995" b1="1.4072673808023526E-4" b2="1.4072673808023526E-4" voltageLevelId1="VL56" bus1="B56" connectableBus1="B56" voltageLevelId2="VL59-63" bus2="B59" connectableBus2="B59"/>
    <iidm:line id="L-59-60-1 " name="Tidd_SWKammer_1 " r="6.036948" x="27.613799999999998" b1="9.871875656374712E-5" b2="9.871875656374712E-5" voltageLevelId1="VL59-63" bus1="B59" connectableBus1="B59" voltageLevelId2="VL60" bus2="B60" connectableBus2="B60"/>
    <iidm:line id="L-59-61-1 " name="Tidd_W.Kammer_1 " r="6.246432000000001" x="28.566" b1="1.0186935517748372E-4" b2="1.0186935517748372E-4" voltageLevelId1="VL59-63" bus1="B59" connectableBus1="B59" voltageLevelId2="VL61-64" bus2="B61" connectableBus2="B61"/>
    <iidm:line id="L-60-61-1 " name="SWKammer_W.Kammer_1 " r="0.5027615999999999" x="2.57094" b1="3.82272631800042E-5" b2="3.82272631800042E-5" voltageLevelId1="VL60" bus1="B60" connectableBus1="B60" voltageLevelId2="VL61-64" bus2="B61" connectableBus2="B61"/>
    <iidm:line id="L-60-62-1 " name="SWKammer_Natrium_1 " r="2.342412" x="10.683683999999998" b1="3.854232304137786E-5" b2="3.854232304137786E-5" voltageLevelId1="VL60" bus1="B60" connectableBus1="B60" voltageLevelId2="VL62" bus2="B62" connectableBus2="B62"/>
    <iidm:line id="L-61-62-1 " name="W.Kammer_Natrium_1 " r="1.5692256" x="7.160544000000001" b1="2.572988867884898E-5" b2="2.572988867884898E-5" voltageLevelId1="VL61-64" bus1="B61" connectableBus1="B61" voltageLevelId2="VL62" bus2="B62" connectableBus2="B62"/>
    <iidm:line id="L-62-66-1 " name="Natrium_Muskngum_1 " r="9.179208" x="41.515919999999994" b1="1.5175383322831335E-4" b2="1.5175383322831335E-4" voltageLevelId1="VL62" bus1="B62" connectableBus1="B62" voltageLevelId2="VL65-66" bus2="B66" connectableBus2="B66"/>
    <iidm:line id="L-62-67-1 " name="Natrium_Summerfl_1 " r="4.913352" x="22.281480000000002" b1="8.139046418819575E-5" b2="8.139046418819575E-5" voltageLevelId1="VL62" bus1="B62" connectableBus1="B62" voltageLevelId2="VL67" bus2="B67" connectableBus2="B67"/>
    <iidm:line id="L-63-64-1 " name="Tidd_Kammer_1 " r="0.3275568" x="3.8088000000000006" b1="5.671077504725899E-4" b2="5.671077504725899E-4" voltageLevelId1="VL59-63" bus1="B63" connectableBus1="B63" voltageLevelId2="VL61-64" bus2="B64" connectableBus2="B64"/>
    <iidm:line id="L-64-65-1 " name="Kammer_Muskngum_1 " r="0.5122836000000001" x="5.751288000000001" b1="9.976895610165932E-4" b2="9.976895610165932E-4" voltageLevelId1="VL61-64" bus1="B64" connectableBus1="B64" voltageLevelId2="VL65-66" bus2="B65" connectableBus2="B65"/>
    <iidm:line id="L-65-68-1 " name="Muskngum_Sporn_1 " r="0.26280719999999996" x="3.04704" b1="0.0016750682629699644" b2="0.0016750682629699644" voltageLevelId1="VL65-66" bus1="B65" connectableBus1="B65" voltageLevelId2="VL68-69" bus2="B68" connectableBus2="B68"/>
    <iidm:line id="L-66-67-1 " name="Muskngum_Summerfl_1 " r="4.265856" x="19.32966" b1="7.041587901701323E-5" b2="7.041587901701323E-5" voltageLevelId1="VL65-66" bus1="B66" connectableBus1="B66" voltageLevelId2="VL67" bus2="B67" connectableBus2="B67"/>
    <iidm:line id="L-68-81-1 " name="Sporn_Kanawha_1 " r="0.33326999999999996" x="3.8468879999999994" b1="0.002121403066582651" b2="0.002121403066582651" voltageLevelId1="VL68-69" bus1="B68" connectableBus1="B68" voltageLevelId2="VL80-81" bus2="B81" connectableBus2="B81"/>
    <iidm:line id="L-68-116-1 " name="Sporn_KygerCrk_1 " r="0.0647496" x="0.7712819999999999" b1="4.305818105440034E-4" b2="4.305818105440034E-4" voltageLevelId1="VL68-69" bus1="B68" connectableBus1="B68" voltageLevelId2="VL116" bus2="B116" connectableBus2="B116"/>
    <iidm:line id="L-69-70-1 " name="Sporn_Portsmth_1 " r="5.7132" x="24.18588" b1="3.20310859063222E-4" b2="3.20310859063222E-4" voltageLevelId1="VL68-69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL70" bus2="B70" connectableBus2="B70"/>
    <iidm:line id="L-69-75-1 " name="Sporn_SthPoint_1 " r="7.712820000000001" x="23.23368" b1="3.25561856752783E-4" b2="3.25561856752783E-4" voltageLevelId1="VL68-69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L-69-77-1 " name="Sporn_Turner_1 " r="5.884596" x="19.234440000000003" b1="2.725267800882168E-4" b2="2.725267800882168E-4" voltageLevelId1="VL68-69" bus1="B69" connectableBus1="B69" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L-70-71-1 " name="Portsmth_NPortsmt_1 " r="1.6796808" x="6.760619999999999" b1="2.3051879857172865E-5" b2="2.3051879857172865E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL71" bus2="B71" connectableBus2="B71"/>
    <iidm:line id="L-70-74-1 " name="Portsmth_Bellefnt_1 " r="7.636643999999999" x="25.195212" b1="8.842680109220753E-5" b2="8.842680109220753E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL74" bus2="B74" connectableBus2="B74"/>
    <iidm:line id="L-70-75-1 " name="Portsmth_SthPoint_1 " r="8.150832" x="26.85204" b1="9.451795841209829E-5" b2="9.451795841209829E-5" voltageLevelId1="VL70" bus1="B70" connectableBus1="B70" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L-71-72-1 " name="NPortsmt_Hillsbro_1 " r="8.493624" x="34.2792" b1="1.1667716866204579E-4" b2="1.1667716866204579E-4" voltageLevelId1="VL71" bus1="B71" connectableBus1="B71" voltageLevelId2="VL72" bus2="B72" connectableBus2="B72"/>
    <iidm:line id="L-71-73-1 " name="NPortsmt_Sargents_1 " r="1.6492103999999999" x="8.645976000000001" b1="3.092837639151439E-5" b2="3.092837639151439E-5" voltageLevelId1="VL71" bus1="B71" connectableBus1="B71" voltageLevelId2="VL73" bus2="B73" connectableBus2="B73"/>
    <iidm:line id="L-74-75-1 " name="Bellefnt_SthPoint_1 " r="2.342412" x="7.731863999999999" b1="2.7147658055030456E-5" b2="2.7147658055030456E-5" voltageLevelId1="VL74" bus1="B74" connectableBus1="B74" voltageLevelId2="VL75" bus2="B75" connectableBus2="B75"/>
    <iidm:line id="L-75-77-1 " name="SthPoint_Turner_1 " r="11.445444000000002" x="38.068956" b1="1.3069733249317369E-4" b2="1.3069733249317369E-4" voltageLevelId1="VL75" bus1="B75" connectableBus1="B75" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L-75-118-1 " name="SthPoint_WHuntngd_1 " r="2.76138" x="9.160164" b1="3.145347616047049E-5" b2="3.145347616047049E-5" voltageLevelId1="VL75" bus1="B75" connectableBus1="B75" voltageLevelId2="VL118" bus2="B118" connectableBus2="B118"/>
    <iidm:line id="L-76-77-1 " name="Darrah_Turner_1 " r="8.455536" x="28.185119999999998" b1="9.66183574879227E-5" b2="9.66183574879227E-5" voltageLevelId1="VL76" bus1="B76" connectableBus1="B76" voltageLevelId2="VL77" bus2="B77" connectableBus2="B77"/>
    <iidm:line id="L-76-118-1 " name="Darrah_WHuntngd_1 " r="3.1232160000000007" x="10.359935999999998" b1="3.560176433522369E-5" b2="3.560176433522369E-5" voltageLevelId1="VL76" bus1="B76" connectableBus1="B76" voltageLevelId2="VL118" bus2="B118" connectableBus2="B118"/>
    <iidm:line id="L-77-78-1 " name="Turner_Chemical_1 " r="0.7160544" x="2.3614559999999996" b1="3.3186305398025625E-5" b2="3.3186305398025625E-5" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL78" bus2="B78" connectableBus2="B78"/>
    <iidm:line id="L-77-80-1 " name="Turner_CabinCrk_1 " r="3.2374799999999997" x="9.23634" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL80-81" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L-77-80-2 " name="Turner_CabinCrk_2 " r="5.598936" x="19.9962" b1="5.986137366099559E-5" b2="5.986137366099559E-5" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL80-81" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L-77-82-1 " name="Turner_Logan_1 " r="5.675112" x="16.244532" b1="2.1460827557235874E-4" b2="2.1460827557235874E-4" voltageLevelId1="VL77" bus1="B77" connectableBus1="B77" voltageLevelId2="VL82" bus2="B82" connectableBus2="B82"/>
    <iidm:line id="L-78-79-1 " name="Chemical_CapitlHl_1 " r="1.0398024" x="4.646736000000001" b1="1.7013232514177692E-5" b2="1.7013232514177692E-5" voltageLevelId1="VL78" bus1="B78" connectableBus1="B78" voltageLevelId2="VL79" bus2="B79" connectableBus2="B79"/>
    <iidm:line id="L-79-80-1 " name="CapitlHl_CabinCrk_1 " r="2.970864" x="13.406976000000002" b1="4.9096828397395506E-5" b2="4.9096828397395506E-5" voltageLevelId1="VL79" bus1="B79" connectableBus1="B79" voltageLevelId2="VL80-81" bus2="B80" connectableBus2="B80"/>
    <iidm:line id="L-80-96-1 " name="CabinCrk_Baileysv_1 " r="6.779664" x="34.66008" b1="1.296996429321571E-4" b2="1.296996429321571E-4" voltageLevelId1="VL80-81" bus1="B80" connectableBus1="B80" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L-80-97-1 " name="CabinCrk_Sundial_1 " r="3.485052" x="17.787096" b1="6.66876706574249E-5" b2="6.66876706574249E-5" voltageLevelId1="VL80-81" bus1="B80" connectableBus1="B80" voltageLevelId2="VL97" bus2="B97" connectableBus2="B97"/>
    <iidm:line id="L-80-98-1 " name="CabinCrk_Bradley_1 " r="4.532472" x="20.56752" b1="7.508926696072253E-5" b2="7.508926696072253E-5" voltageLevelId1="VL80-81" bus1="B80" connectableBus1="B80" voltageLevelId2="VL98" bus2="B98" connectableBus2="B98"/>
    <iidm:line id="L-80-99-1 " name="CabinCrk_Hinton_1 " r="8.645976000000001" x="39.230639999999994" b1="1.4335223692501576E-4" b2="1.4335223692501576E-4" voltageLevelId1="VL80-81" bus1="B80" connectableBus1="B80" voltageLevelId2="VL99" bus2="B99" connectableBus2="B99"/>
    <iidm:line id="L-82-83-1 " name="Logan_Sprigg_1 " r="2.132928" x="6.9796260000000006" b1="9.96639361478681E-5" b2="9.96639361478681E-5" voltageLevelId1="VL82" bus1="B82" connectableBus1="B82" voltageLevelId2="VL83" bus2="B83" connectableBus2="B83"/>
    <iidm:line id="L-82-96-1 " name="Logan_Baileysv_1 " r="3.0851279999999996" x="10.09332" b1="1.4282713715605964E-4" b2="1.4282713715605964E-4" voltageLevelId1="VL82" bus1="B82" connectableBus1="B82" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L-83-84-1 " name="Sprigg_BetsyLne_1 " r="11.9025" x="25.13808" b1="6.773787019533711E-5" b2="6.773787019533711E-5" voltageLevelId1="VL83" bus1="B83" connectableBus1="B83" voltageLevelId2="VL84" bus2="B84" connectableBus2="B84"/>
    <iidm:line id="L-83-85-1 " name="Sprigg_BeaverCk_1 " r="8.18892" x="28.185119999999998" b1="9.136735979836167E-5" b2="9.136735979836167E-5" voltageLevelId1="VL83" bus1="B83" connectableBus1="B83" voltageLevelId2="VL85" bus2="B85" connectableBus2="B85"/>
    <iidm:line id="L-84-85-1 " name="BetsyLne_BeaverCk_1 " r="5.751288000000001" x="12.207204" b1="3.239865574459147E-5" b2="3.239865574459147E-5" voltageLevelId1="VL84" bus1="B84" connectableBus1="B84" voltageLevelId2="VL85" bus2="B85" connectableBus2="B85"/>
    <iidm:line id="L-85-86-1 " name="BeaverCk_Hazard_1 " r="6.6654" x="23.42412" b1="7.246376811594203E-5" b2="7.246376811594203E-5" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL86" bus2="B86" connectableBus2="B86"/>
    <iidm:line id="L-85-88-1 " name="BeaverCk_Fremont_1 " r="3.8088000000000006" x="19.424879999999998" b1="7.246376811594203E-5" b2="7.246376811594203E-5" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL88" bus2="B88" connectableBus2="B88"/>
    <iidm:line id="L-85-89-1 " name="BeaverCk_ClinchRv_1 " r="4.551516" x="32.94611999999999" b1="1.233984457046839E-4" b2="1.233984457046839E-4" voltageLevelId1="VL85" bus1="B85" connectableBus1="B85" voltageLevelId2="VL89" bus2="B89" connectableBus2="B89"/>
    <iidm:line id="L-86-87-1 " name="Hazard_Pinevlle_1 " r="5.3856432" x="39.497256" b1="1.1683469859273263E-4" b2="1.1683469859273263E-4" voltageLevelId1="VL86" bus1="B86" connectableBus1="B86" voltageLevelId2="VL87" bus2="B87" connectableBus2="B87"/>
    <iidm:line id="L-88-89-1 " name="Fremont_ClinchRv_1 " r="2.6471159999999996" x="13.559328" b1="5.077714765805503E-5" b2="5.077714765805503E-5" voltageLevelId1="VL88" bus1="B88" connectableBus1="B88" voltageLevelId2="VL89" bus2="B89" connectableBus2="B89"/>
    <iidm:line id="L-89-90-1 " name="ClinchRv_Holston_1 " r="9.864792" x="35.80272" b1="1.3862633900441084E-4" b2="1.3862633900441084E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL90" bus2="B90" connectableBus2="B90"/>
    <iidm:line id="L-89-90-2 " name="ClinchRv_Holston_2 " r="4.532472" x="18.986868" b1="2.7830287754673387E-4" b2="2.7830287754673387E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL90" bus2="B90" connectableBus2="B90"/>
    <iidm:line id="L-89-92-1 " name="ClinchRv_Saltvlle_1 " r="1.8853560000000003" x="9.617220000000001" b1="1.4387733669397188E-4" b2="1.4387733669397188E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L-89-92-2 " name="ClinchRv_Saltvlle_2 " r="7.484292" x="30.108563999999998" b1="1.0869565217391303E-4" b2="1.0869565217391303E-4" voltageLevelId1="VL89" bus1="B89" connectableBus1="B89" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L-90-91-1 " name="Holston_HolstonT_1 " r="4.837176" x="15.920784" b1="5.618567527830287E-5" b2="5.618567527830287E-5" voltageLevelId1="VL90" bus1="B90" connectableBus1="B90" voltageLevelId2="VL91" bus2="B91" connectableBus2="B91"/>
    <iidm:line id="L-91-92-1 " name="HolstonT_Saltvlle_1 " r="7.370027999999999" x="24.223968" b1="8.580130224742701E-5" b2="8.580130224742701E-5" voltageLevelId1="VL91" bus1="B91" connectableBus1="B91" voltageLevelId2="VL92" bus2="B92" connectableBus2="B92"/>
    <iidm:line id="L-92-93-1 " name="Saltvlle_Tazewell_1 " r="4.913352" x="16.149312000000002" b1="5.7235874816215084E-5" b2="5.7235874816215084E-5" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL93" bus2="B93" connectableBus2="B93"/>
    <iidm:line id="L-92-94-1 " name="Saltvlle_Switchbk_1 " r="9.160164" x="30.089519999999997" b1="1.0659525309808862E-4" b2="1.0659525309808862E-4" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL94" bus2="B94" connectableBus2="B94"/>
    <iidm:line id="L-92-100-1 " name="Saltvlle_Glen Lyn_1 " r="12.340511999999999" x="56.17980000000001" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L-92-102-1 " name="Saltvlle_Smythe_1 " r="2.342412" x="10.645596000000001" b1="3.843730308758664E-5" b2="3.843730308758664E-5" voltageLevelId1="VL92" bus1="B92" connectableBus1="B92" voltageLevelId2="VL102" bus2="B102" connectableBus2="B102"/>
    <iidm:line id="L-93-94-1 " name="Tazewell_Switchbk_1 " r="4.246812" x="13.940208" b1="4.9254358328082334E-5" b2="4.9254358328082334E-5" voltageLevelId1="VL93" bus1="B93" connectableBus1="B93" voltageLevelId2="VL94" bus2="B94" connectableBus2="B94"/>
    <iidm:line id="L-94-95-1 " name="Switchbk_Caldwell_1 " r="2.513808" x="8.265096000000002" b1="2.9143037177063645E-5" b2="2.9143037177063645E-5" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL95" bus2="B95" connectableBus2="B95"/>
    <iidm:line id="L-94-96-1 " name="Switchbk_Baileysv_1 " r="5.1228359999999995" x="16.549236" b1="6.038647342995169E-5" b2="6.038647342995169E-5" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L-94-100-1 " name="Switchbk_Glen Lyn_1 " r="3.389832" x="11.04552" b1="1.585801302247427E-4" b2="1.585801302247427E-4" voltageLevelId1="VL94" bus1="B94" connectableBus1="B94" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L-95-96-1 " name="Caldwell_Baileysv_1 " r="3.256524" x="10.417067999999999" b1="3.8699852972064694E-5" b2="3.8699852972064694E-5" voltageLevelId1="VL95" bus1="B95" connectableBus1="B95" voltageLevelId2="VL96" bus2="B96" connectableBus2="B96"/>
    <iidm:line id="L-96-97-1 " name="Baileysv_Sundial_1 " r="3.2946120000000003" x="16.853939999999998" b1="6.30119722747322E-5" b2="6.30119722747322E-5" voltageLevelId1="VL96" bus1="B96" connectableBus1="B96" voltageLevelId2="VL97" bus2="B97" connectableBus2="B97"/>
    <iidm:line id="L-98-100-1 " name="Bradley_Glen Lyn_1 " r="7.560468000000001" x="34.08876" b1="1.2497374501155222E-4" b2="1.2497374501155222E-4" voltageLevelId1="VL98" bus1="B98" connectableBus1="B98" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L-99-100-1 " name="Hinton_Glen Lyn_1 " r="3.42792" x="15.482772" b1="5.671077504725898E-5" b2="5.671077504725898E-5" voltageLevelId1="VL99" bus1="B99" connectableBus1="B99" voltageLevelId2="VL100" bus2="B100" connectableBus2="B100"/>
    <iidm:line id="L-100-101-1 " name="Glen Lyn_Wythe_1 " r="5.275188000000001" x="24.033528" b1="8.611636210880068E-5" b2="8.611636210880068E-5" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL101" bus2="B101" connectableBus2="B101"/>
    <iidm:line id="L-100-103-1 " name="Glen Lyn_Claytor_1 " r="3.04704" x="9.9981" b1="1.4072673808023526E-4" b2="1.4072673808023526E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL103" bus2="B103" connectableBus2="B103"/>
    <iidm:line id="L-100-104-1 " name="Glen Lyn_Hancock_1 " r="8.588844" x="38.849759999999996" b1="1.420394875026255E-4" b2="1.420394875026255E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL104" bus2="B104" connectableBus2="B104"/>
    <iidm:line id="L-100-106-1 " name="Glen Lyn_Cloverdl_1 " r="11.52162" x="43.61076" b1="1.627809283763915E-4" b2="1.627809283763915E-4" voltageLevelId1="VL100" bus1="B100" connectableBus1="B100" voltageLevelId2="VL106" bus2="B106" connectableBus2="B106"/>
    <iidm:line id="L-101-102-1 " name="Wythe_Smythe_1 " r="4.684824" x="21.329279999999997" b1="7.718966603654694E-5" b2="7.718966603654694E-5" voltageLevelId1="VL101" bus1="B101" connectableBus1="B101" voltageLevelId2="VL102" bus2="B102" connectableBus2="B102"/>
    <iidm:line id="L-103-104-1 " name="Claytor_Hancock_1 " r="8.874504" x="30.165696000000004" b1="1.068578029825667E-4" b2="1.068578029825667E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL104" bus2="B104" connectableBus2="B104"/>
    <iidm:line id="L-103-105-1 " name="Claytor_Roanoke_1 " r="10.18854" x="30.9465" b1="1.0712035286704474E-4" b2="1.0712035286704474E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL105" bus2="B105" connectableBus2="B105"/>
    <iidm:line id="L-103-110-1 " name="Claytor_Fieldale_1 " r="7.438586399999999" x="34.526771999999994" b1="1.2103549674438144E-4" b2="1.2103549674438144E-4" voltageLevelId1="VL103" bus1="B103" connectableBus1="B103" voltageLevelId2="VL110" bus2="B110" connectableBus2="B110"/>
    <iidm:line id="L-104-105-1 " name="Hancock_Roanoke_1 " r="1.8929735999999997" x="7.198632" b1="2.5887418609535813E-5" b2="2.5887418609535813E-5" voltageLevelId1="VL104" bus1="B104" connectableBus1="B104" voltageLevelId2="VL105" bus2="B105" connectableBus2="B105"/>
    <iidm:line id="L-105-106-1 " name="Roanoke_Cloverdl_1 " r="2.6661599999999996" x="10.417067999999999" b1="3.764965343415249E-5" b2="3.764965343415249E-5" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL106" bus2="B106" connectableBus2="B106"/>
    <iidm:line id="L-105-107-1 " name="Roanoke_Reusens_1 " r="10.09332" x="34.850519999999996" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL107" bus2="B107" connectableBus2="B107"/>
    <iidm:line id="L-105-108-1 " name="Roanoke_Blaine_1 " r="4.970484000000001" x="13.387932" b1="4.8414198697752575E-5" b2="4.8414198697752575E-5" voltageLevelId1="VL105" bus1="B105" connectableBus1="B105" voltageLevelId2="VL108" bus2="B108" connectableBus2="B108"/>
    <iidm:line id="L-106-107-1 " name="Cloverdl_Reusens_1 " r="10.09332" x="34.850519999999996" b1="1.2392354547363998E-4" b2="1.2392354547363998E-4" voltageLevelId1="VL106" bus1="B106" connectableBus1="B106" voltageLevelId2="VL107" bus2="B107" connectableBus2="B107"/>
    <iidm:line id="L-108-109-1 " name="Blaine_Franklin_1 " r="1.9996200000000002" x="5.484672" b1="1.9953791220331864E-5" b2="1.9953791220331864E-5" voltageLevelId1="VL108" bus1="B108" connectableBus1="B108" voltageLevelId2="VL109" bus2="B109" connectableBus2="B109"/>
    <iidm:line id="L-109-110-1 " name="Franklin_Fieldale_1 " r="5.294231999999999" x="14.511528" b1="5.3035076664566266E-5" b2="5.3035076664566266E-5" voltageLevelId1="VL109" bus1="B109" connectableBus1="B109" voltageLevelId2="VL110" bus2="B110" connectableBus2="B110"/>
    <iidm:line id="L-110-111-1 " name="Fieldale_DanRiver_1 " r="4.18968" x="14.37822" b1="5.250997689561016E-5" b2="5.250997689561016E-5" voltageLevelId1="VL110" bus1="B110" connectableBus1="B110" voltageLevelId2="VL111" bus2="B111" connectableBus2="B111"/>
    <iidm:line id="L-110-112-1 " name="Fieldale_Danville_1 " r="4.703868" x="12.18816" b1="1.627809283763915E-4" b2="1.627809283763915E-4" voltageLevelId1="VL110" bus1="B110" connectableBus1="B110" voltageLevelId2="VL112" bus2="B112" connectableBus2="B112"/>
    <iidm:line id="L-114-115-1 " name="WMedford_Medford_1 " r="0.438012" x="1.9805760000000001" b1="7.246376811594202E-6" b2="7.246376811594202E-6" voltageLevelId1="VL114" bus1="B114" connectableBus1="B114" voltageLevelId2="VL115" bus2="B115" connectableBus2="B115"/>
    <iidm:area id="A1" name="IEEE11      " areaType="ControlArea" interchangeTarget="0.0">
        <iidm:voltageLevelRef id="VL1"/>
        <iidm:voltageLevelRef id="VL2"/>
        <iidm:voltageLevelRef id="VL3"/>
        <iidm:voltageLevelRef id="VL4"/>
        <iidm:voltageLevelRef id="VL5-8"/>
        <iidm:voltageLevelRef id="VL6"/>
        <iidm:voltageLevelRef id="VL7"/>
        <iidm:voltageLevelRef id="VL9"/>
        <iidm:voltageLevelRef id="VL10"/>
        <iidm:voltageLevelRef id="VL11"/>
        <iidm:voltageLevelRef id="VL12"/>
        <iidm:voltageLevelRef id="VL13"/>
        <iidm:voltageLevelRef id="VL14"/>
        <iidm:voltageLevelRef id="VL15"/>
        <iidm:voltageLevelRef id="VL16"/>
        <iidm:voltageLevelRef id="VL17-30"/>
        <iidm:voltageLevelRef id="VL18"/>
        <iidm:voltageLevelRef id="VL19"/>
        <iidm:voltageLevelRef id="VL20"/>
        <iidm:voltageLevelRef id="VL21"/>
        <iidm:voltageLevelRef id="VL22"/>
        <iidm:voltageLevelRef id="VL23"/>
        <iidm:voltageLevelRef id="VL24"/>
        <iidm:voltageLevelRef id="VL25-26"/>
        <iidm:voltageLevelRef id="VL27"/>
        <iidm:voltageLevelRef id="VL28"/>
        <iidm:voltageLevelRef id="VL29"/>
        <iidm:voltageLevelRef id="VL31"/>
        <iidm:voltageLevelRef id="VL32"/>
        <iidm:voltageLevelRef id="VL33"/>
        <iidm:voltageLevelRef id="VL34"/>
        <iidm:voltageLevelRef id="VL35"/>
        <iidm:voltageLevelRef id="VL36"/>
        <iidm:voltageLevelRef id="VL37-38"/>
        <iidm:voltageLevelRef id="VL39"/>
        <iidm:voltageLevelRef id="VL40"/>
        <iidm:voltageLevelRef id="VL41"/>
        <iidm:voltageLevelRef id="VL42"/>
        <iidm:voltageLevelRef id="VL43"/>
        <iidm:voltageLevelRef id="VL44"/>
        <iidm:voltageLevelRef id="VL45"/>
        <iidm:voltageLevelRef id="VL46"/>
        <iidm:voltageLevelRef id="VL47"/>
        <iidm:voltageLevelRef id="VL48"/>
        <iidm:voltageLevelRef id="VL49"/>
        <iidm:voltageLevelRef id="VL50"/>
        <iidm:voltageLevelRef id="VL51"/>
        <iidm:voltageLevelRef id="VL52"/>
        <iidm:voltageLevelRef id="VL53"/>
        <iidm:voltageLevelRef id="VL54"/>
        <iidm:voltageLevelRef id="VL55"/>
        <iidm:voltageLevelRef id="VL56"/>
        <iidm:voltageLevelRef id="VL57"/>
        <iidm:voltageLevelRef id="VL58"/>
        <iidm:voltageLevelRef id="VL59-63"/>
        <iidm:voltageLevelRef id="VL60"/>
        <iidm:voltageLevelRef id="VL61-64"/>
        <iidm:voltageLevelRef id="VL62"/>
        <iidm:voltageLevelRef id="VL65-66"/>
        <iidm:voltageLevelRef id="VL67"/>
        <iidm:voltageLevelRef id="VL68-69"/>
        <iidm:voltageLevelRef id="VL70"/>
        <iidm:voltageLevelRef id="VL71"/>
        <iidm:voltageLevelRef id="VL72"/>
        <iidm:voltageLevelRef id="VL73"/>
        <iidm:voltageLevelRef id="VL74"/>
        <iidm:voltageLevelRef id="VL75"/>
        <iidm:voltageLevelRef id="VL76"/>
        <iidm:voltageLevelRef id="VL77"/>
        <iidm:voltageLevelRef id="VL78"/>
        <iidm:voltageLevelRef id="VL79"/>
        <iidm:voltageLevelRef id="VL80-81"/>
        <iidm:voltageLevelRef id="VL82"/>
        <iidm:voltageLevelRef id="VL83"/>
        <iidm:voltageLevelRef id="VL84"/>
        <iidm:voltageLevelRef id="VL85"/>
        <iidm:voltageLevelRef id="VL86"/>
        <iidm:voltageLevelRef id="VL87"/>
        <iidm:voltageLevelRef id="VL88"/>
        <iidm:voltageLevelRef id="VL89"/>
        <iidm:voltageLevelRef id="VL90"/>
        <iidm:voltageLevelRef id="VL91"/>
        <iidm:voltageLevelRef id="VL92"/>
        <iidm:voltageLevelRef id="VL93"/>
        <iidm:voltageLevelRef id="VL94"/>
        <iidm:voltageLevelRef id="VL95"/>
        <iidm:voltageLevelRef id="VL96"/>
        <iidm:voltageLevelRef id="VL97"/>
        <iidm:voltageLevelRef id="VL98"/>
        <iidm:voltageLevelRef id="VL99"/>
        <iidm:voltageLevelRef id="VL100"/>
        <iidm:voltageLevelRef id="VL101"/>
        <iidm:voltageLevelRef id="VL102"/>
        <iidm:voltageLevelRef id="VL103"/>
        <iidm:voltageLevelRef id="VL104"/>
        <iidm:voltageLevelRef id="VL105"/>
        <iidm:voltageLevelRef id="VL106"/>
        <iidm:voltageLevelRef id="VL107"/>
        <iidm:voltageLevelRef id="VL108"/>
        <iidm:voltageLevelRef id="VL109"/>
        <iidm:voltageLevelRef id="VL110"/>
        <iidm:voltageLevelRef id="VL111"/>
        <iidm:voltageLevelRef id="VL112"/>
        <iidm:voltageLevelRef id="VL113"/>
        <iidm:voltageLevelRef id="VL114"/>
        <iidm:voltageLevelRef id="VL115"/>
        <iidm:voltageLevelRef id="VL116"/>
        <iidm:voltageLevelRef id="VL117"/>
        <iidm:voltageLevelRef id="VL118"/>
    </iidm:area>
    <iidm:extension id="VL68-69">
        <slt:slackTerminal id="B69-G1 "/>
    </iidm:extension>
</iidm:network>
