 0,    100.00, 33, 0, 0, 60.00       / March 15, 2017 14:58:45; Simulator Version 20 Beta; BuildDate 2017_3_13


    1,'WINNSBORO 0 ', 138.0000,1,   1,   2,   1,1.01216984,  -7.292753, 1.10000, 0.90000, 1.10000, 0.90000
    2,'WINNSBORO 1 ', 138.0000,1,   1,   2,   1,1.01159012,  -7.364558, 1.10000, 0.90000, 1.10000, 0.90000
    3,'COLUMBIA 1~3', 138.0000,1,   1,   2,   1,1.00623679,  -8.595016, 1.10000, 0.90000, 1.10000, 0.90000
    4,'COLUMBIA 1~4', 138.0000,1,   1,   2,   1,1.00407279,  -8.845873, 1.10000, 0.90000, 1.10000, 0.90000
    5,'SMYRNA 0    ', 138.0000,1,   1,   1,   1,1.01486611,   2.141622, 1.10000, 0.90000, 1.10000, 0.90000
    6,'SMYRNA 1    ', 138.0000,1,   1,   1,   1,1.01481843,   2.135518, 1.10000, 0.90000, 1.10000, 0.90000
    7,'EASTOVER 2 0', 345.0000,1,   1,   2,   1,1.03386915,  -3.454433, 1.10000, 0.90000, 1.10000, 0.90000
    8,'EASTOVER 2 1', 138.0000,1,   1,   2,   1,1.02697039,  -5.235297, 1.10000, 0.90000, 1.10000, 0.90000
    9,'EASTOVER 2 2',  13.8000,2,   1,   2,   1,1.03999996,  -0.655940, 1.10000, 0.90000, 1.10000, 0.90000
   10,'CHAPPELLS ~6', 138.0000,1,   1,   2,   1,1.01672971, -10.329334, 1.10000, 0.90000, 1.10000, 0.90000
   11,'CHAPPELLS ~7', 138.0000,1,   1,   2,   1,1.01669300, -10.333480, 1.10000, 0.90000, 1.10000, 0.90000
   12,'PELZER 0    ', 138.0000,1,   1,   1,   1,0.99182189, -11.062240, 1.10000, 0.90000, 1.10000, 0.90000
   13,'PELZER 1    ', 138.0000,1,   1,   1,   1,0.99127436, -11.126515, 1.10000, 0.90000, 1.10000, 0.90000
   14,'SENECA 3 0  ', 345.0000,1,   1,   1,   1,1.03009427,   0.068827, 1.10000, 0.90000, 1.10000, 0.90000
   15,'SENECA 3 1  ', 138.0000,1,   1,   1,   1,1.02139008,  -2.551455, 1.10000, 0.90000, 1.10000, 0.90000
   16,'SENECA 3 2  ',  13.8000,2,   1,   1,   1,1.03999996,   2.912436, 1.10000, 0.90000, 1.10000, 0.90000
   17,'SENECA 3 3  ',  13.8000,3,   1,   1,   1,1.03999996,   3.474049, 1.10000, 0.90000, 1.10000, 0.90000
   18,'SENECA 3 4  ',  13.8000,2,   1,   1,   1,1.03999996,   4.367797, 1.10000, 0.90000, 1.10000, 0.90000
   19,'MONETTA 0   ', 138.0000,1,   1,   2,   1,1.01836598, -10.796903, 1.10000, 0.90000, 1.10000, 0.90000
   20,'MONETTA 1   ', 138.0000,1,   1,   2,   1,1.01829565, -10.806292, 1.10000, 0.90000, 1.10000, 0.90000
   21,'LEXINGTON ~2', 138.0000,1,   1,   2,   1,1.00954187,  -8.858856, 1.10000, 0.90000, 1.10000, 0.90000
   22,'LEXINGTON ~3', 138.0000,1,   1,   2,   1,1.00741601,  -9.111627, 1.10000, 0.90000, 1.10000, 0.90000
   23,'WELLFORD 0  ', 345.0000,1,   1,   1,   1,1.02731049,  -4.460517, 1.10000, 0.90000, 1.10000, 0.90000
   24,'WELLFORD 1  ', 138.0000,1,   1,   1,   1,1.01235747,  -7.345727, 1.10000, 0.90000, 1.10000, 0.90000
   25,'WELLFORD 2  ', 138.0000,1,   1,   1,   1,1.01232183,  -7.350150, 1.10000, 0.90000, 1.10000, 0.90000
   26,'WELLFORD 3  ', 138.0000,1,   1,   1,   1,1.01202381,  -7.389089, 1.10000, 0.90000, 1.10000, 0.90000
   27,'LAURENS 0   ', 138.0000,1,   1,   1,   1,1.01323128, -13.077732, 1.10000, 0.90000, 1.10000, 0.90000
   28,'LAURENS 1   ', 138.0000,1,   1,   1,   1,1.01214457, -13.210629, 1.10000, 0.90000, 1.10000, 0.90000
   29,'COLUMBIA 1~1', 138.0000,1,   1,   2,   1,1.00944281, -11.107322, 1.10000, 0.90000, 1.10000, 0.90000
   30,'COLUMBIA 1~2', 138.0000,1,   1,   2,   1,1.00795424, -11.283761, 1.10000, 0.90000, 1.10000, 0.90000
   31,'WINDSOR 0   ', 138.0000,1,   1,   2,   1,1.03246546, -13.545102, 1.10000, 0.90000, 1.10000, 0.90000
   32,'WINDSOR 1   ', 138.0000,1,   1,   2,   1,1.03231978, -13.562228, 1.10000, 0.90000, 1.10000, 0.90000
   33,'PROSPERITY 0', 138.0000,1,   1,   2,   1,1.00622392, -11.732164, 1.10000, 0.90000, 1.10000, 0.90000
   34,'PROSPERITY 1', 138.0000,1,   1,   2,   1,1.00585079, -11.776277, 1.10000, 0.90000, 1.10000, 0.90000
   35,'NORTH AUGU~3', 138.0000,1,   1,   2,   1,1.01766539, -12.374649, 1.10000, 0.90000, 1.10000, 0.90000
   36,'NORTH AUGU~4', 138.0000,1,   1,   2,   1,1.01707172, -12.443631, 1.10000, 0.90000, 1.10000, 0.90000
   37,'LANDO 0     ', 138.0000,1,   1,   1,   1,1.01946342,   2.515492, 1.10000, 0.90000, 1.10000, 0.90000
   38,'LANDO 1     ', 138.0000,1,   1,   1,   1,1.01946151,   2.515231, 1.10000, 0.90000, 1.10000, 0.90000
   39,'GAFFNEY 3 0 ', 345.0000,1,   1,   1,   1,1.02954912,  -4.337351, 1.10000, 0.90000, 1.10000, 0.90000
   40,'GAFFNEY 3 1 ', 138.0000,1,   1,   1,   1,1.02309358,  -5.544634, 1.10000, 0.90000, 1.10000, 0.90000
   41,'GAFFNEY 3 2 ', 138.0000,1,   1,   1,   1,1.02213979,  -5.663918, 1.10000, 0.90000, 1.10000, 0.90000
   42,'CLARKS HIL~4', 138.0000,1,   1,   2,   1,1.02412856, -10.118250, 1.10000, 0.90000, 1.10000, 0.90000
   43,'CLARKS HIL~5', 138.0000,1,   1,   2,   1,1.02406871, -10.125498, 1.10000, 0.90000, 1.10000, 0.90000
   44,'JENKINSVIL~1', 138.0000,1,   1,   2,   1,1.01835072,  -6.304916, 1.10000, 0.90000, 1.10000, 0.90000
   45,'JENKINSVIL~2', 138.0000,1,   1,   2,   1,1.01831746,  -6.309076, 1.10000, 0.90000, 1.10000, 0.90000
   46,'WOODRUFF 0  ', 138.0000,1,   1,   1,   1,1.00416839,  -9.706521, 1.10000, 0.90000, 1.10000, 0.90000
   47,'WOODRUFF 1  ', 138.0000,1,   1,   1,   1,1.00350845,  -9.787813, 1.10000, 0.90000, 1.10000, 0.90000
   48,'IVA 0       ', 138.0000,1,   1,   1,   1,1.00096107, -14.274960, 1.10000, 0.90000, 1.10000, 0.90000
   49,'IVA 1       ',  13.8000,2,   1,   1,   1,1.00281000, -14.072881, 1.10000, 0.90000, 1.10000, 0.90000
   50,'IVA 2       ',  13.8000,2,   1,   1,   1,1.00311327, -14.037239, 1.10000, 0.90000, 1.10000, 0.90000
   51,'IVA 3       ', 138.0000,1,   1,   1,   1,1.00095522, -14.275669, 1.10000, 0.90000, 1.10000, 0.90000
   52,'IVA 4       ', 138.0000,1,   1,   1,   1,1.00060749, -14.317466, 1.10000, 0.90000, 1.10000, 0.90000
   53,'CAYCE 0     ', 138.0000,1,   1,   2,   1,1.01654124,  -9.773880, 1.10000, 0.90000, 1.10000, 0.90000
   54,'CAYCE 1     ', 138.0000,1,   1,   2,   1,1.01602793,  -9.829491, 1.10000, 0.90000, 1.10000, 0.90000
   55,'TROY 0      ', 138.0000,1,   1,   1,   1,1.01914012,  -9.690781, 1.10000, 0.90000, 1.10000, 0.90000
   56,'TROY 1      ', 138.0000,1,   1,   1,   1,1.01910651,  -9.694682, 1.10000, 0.90000, 1.10000, 0.90000
   57,'SIMPSONVIL~3', 345.0000,1,   1,   1,   1,1.01024759,  -6.150021, 1.10000, 0.90000, 1.10000, 0.90000
   58,'SIMPSONVIL~4', 138.0000,1,   1,   1,   1,1.00198936,  -8.970641, 1.10000, 0.90000, 1.10000, 0.90000
   59,'SIMPSONVIL~5', 138.0000,1,   1,   1,   1,0.99965429,  -9.267558, 1.10000, 0.90000, 1.10000, 0.90000
   60,'MAYO 0      ', 138.0000,1,   1,   1,   1,1.01955903,  -6.104997, 1.10000, 0.90000, 1.10000, 0.90000
   61,'MAYO 1      ', 138.0000,1,   1,   1,   1,1.01955616,  -6.105377, 1.10000, 0.90000, 1.10000, 0.90000
   62,'BELTON 2 0  ', 138.0000,1,   1,   1,   1,1.00981164,  -8.434964, 1.10000, 0.90000, 1.10000, 0.90000
   63,'BELTON 2 1  ',  13.8000,2,   1,   1,   1,1.00981164,  -8.434964, 1.10000, 0.90000, 1.10000, 0.90000
   64,'BELTON 2 2  ', 138.0000,1,   1,   1,   1,1.00928235,  -8.495522, 1.10000, 0.90000, 1.10000, 0.90000
   65,'BRADLEY 0   ', 345.0000,1,   1,   1,   1,1.02541149,  -7.156160, 1.10000, 0.90000, 1.10000, 0.90000
   66,'BRADLEY 1   ', 138.0000,1,   1,   1,   1,1.02131593,  -8.854026, 1.10000, 0.90000, 1.10000, 0.90000
   67,'BRADLEY 2   ', 138.0000,1,   1,   1,   1,1.02124619,  -8.862013, 1.10000, 0.90000, 1.10000, 0.90000
   68,'ENOREE 0    ', 138.0000,1,   1,   1,   1,1.00959444, -10.090654, 1.10000, 0.90000, 1.10000, 0.90000
   69,'ENOREE 1    ', 138.0000,1,   1,   1,   1,1.00930262, -10.127086, 1.10000, 0.90000, 1.10000, 0.90000
   70,'HONEA PATH~2', 138.0000,1,   1,   1,   1,0.99522310, -11.369091, 1.10000, 0.90000, 1.10000, 0.90000
   71,'HONEA PATH~3',  13.8000,2,   1,   1,   1,0.99595255, -11.266605, 1.10000, 0.90000, 1.10000, 0.90000
   72,'HONEA PATH~4',  13.8000,2,   1,   1,   1,0.99639368, -11.203047, 1.10000, 0.90000, 1.10000, 0.90000
   73,'HONEA PATH~5',  13.8000,2,   1,   1,   1,0.99686670, -11.152281, 1.10000, 0.90000, 1.10000, 0.90000
   74,'SPRINGFIEL~1', 138.0000,1,   1,   2,   1,1.02504814, -13.384749, 1.10000, 0.90000, 1.10000, 0.90000
   75,'SPRINGFIEL~2', 138.0000,1,   1,   2,   1,1.02497184, -13.393951, 1.10000, 0.90000, 1.10000, 0.90000
   76,'EDGEMOOR 0  ', 138.0000,1,   1,   1,   1,1.01793778,   3.392810, 1.10000, 0.90000, 1.10000, 0.90000
   77,'EDGEMOOR 1  ', 138.0000,1,   1,   1,   1,1.01783001,   3.380789, 1.10000, 0.90000, 1.10000, 0.90000
   78,'NEWRY 0     ', 138.0000,1,   1,   1,   1,1.01266253,  -4.970776, 1.10000, 0.90000, 1.10000, 0.90000
   79,'NEWRY 1     ', 138.0000,1,   1,   1,   1,1.01265693,  -4.971439, 1.10000, 0.90000, 1.10000, 0.90000
   80,'CLARKS HIL~1', 345.0000,1,   1,   2,   1,1.03188443,  -6.691338, 1.10000, 0.90000, 1.10000, 0.90000
   81,'CLARKS HIL~2', 138.0000,1,   1,   2,   1,1.02620733,  -9.277308, 1.10000, 0.90000, 1.10000, 0.90000
   82,'CLARKS HIL~3',  13.8000,2,   1,   2,   1,1.03999996,  -0.674854, 1.10000, 0.90000, 1.10000, 0.90000
   83,'NEWBERRY 0  ', 138.0000,1,   1,   2,   1,1.00430727, -12.128204, 1.10000, 0.90000, 1.10000, 0.90000
   84,'NEWBERRY 1  ', 138.0000,1,   1,   2,   1,1.00331819, -12.249896, 1.10000, 0.90000, 1.10000, 0.90000
   85,'AIKEN 3 0   ', 138.0000,1,   1,   2,   1,1.02616227, -12.363804, 1.10000, 0.90000, 1.10000, 0.90000
   86,'AIKEN 3 1   ', 138.0000,1,   1,   2,   1,1.02587187, -12.399490, 1.10000, 0.90000, 1.10000, 0.90000
   87,'ROCK HILL ~5', 138.0000,1,   1,   1,   1,1.00115740,   4.158676, 1.10000, 0.90000, 1.10000, 0.90000
   88,'ROCK HILL ~6', 138.0000,1,   1,   1,   1,1.00107479,   4.148458, 1.10000, 0.90000, 1.10000, 0.90000
   89,'CAMERON 0   ', 138.0000,1,   1,   2,   1,1.01781332,  -7.650794, 1.10000, 0.90000, 1.10000, 0.90000
   90,'CAMERON 1   ', 138.0000,1,   1,   2,   1,1.01772141,  -7.662924, 1.10000, 0.90000, 1.10000, 0.90000
   91,'SENECA 2 0  ', 138.0000,1,   1,   1,   1,1.01176405,  -4.102060, 1.10000, 0.90000, 1.10000, 0.90000
   92,'SENECA 2 1  ', 138.0000,1,   1,   1,   1,1.01077330,  -4.228292, 1.10000, 0.90000, 1.10000, 0.90000
   93,'BLAIR 0     ', 138.0000,1,   1,   2,   1,1.01549649,  -2.983319, 1.10000, 0.90000, 1.10000, 0.90000
   94,'BLAIR 1     ', 138.0000,1,   1,   2,   1,1.01542401,  -2.992412, 1.10000, 0.90000, 1.10000, 0.90000
   95,'WALHALLA 0  ', 138.0000,1,   1,   1,   1,1.01218367,  -4.069760, 1.10000, 0.90000, 1.10000, 0.90000
   96,'WALHALLA 1  ', 138.0000,1,   1,   1,   1,1.01170242,  -4.128795, 1.10000, 0.90000, 1.10000, 0.90000
   97,'ANDERSON 4 0', 138.0000,1,   1,   1,   1,1.00467610, -14.693084, 1.10000, 0.90000, 1.10000, 0.90000
   98,'ANDERSON 4 1', 138.0000,1,   1,   1,   1,1.00407231, -14.773865, 1.10000, 0.90000, 1.10000, 0.90000
   99,'PACOLET 0   ', 138.0000,1,   1,   1,   1,1.02221203,  -5.694555, 1.10000, 0.90000, 1.10000, 0.90000
  100,'PACOLET 1   ', 138.0000,1,   1,   1,   1,1.02199888,  -5.720127, 1.10000, 0.90000, 1.10000, 0.90000
  101,'PACOLET 2   ', 138.0000,1,   1,   1,   1,1.02219832,  -5.696073, 1.10000, 0.90000, 1.10000, 0.90000
  102,'ABBEVILLE 0 ', 138.0000,1,   1,   1,   1,1.00294638, -13.120671, 1.10000, 0.90000, 1.10000, 0.90000
  103,'ABBEVILLE 1 ', 138.0000,1,   1,   1,   1,1.00230777, -13.202726, 1.10000, 0.90000, 1.10000, 0.90000
  104,'AIKEN 2 0   ', 138.0000,1,   1,   2,   1,1.01841426, -13.946336, 1.10000, 0.90000, 1.10000, 0.90000
  105,'AIKEN 2 1   ', 138.0000,1,   1,   2,   1,1.01708901, -14.105046, 1.10000, 0.90000, 1.10000, 0.90000
  106,'JOHNSTON 0  ', 138.0000,1,   1,   2,   1,1.02028716, -11.273091, 1.10000, 0.90000, 1.10000, 0.90000
  107,'JOHNSTON 1  ', 138.0000,1,   1,   2,   1,1.02006269, -11.299992, 1.10000, 0.90000, 1.10000, 0.90000
  108,'SPARTANBU~14', 138.0000,1,   1,   1,   1,1.01514816,  -6.628576, 1.10000, 0.90000, 1.10000, 0.90000
  109,'SPARTANBU~15', 138.0000,1,   1,   1,   1,1.01446223,  -6.703604, 1.10000, 0.90000, 1.10000, 0.90000
  110,'GAFFNEY 2 0 ', 138.0000,1,   1,   1,   1,1.02740514,  -1.483451, 1.10000, 0.90000, 1.10000, 0.90000
  111,'GAFFNEY 2 1 ', 138.0000,1,   1,   1,   1,1.02648306,  -1.604187, 1.10000, 0.90000, 1.10000, 0.90000
  112,'LEESVILLE 0 ', 138.0000,1,   1,   2,   1,1.01409984, -10.274984, 1.10000, 0.90000, 1.10000, 0.90000
  113,'LEESVILLE 1 ', 138.0000,1,   1,   2,   1,1.01342905, -10.350557, 1.10000, 0.90000, 1.10000, 0.90000
  114,'LANGLEY 0   ', 138.0000,1,   1,   2,   1,1.01915872, -12.782173, 1.10000, 0.90000, 1.10000, 0.90000
  115,'LANGLEY 1   ', 138.0000,1,   1,   2,   1,1.01908910, -12.791178, 1.10000, 0.90000, 1.10000, 0.90000
  116,'LANGLEY 2   ', 138.0000,1,   1,   2,   1,1.01911569, -12.787773, 1.10000, 0.90000, 1.10000, 0.90000
  117,'DONALDS 0   ', 138.0000,1,   1,   1,   1,1.00453579, -10.440633, 1.10000, 0.90000, 1.10000, 0.90000
  118,'DONALDS 1   ', 138.0000,1,   1,   1,   1,1.00438976, -10.459100, 1.10000, 0.90000, 1.10000, 0.90000
  119,'GREENVILL~17', 138.0000,1,   1,   1,   1,0.98711377, -11.917873, 1.10000, 0.90000, 1.10000, 0.90000
  120,'GREENVILL~18', 138.0000,1,   1,   1,   1,0.98667324, -11.972067, 1.10000, 0.90000, 1.10000, 0.90000
  121,'COLUMBIA 9 0', 138.0000,1,   1,   2,   1,1.01291621, -10.493538, 1.10000, 0.90000, 1.10000, 0.90000
  122,'COLUMBIA 9 1', 138.0000,1,   1,   2,   1,1.01208091, -10.603845, 1.10000, 0.90000, 1.10000, 0.90000
  123,'SALEM 3 0   ', 345.0000,1,   1,   1,   1,1.03009236,  -0.277505, 1.10000, 0.90000, 1.10000, 0.90000
  124,'SALEM 3 1   ', 138.0000,1,   1,   1,   1,1.02765453,  -0.980921, 1.10000, 0.90000, 1.10000, 0.90000
  125,'SALEM 3 2   ',  13.8000,2,   1,   1,   1,1.03009236,  -0.277505, 1.10000, 0.90000, 1.10000, 0.90000
  126,'SALEM 3 3   ',  13.8000,2,   1,   1,   1,1.03009236,  -0.277505, 1.10000, 0.90000, 1.10000, 0.90000
  127,'SALEM 3 4   ',  13.8000,2,   1,   1,   1,1.03999996,   3.872702, 1.10000, 0.90000, 1.10000, 0.90000
  128,'SALEM 3 5   ',  13.8000,2,   1,   1,   1,1.03953290,   1.091191, 1.10000, 0.90000, 1.10000, 0.90000
  129,'GREENVILL~15', 138.0000,1,   1,   1,   1,0.98422194, -12.434627, 1.10000, 0.90000, 1.10000, 0.90000
  130,'GREENVILL~16', 138.0000,1,   1,   1,   1,0.98258084, -12.620261, 1.10000, 0.90000, 1.10000, 0.90000
  131,'COWPENS 0   ', 138.0000,1,   1,   1,   1,1.02027261,  -5.976244, 1.10000, 0.90000, 1.10000, 0.90000
  132,'COWPENS 1   ', 138.0000,1,   1,   1,   1,1.01986766,  -6.023923, 1.10000, 0.90000, 1.10000, 0.90000
  133,'WESTMINSTE~3', 138.0000,1,   1,   1,   1,1.01291430,  -4.028597, 1.10000, 0.90000, 1.10000, 0.90000
  134,'WESTMINSTE~4', 138.0000,1,   1,   1,   1,1.01235032,  -4.098777, 1.10000, 0.90000, 1.10000, 0.90000
  135,'SAINT MATT~1', 138.0000,1,   1,   2,   1,1.01527667,  -7.851748, 1.10000, 0.90000, 1.10000, 0.90000
  136,'SAINT MATT~2', 138.0000,1,   1,   2,   1,1.01487422,  -7.904033, 1.10000, 0.90000, 1.10000, 0.90000
  137,'GREENWOOD ~3', 138.0000,1,   1,   1,   1,1.00684536, -10.557651, 1.10000, 0.90000, 1.10000, 0.90000
  138,'GREENWOOD ~4', 138.0000,1,   1,   1,   1,1.00561595, -10.719761, 1.10000, 0.90000, 1.10000, 0.90000
  139,'FINGERVILL~1', 138.0000,1,   1,   1,   1,1.01584506,  -6.638370, 1.10000, 0.90000, 1.10000, 0.90000
  140,'FINGERVILL~2', 138.0000,1,   1,   1,   1,1.01584148,  -6.638798, 1.10000, 0.90000, 1.10000, 0.90000
  141,'ROCK HILL ~3', 138.0000,1,   1,   1,   1,1.00073969,   0.904733, 1.10000, 0.90000, 1.10000, 0.90000
  142,'ROCK HILL ~4', 138.0000,1,   1,   1,   1,0.99814326,   0.605476, 1.10000, 0.90000, 1.10000, 0.90000
  143,'YORK 2 0    ', 138.0000,1,   1,   1,   1,1.01885676,   9.880967, 1.10000, 0.90000, 1.10000, 0.90000
  144,'YORK 2 1    ',  13.8000,2,   1,   1,   1,1.03999996,  22.413558, 1.10000, 0.90000, 1.10000, 0.90000
  145,'YORK 2 2    ',  13.8000,2,   1,   1,   1,1.03999996,  12.557683, 1.10000, 0.90000, 1.10000, 0.90000
  146,'CHAPIN 0    ', 345.0000,1,   1,   2,   1,1.02880740,  -4.406195, 1.10000, 0.90000, 1.10000, 0.90000
  147,'CHAPIN 1    ', 138.0000,1,   1,   2,   1,1.01717687,  -5.091067, 1.10000, 0.90000, 1.10000, 0.90000
  148,'CHAPIN 2    ', 138.0000,1,   1,   2,   1,1.01624691,  -5.211278, 1.10000, 0.90000, 1.10000, 0.90000
  149,'MODOC 0     ', 138.0000,1,   1,   2,   1,1.02207649, -10.214260, 1.10000, 0.90000, 1.10000, 0.90000
  150,'MODOC 1     ', 138.0000,1,   1,   2,   1,1.02205205, -10.217155, 1.10000, 0.90000, 1.10000, 0.90000
  151,'SPARTANBU~11', 345.0000,1,   1,   1,   1,1.02819884,  -4.565813, 1.10000, 0.90000, 1.10000, 0.90000
  152,'SPARTANBU~12', 138.0000,1,   1,   1,   1,1.02737427,  -6.964574, 1.10000, 0.90000, 1.10000, 0.90000
  153,'SPARTANBU~13', 138.0000,1,   1,   1,   1,1.02613664,  -7.115000, 1.10000, 0.90000, 1.10000, 0.90000
  154,'BOILING SP~1', 138.0000,1,   1,   1,   1,1.01023936,  -7.509773, 1.10000, 0.90000, 1.10000, 0.90000
  155,'BOILING SP~2', 138.0000,1,   1,   1,   1,1.00935423,  -7.617307, 1.10000, 0.90000, 1.10000, 0.90000
  156,'GREENVILL~13', 138.0000,1,   1,   1,   1,0.98945850, -11.146434, 1.10000, 0.90000, 1.10000, 0.90000
  157,'GREENVILL~14', 138.0000,1,   1,   1,   1,0.98779511, -11.357826, 1.10000, 0.90000, 1.10000, 0.90000
  158,'PELION 0    ', 138.0000,1,   1,   2,   1,1.01085949, -10.054788, 1.10000, 0.90000, 1.10000, 0.90000
  159,'PELION 1    ', 138.0000,1,   1,   2,   1,1.01048970, -10.102379, 1.10000, 0.90000, 1.10000, 0.90000
  160,'GRANITEVIL~1', 138.0000,1,   1,   2,   1,1.01985502, -11.525286, 1.10000, 0.90000, 1.10000, 0.90000
  161,'GRANITEVIL~2', 138.0000,1,   1,   2,   1,1.01947105, -11.574194, 1.10000, 0.90000, 1.10000, 0.90000
  162,'IRMO 0      ', 345.0000,1,   1,   2,   1,1.02909601,  -4.368150, 1.10000, 0.90000, 1.10000, 0.90000
  163,'IRMO 1      ', 138.0000,1,   1,   2,   1,1.02521443,  -5.148050, 1.10000, 0.90000, 1.10000, 0.90000
  164,'IRMO 2      ', 138.0000,1,   1,   2,   1,1.02356493,  -5.352447, 1.10000, 0.90000, 1.10000, 0.90000
  165,'SALEM 2 0   ', 345.0000,1,   1,   1,   1,1.03039443,   0.075112, 1.10000, 0.90000, 1.10000, 0.90000
  166,'SALEM 2 1   ', 138.0000,1,   1,   1,   1,1.02459157,  -1.492964, 1.10000, 0.90000, 1.10000, 0.90000
  167,'SALEM 2 2   ',  13.8000,2,   1,   1,   1,1.03999996,   2.295907, 1.10000, 0.90000, 1.10000, 0.90000
  168,'SALEM 2 3   ',  13.8000,2,   1,   1,   1,1.03999996,   3.744285, 1.10000, 0.90000, 1.10000, 0.90000
  169,'SALEM 2 4   ',  13.8000,2,   1,   1,   1,1.03999996,   5.365912, 1.10000, 0.90000, 1.10000, 0.90000
  170,'WEST UNION 0', 138.0000,1,   1,   1,   1,1.01170015,  -4.207722, 1.10000, 0.90000, 1.10000, 0.90000
  171,'WEST UNION 1', 138.0000,1,   1,   1,   1,1.01151419,  -4.232924, 1.10000, 0.90000, 1.10000, 0.90000
  172,'CROSS HILL 0', 138.0000,1,   1,   1,   1,1.00502145,  -9.319500, 1.10000, 0.90000, 1.10000, 0.90000
  173,'CROSS HILL 1', 138.0000,1,   1,   1,   1,1.00497437,  -9.324754, 1.10000, 0.90000, 1.10000, 0.90000
  174,'CROSS HILL 2', 138.0000,1,   1,   1,   1,1.00491989,  -9.331447, 1.10000, 0.90000, 1.10000, 0.90000
  175,'FORT LAWN 0 ', 345.0000,1,   1,   1,   1,1.03397620,  -0.091223, 1.10000, 0.90000, 1.10000, 0.90000
  176,'FORT LAWN 1 ', 138.0000,1,   1,   1,   1,1.02316272,   0.719265, 1.10000, 0.90000, 1.10000, 0.90000
  177,'FORT LAWN 2 ', 138.0000,1,   1,   1,   1,1.02303135,   0.702440, 1.10000, 0.90000, 1.10000, 0.90000
  178,'FORT LAWN 3 ', 138.0000,1,   1,   1,   1,1.02306116,   0.708178, 1.10000, 0.90000, 1.10000, 0.90000
  179,'NORTH 0     ', 138.0000,1,   1,   2,   1,1.00425959, -11.279192, 1.10000, 0.90000, 1.10000, 0.90000
  180,'NORTH 1     ', 138.0000,1,   1,   2,   1,1.00403774, -11.304231, 1.10000, 0.90000, 1.10000, 0.90000
  181,'ANDERSON 3 0', 138.0000,1,   1,   1,   1,1.01124156, -14.491344, 1.10000, 0.90000, 1.10000, 0.90000
  182,'ANDERSON 3 1', 138.0000,1,   1,   1,   1,1.00991070, -14.655747, 1.10000, 0.90000, 1.10000, 0.90000
  183,'BLACKSBURG~6', 138.0000,1,   1,   1,   1,1.02496159,  -3.219058, 1.10000, 0.90000, 1.10000, 0.90000
  184,'BLACKSBURG~7', 138.0000,1,   1,   1,   1,1.02456534,  -3.266209, 1.10000, 0.90000, 1.10000, 0.90000
  185,'LIBERTY 0   ', 138.0000,1,   1,   1,   1,1.00955367,  -5.782083, 1.10000, 0.90000, 1.10000, 0.90000
  186,'LIBERTY 1   ', 138.0000,1,   1,   1,   1,1.00893283,  -5.856463, 1.10000, 0.90000, 1.10000, 0.90000
  187,'ELLOREE 0   ', 138.0000,1,   1,   2,   1,1.01711440,  -8.036407, 1.10000, 0.90000, 1.10000, 0.90000
  188,'ELLOREE 1   ', 138.0000,1,   1,   2,   1,1.01695049,  -8.054561, 1.10000, 0.90000, 1.10000, 0.90000
  189,'WAGENER 0   ', 138.0000,1,   1,   2,   1,1.02783322, -13.669316, 1.10000, 0.90000, 1.10000, 0.90000
  190,'WAGENER 1   ', 138.0000,1,   1,   2,   1,1.02762890, -13.690888, 1.10000, 0.90000, 1.10000, 0.90000
  191,'TRENTON 0   ', 138.0000,1,   1,   2,   1,1.01963782, -12.257347, 1.10000, 0.90000, 1.10000, 0.90000
  192,'TRENTON 1   ', 138.0000,1,   1,   2,   1,1.01936543, -12.289803, 1.10000, 0.90000, 1.10000, 0.90000
  193,'BATESBURG 0 ', 138.0000,1,   1,   2,   1,1.01532137, -10.756351, 1.10000, 0.90000, 1.10000, 0.90000
  194,'BATESBURG 1 ', 138.0000,1,   1,   2,   1,1.01483738, -10.814058, 1.10000, 0.90000, 1.10000, 0.90000
  195,'COLUMBIA 8 0', 345.0000,1,   1,   2,   1,1.02909732,  -4.395098, 1.10000, 0.90000, 1.10000, 0.90000
  196,'COLUMBIA 8 1', 138.0000,1,   1,   2,   1,1.01971328,  -6.645404, 1.10000, 0.90000, 1.10000, 0.90000
  197,'COLUMBIA 8 2',  13.8000,2,   1,   2,   1,1.03999996,   0.472472, 1.10000, 0.90000, 1.10000, 0.90000
  198,'COLUMBIA 8 3',  13.8000,2,   1,   2,   1,1.03999996,  -1.980408, 1.10000, 0.90000, 1.10000, 0.90000
  199,'COLUMBIA 8 4', 138.0000,1,   1,   2,   1,1.01837242,  -6.794483, 1.10000, 0.90000, 1.10000, 0.90000
  200,'LITTLE MOU~1', 138.0000,1,   1,   2,   1,1.02071059,  -5.906055, 1.10000, 0.90000, 1.10000, 0.90000
  201,'LITTLE MOU~2', 138.0000,1,   1,   2,   1,1.02057707,  -5.920679, 1.10000, 0.90000, 1.10000, 0.90000
  202,'CLINTON 0   ', 138.0000,1,   1,   1,   1,1.00233889,  -8.828161, 1.10000, 0.90000, 1.10000, 0.90000
  203,'CLINTON 1   ', 138.0000,1,   1,   1,   1,1.00226367,  -8.837377, 1.10000, 0.90000, 1.10000, 0.90000
  204,'CLINTON 2   ', 138.0000,1,   1,   1,   1,1.00161242,  -8.925678, 1.10000, 0.90000, 1.10000, 0.90000
  205,'WARRENVILL~1', 138.0000,1,   1,   2,   1,1.02172530, -13.176651, 1.10000, 0.90000, 1.10000, 0.90000
  206,'WARRENVILL~2', 138.0000,1,   1,   2,   1,1.02168524, -13.181408, 1.10000, 0.90000, 1.10000, 0.90000
  207,'WARRENVILL~3', 138.0000,1,   1,   2,   1,1.02136266, -13.220352, 1.10000, 0.90000, 1.10000, 0.90000
  208,'SIMPSONVIL~1', 138.0000,1,   1,   1,   1,1.00732958, -12.974040, 1.10000, 0.90000, 1.10000, 0.90000
  209,'SIMPSONVIL~2', 138.0000,1,   1,   1,   1,1.00612652, -13.134330, 1.10000, 0.90000, 1.10000, 0.90000
  210,'DUNCAN 0    ', 138.0000,1,   1,   1,   1,1.00310290,  -8.727880, 1.10000, 0.90000, 1.10000, 0.90000
  211,'DUNCAN 1    ', 138.0000,1,   1,   1,   1,1.00252509,  -8.798224, 1.10000, 0.90000, 1.10000, 0.90000
  212,'NORTH AUGU~1', 138.0000,1,   1,   2,   1,1.02002764, -11.342619, 1.10000, 0.90000, 1.10000, 0.90000
  213,'NORTH AUGU~2', 138.0000,1,   1,   2,   1,1.01848054, -11.531752, 1.10000, 0.90000, 1.10000, 0.90000
  214,'GREENWOOD ~1', 138.0000,1,   1,   1,   1,1.00390744, -11.400785, 1.10000, 0.90000, 1.10000, 0.90000
  215,'GREENWOOD ~2', 138.0000,1,   1,   1,   1,1.00255859, -11.576747, 1.10000, 0.90000, 1.10000, 0.90000
  216,'BELTON 1 0  ', 138.0000,1,   1,   1,   1,0.99097532, -11.707994, 1.10000, 0.90000, 1.10000, 0.90000
  217,'BELTON 1 1  ', 138.0000,1,   1,   1,   1,0.99017566, -11.803528, 1.10000, 0.90000, 1.10000, 0.90000
  218,'VAUCLUSE 0  ', 138.0000,1,   1,   2,   1,1.02653682, -12.099791, 1.10000, 0.90000, 1.10000, 0.90000
  219,'VAUCLUSE 1  ', 138.0000,1,   1,   2,   1,1.02653182, -12.100425, 1.10000, 0.90000, 1.10000, 0.90000
  220,'UNION 3 0   ', 345.0000,1,   1,   1,   1,1.03586400,  -0.428585, 1.10000, 0.90000, 1.10000, 0.90000
  221,'UNION 3 1   ', 138.0000,1,   1,   1,   1,1.02003109,  -3.712403, 1.10000, 0.90000, 1.10000, 0.90000
  222,'UNION 3 2   ',  13.8000,2,   1,   1,   1,1.03631639,  -0.367348, 1.10000, 0.90000, 1.10000, 0.90000
  223,'UNION 3 3   ',  13.8000,2,   1,   1,   1,1.03798914,  -0.137000, 1.10000, 0.90000, 1.10000, 0.90000
  224,'UNION 3 4   ',  13.8000,2,   1,   1,   1,1.03999996,   2.836025, 1.10000, 0.90000, 1.10000, 0.90000
  225,'UNION 3 5   ',  13.8000,2,   1,   1,   1,1.03999996,   1.268607, 1.10000, 0.90000, 1.10000, 0.90000
  226,'MOUNTAIN R~1', 138.0000,1,   1,   1,   1,1.01215827,  -4.208302, 1.10000, 0.90000, 1.10000, 0.90000
  227,'MOUNTAIN R~2', 138.0000,1,   1,   1,   1,1.01207471,  -4.217917, 1.10000, 0.90000, 1.10000, 0.90000
  228,'PICKENS 0   ', 138.0000,1,   1,   1,   1,1.00080895,  -6.608071, 1.10000, 0.90000, 1.10000, 0.90000
  229,'PICKENS 1   ', 138.0000,1,   1,   1,   1,0.99997061,  -6.714348, 1.10000, 0.90000, 1.10000, 0.90000
  230,'WESTMINSTE~1', 138.0000,1,   1,   1,   1,1.01070702,  -9.320226, 1.10000, 0.90000, 1.10000, 0.90000
  231,'WESTMINSTE~2',  13.8000,2,   1,   1,   1,1.01331568,  -9.016752, 1.10000, 0.90000, 1.10000, 0.90000
  232,'WEST COLUM~3', 345.0000,1,   1,   2,   1,1.02919745,  -5.274035, 1.10000, 0.90000, 1.10000, 0.90000
  233,'WEST COLUM~4', 138.0000,1,   1,   2,   1,1.01894033,  -8.598549, 1.10000, 0.90000, 1.10000, 0.90000
  234,'WEST COLUM~5', 138.0000,1,   1,   2,   1,1.01807761,  -8.706779, 1.10000, 0.90000, 1.10000, 0.90000
  235,'WARD 0      ', 345.0000,1,   1,   2,   1,1.02970767,  -9.093425, 1.10000, 0.90000, 1.10000, 0.90000
  236,'WARD 1      ', 138.0000,1,   1,   2,   1,1.02236688, -10.330842, 1.10000, 0.90000, 1.10000, 0.90000
  237,'WARD 2      ', 138.0000,1,   1,   2,   1,1.02232468, -10.335544, 1.10000, 0.90000, 1.10000, 0.90000
  238,'MOORE 0     ', 138.0000,1,   1,   1,   1,1.01597321,  -8.325659, 1.10000, 0.90000, 1.10000, 0.90000
  239,'MOORE 1     ', 138.0000,1,   1,   1,   1,1.01540291,  -8.401332, 1.10000, 0.90000, 1.10000, 0.90000
  240,'WILLISTON 0 ', 138.0000,1,   1,   2,   1,1.02312446, -13.050689, 1.10000, 0.90000, 1.10000, 0.90000
  241,'WILLISTON 1 ', 138.0000,1,   1,   2,   1,1.02281487, -13.092182, 1.10000, 0.90000, 1.10000, 0.90000
  242,'COLUMBIA 7 0', 138.0000,1,   1,   2,   1,1.01996219, -12.474632, 1.10000, 0.90000, 1.10000, 0.90000
  243,'COLUMBIA 7 1', 138.0000,1,   1,   2,   1,1.01879442, -12.620015, 1.10000, 0.90000, 1.10000, 0.90000
  244,'WATERLOO 0  ', 138.0000,1,   1,   1,   1,1.00808072,  -9.530664, 1.10000, 0.90000, 1.10000, 0.90000
  245,'WATERLOO 1  ', 138.0000,1,   1,   1,   1,1.00791168,  -9.550641, 1.10000, 0.90000, 1.10000, 0.90000
  246,'BLACKSBURG~1', 345.0000,1,   1,   1,   1,1.03158712,  -4.101969, 1.10000, 0.90000, 1.10000, 0.90000
  247,'BLACKSBURG~2', 138.0000,1,   1,   1,   1,1.02619994,  -3.418177, 1.10000, 0.90000, 1.10000, 0.90000
  248,'BLACKSBURG~3',  13.8000,2,   1,   1,   1,1.03158712,  -4.101969, 1.10000, 0.90000, 1.10000, 0.90000
  249,'BLACKSBURG~4',  13.8000,2,   1,   1,   1,1.03158712,  -4.101969, 1.10000, 0.90000, 1.10000, 0.90000
  250,'BLACKSBURG~5',  13.8000,2,   1,   1,   1,1.03158712,  -4.101969, 1.10000, 0.90000, 1.10000, 0.90000
  251,'TAYLORS 0   ', 138.0000,1,   1,   1,   1,0.99044389, -11.292592, 1.10000, 0.90000, 1.10000, 0.90000
  252,'TAYLORS 1   ', 138.0000,1,   1,   1,   1,0.98840350, -11.548685, 1.10000, 0.90000, 1.10000, 0.90000
  253,'GREENVILLE~6', 138.0000,1,   1,   1,   1,0.99071497, -11.316476, 1.10000, 0.90000, 1.10000, 0.90000
  254,'GREENVILLE~7',  13.8000,2,   1,   1,   1,0.99071497, -11.316476, 1.10000, 0.90000, 1.10000, 0.90000
  255,'GREENVILLE~8',  13.8000,2,   1,   1,   1,0.99071497, -11.316476, 1.10000, 0.90000, 1.10000, 0.90000
  256,'GREENVILLE~9',  13.8000,2,   1,   1,   1,0.99071497, -11.316476, 1.10000, 0.90000, 1.10000, 0.90000
  257,'GREENVILL~10',  13.8000,2,   1,   1,   1,0.99071497, -11.316476, 1.10000, 0.90000, 1.10000, 0.90000
  258,'GREENVILL~11',  13.8000,2,   1,   1,   1,0.99215418, -11.153017, 1.10000, 0.90000, 1.10000, 0.90000
  259,'GREENVILL~12', 138.0000,1,   1,   1,   1,0.99058259, -11.332697, 1.10000, 0.90000, 1.10000, 0.90000
  260,'SALEM 1 0   ', 138.0000,1,   1,   1,   1,1.02552104,  -1.331372, 1.10000, 0.90000, 1.10000, 0.90000
  261,'SALEM 1 1   ', 138.0000,1,   1,   1,   1,1.02525520,  -1.363573, 1.10000, 0.90000, 1.10000, 0.90000
  262,'COLUMBIA 6 0', 345.0000,1,   1,   2,   1,1.02850986,  -5.550482, 1.10000, 0.90000, 1.10000, 0.90000
  263,'COLUMBIA 6 1', 138.0000,1,   1,   2,   1,1.02245963,  -9.780225, 1.10000, 0.90000, 1.10000, 0.90000
  264,'COLUMBIA 6 2',  13.8000,2,   1,   2,   1,1.02850986,  -5.550482, 1.10000, 0.90000, 1.10000, 0.90000
  265,'COLUMBIA 6 3',  13.8000,2,   1,   2,   1,1.02850986,  -5.550482, 1.10000, 0.90000, 1.10000, 0.90000
  266,'COLUMBIA 6 4', 138.0000,1,   1,   2,   1,1.02156329,  -9.890489, 1.10000, 0.90000, 1.10000, 0.90000
  267,'AIKEN 1 0   ', 138.0000,1,   1,   2,   1,1.01589739, -14.734017, 1.10000, 0.90000, 1.10000, 0.90000
  268,'AIKEN 1 1   ', 138.0000,1,   1,   2,   1,1.01420844, -14.958157, 1.10000, 0.90000, 1.10000, 0.90000
  269,'POMARIA 0   ', 138.0000,1,   1,   2,   1,1.01570570,  -3.826934, 1.10000, 0.90000, 1.10000, 0.90000
  270,'POMARIA 1   ', 138.0000,1,   1,   2,   1,1.01559627,  -3.841378, 1.10000, 0.90000, 1.10000, 0.90000
  271,'RIDGE SPRI~1', 345.0000,1,   1,   2,   1,1.02907145,  -9.283818, 1.10000, 0.90000, 1.10000, 0.90000
  272,'RIDGE SPRI~2', 138.0000,1,   1,   2,   1,1.02365470, -11.034203, 1.10000, 0.90000, 1.10000, 0.90000
  273,'RIDGE SPRI~3', 138.0000,1,   1,   2,   1,1.02350318, -11.054168, 1.10000, 0.90000, 1.10000, 0.90000
  274,'GAFFNEY 1 0 ', 138.0000,1,   1,   1,   1,1.02634001,  -2.281491, 1.10000, 0.90000, 1.10000, 0.90000
  275,'GAFFNEY 1 1 ',  13.8000,2,   1,   1,   1,1.02634001,  -2.281491, 1.10000, 0.90000, 1.10000, 0.90000
  276,'COLUMBIA 5 0', 138.0000,1,   1,   2,   1,1.01694202, -10.286664, 1.10000, 0.90000, 1.10000, 0.90000
  277,'COLUMBIA 5 1', 138.0000,1,   1,   2,   1,1.01693594, -10.287454, 1.10000, 0.90000, 1.10000, 0.90000
  278,'COLUMBIA 5 2', 138.0000,1,   1,   2,   1,1.01685369, -10.298520, 1.10000, 0.90000, 1.10000, 0.90000
  279,'MARIETTA 0  ', 138.0000,1,   1,   1,   1,1.00196373,  -7.781733, 1.10000, 0.90000, 1.10000, 0.90000
  280,'MARIETTA 1  ', 138.0000,1,   1,   1,   1,1.00170767,  -7.809755, 1.10000, 0.90000, 1.10000, 0.90000
  281,'ANDERSON 2 0', 138.0000,1,   1,   1,   1,0.99369764, -12.807325, 1.10000, 0.90000, 1.10000, 0.90000
  282,'ANDERSON 2 1', 138.0000,1,   1,   1,   1,0.99191111, -13.044162, 1.10000, 0.90000, 1.10000, 0.90000
  283,'SALUDA 0    ', 138.0000,1,   1,   2,   1,1.01682544, -10.799206, 1.10000, 0.90000, 1.10000, 0.90000
  284,'SALUDA 1    ', 138.0000,1,   1,   2,   1,1.01627576, -10.868290, 1.10000, 0.90000, 1.10000, 0.90000
  285,'FAIR PLAY 0 ', 138.0000,1,   1,   1,   1,1.00929403, -11.082633, 1.10000, 0.90000, 1.10000, 0.90000
  286,'FAIR PLAY 1 ', 138.0000,1,   1,   1,   1,1.00916803, -11.096996, 1.10000, 0.90000, 1.10000, 0.90000
  287,'HOPKINS 0   ', 138.0000,1,   1,   2,   1,1.01438057,  -9.095155, 1.10000, 0.90000, 1.10000, 0.90000
  288,'HOPKINS 1   ', 138.0000,1,   1,   2,   1,1.01350427,  -9.214423, 1.10000, 0.90000, 1.10000, 0.90000
  289,'SUNSET 0    ', 138.0000,1,   1,   1,   1,1.01801729,  -3.022267, 1.10000, 0.90000, 1.10000, 0.90000
  290,'SUNSET 1    ', 138.0000,1,   1,   1,   1,1.01796079,  -3.029738, 1.10000, 0.90000, 1.10000, 0.90000
  291,'SALLEY 0    ', 138.0000,1,   1,   2,   1,1.00746322, -10.732599, 1.10000, 0.90000, 1.10000, 0.90000
  292,'SALLEY 1    ', 138.0000,1,   1,   2,   1,1.00735426, -10.745784, 1.10000, 0.90000, 1.10000, 0.90000
  293,'EDGEFIELD 0 ', 138.0000,1,   1,   2,   1,1.01899660, -11.465560, 1.10000, 0.90000, 1.10000, 0.90000
  294,'EDGEFIELD 1 ', 138.0000,1,   1,   2,   1,1.01861358, -11.509633, 1.10000, 0.90000, 1.10000, 0.90000
  295,'BUFFALO 0   ', 138.0000,1,   1,   1,   1,1.00992465,  -8.648863, 1.10000, 0.90000, 1.10000, 0.90000
  296,'BUFFALO 1   ', 138.0000,1,   1,   1,   1,1.00981307,  -8.663266, 1.10000, 0.90000, 1.10000, 0.90000
  297,'WARE SHOAL~1', 345.0000,1,   1,   1,   1,1.01849926,  -6.871108, 1.10000, 0.90000, 1.10000, 0.90000
  298,'WARE SHOAL~2', 138.0000,1,   1,   1,   1,1.01555347,  -8.332814, 1.10000, 0.90000, 1.10000, 0.90000
  299,'WARE SHOAL~3', 138.0000,1,   1,   1,   1,1.01533675,  -8.361065, 1.10000, 0.90000, 1.10000, 0.90000
  300,'YORK 1 0    ', 138.0000,1,   1,   1,   1,1.00540817,  -1.309734, 1.10000, 0.90000, 1.10000, 0.90000
  301,'YORK 1 1    ',  13.8000,2,   1,   1,   1,1.00656712,  -1.178191, 1.10000, 0.90000, 1.10000, 0.90000
  302,'YORK 1 2    ',  13.8000,2,   1,   1,   1,1.00656331,  -1.183918, 1.10000, 0.90000, 1.10000, 0.90000
  303,'YORK 1 3    ', 138.0000,1,   1,   1,   1,1.00392365,  -1.498088, 1.10000, 0.90000, 1.10000, 0.90000
  304,'PIEDMONT 0  ', 138.0000,1,   1,   1,   1,0.98523074, -12.146423, 1.10000, 0.90000, 1.10000, 0.90000
  305,'PIEDMONT 1  ',  13.8000,2,   1,   1,   1,0.98750943, -11.835483, 1.10000, 0.90000, 1.10000, 0.90000
  306,'PIEDMONT 2  ',  13.8000,2,   1,   1,   1,0.98767120, -11.796083, 1.10000, 0.90000, 1.10000, 0.90000
  307,'PIEDMONT 3  ', 138.0000,1,   1,   1,   1,0.98409051, -12.295648, 1.10000, 0.90000, 1.10000, 0.90000
  308,'CALHOUN FA~1', 138.0000,1,   1,   1,   1,1.01232231, -11.091898, 1.10000, 0.90000, 1.10000, 0.90000
  309,'CALHOUN FA~2', 138.0000,1,   1,   1,   1,1.01216853, -11.111186, 1.10000, 0.90000, 1.10000, 0.90000
  310,'ANDERSON 1 0', 138.0000,1,   1,   1,   1,1.00157619, -13.832172, 1.10000, 0.90000, 1.10000, 0.90000
  311,'ANDERSON 1 1', 138.0000,1,   1,   1,   1,1.00088584, -13.917900, 1.10000, 0.90000, 1.10000, 0.90000
  312,'JACKSON 0   ', 138.0000,1,   1,   2,   1,1.01932311, -13.121684, 1.10000, 0.90000, 1.10000, 0.90000
  313,'JACKSON 1   ', 138.0000,1,   1,   2,   1,1.01911521, -13.147788, 1.10000, 0.90000, 1.10000, 0.90000
  314,'CROSS ANCH~1', 138.0000,1,   1,   1,   1,1.00970924,  -9.572890, 1.10000, 0.90000, 1.10000, 0.90000
  315,'CROSS ANCH~2', 138.0000,1,   1,   1,   1,1.00970340,  -9.573608, 1.10000, 0.90000, 1.10000, 0.90000
  316,'HICKORY GR~1', 138.0000,1,   1,   1,   1,1.01951981,   0.596183, 1.10000, 0.90000, 1.10000, 0.90000
  317,'HICKORY GR~2', 138.0000,1,   1,   1,   1,1.01946521,   0.590252, 1.10000, 0.90000, 1.10000, 0.90000
  318,'GREAT FALL~3', 138.0000,1,   1,   1,   1,1.02160490,  -0.277828, 1.10000, 0.90000, 1.10000, 0.90000
  319,'GREAT FALL~4',  13.8000,2,   1,   1,   1,1.03371155,   1.449400, 1.10000, 0.90000, 1.10000, 0.90000
  320,'COLUMBIA 4 0', 138.0000,1,   1,   2,   1,1.00983143, -12.634854, 1.10000, 0.90000, 1.10000, 0.90000
  321,'COLUMBIA 4 1', 138.0000,1,   1,   2,   1,1.00744319, -12.927271, 1.10000, 0.90000, 1.10000, 0.90000
  322,'MAULDIN 0   ', 138.0000,1,   1,   1,   1,0.99712700, -10.791121, 1.10000, 0.90000, 1.10000, 0.90000
  323,'MAULDIN 1   ', 138.0000,1,   1,   1,   1,0.99645036, -10.867706, 1.10000, 0.90000, 1.10000, 0.90000
  324,'GREENVILLE~4', 138.0000,1,   1,   1,   1,0.98803455, -11.996280, 1.10000, 0.90000, 1.10000, 0.90000
  325,'GREENVILLE~5', 138.0000,1,   1,   1,   1,0.98642629, -12.213363, 1.10000, 0.90000, 1.10000, 0.90000
  326,'COLUMBIA 3 0', 138.0000,1,   1,   2,   1,1.01409924, -11.469161, 1.10000, 0.90000, 1.10000, 0.90000
  327,'COLUMBIA 3 1', 138.0000,1,   1,   2,   1,1.01239169, -11.674624, 1.10000, 0.90000, 1.10000, 0.90000
  328,'PENDLETON 0 ', 138.0000,1,   1,   1,   1,0.99846268,  -9.375057, 1.10000, 0.90000, 1.10000, 0.90000
  329,'PENDLETON 1 ', 138.0000,1,   1,   1,   1,0.99810714,  -9.418234, 1.10000, 0.90000, 1.10000, 0.90000
  330,'SPARTANBUR~9', 138.0000,1,   1,   1,   1,1.01509523,  -6.694205, 1.10000, 0.90000, 1.10000, 0.90000
  331,'SPARTANBU~10', 138.0000,1,   1,   1,   1,1.01418793,  -6.812884, 1.10000, 0.90000, 1.10000, 0.90000
  332,'CONVERSE 0  ', 345.0000,1,   1,   1,   1,1.02936995,  -4.263444, 1.10000, 0.90000, 1.10000, 0.90000
  333,'CONVERSE 1  ', 138.0000,1,   1,   1,   1,1.02060986,  -5.882425, 1.10000, 0.90000, 1.10000, 0.90000
  334,'CONVERSE 2  ', 138.0000,1,   1,   1,   1,1.02060246,  -5.883257, 1.10000, 0.90000, 1.10000, 0.90000
  335,'CONVERSE 3  ', 138.0000,1,   1,   1,   1,1.02059698,  -5.883978, 1.10000, 0.90000, 1.10000, 0.90000
  336,'BLACKSTOCK 0', 138.0000,1,   1,   1,   1,1.01582718,  -1.581842, 1.10000, 0.90000, 1.10000, 0.90000
  337,'BLACKSTOCK 1', 138.0000,1,   1,   1,   1,1.01573765,  -1.593667, 1.10000, 0.90000, 1.10000, 0.90000
  338,'FORT MILL ~5', 138.0000,1,   1,   1,   1,1.01122904,   8.581533, 1.10000, 0.90000, 1.10000, 0.90000
  339,'FORT MILL ~6', 138.0000,1,   1,   1,   1,1.01009119,   8.434906, 1.10000, 0.90000, 1.10000, 0.90000
  340,'LANDRUM 0   ', 138.0000,1,   1,   1,   1,1.00157583,  -8.376352, 1.10000, 0.90000, 1.10000, 0.90000
  341,'LANDRUM 1   ', 138.0000,1,   1,   1,   1,1.00117779,  -8.427321, 1.10000, 0.90000, 1.10000, 0.90000
  342,'SILVERSTRE~1', 138.0000,1,   1,   2,   1,1.01143718, -11.100402, 1.10000, 0.90000, 1.10000, 0.90000
  343,'SILVERSTRE~2', 138.0000,1,   1,   2,   1,1.01139879, -11.105288, 1.10000, 0.90000, 1.10000, 0.90000
  344,'SILVERSTRE~3', 138.0000,1,   1,   2,   1,1.01139855, -11.105470, 1.10000, 0.90000, 1.10000, 0.90000
  345,'ORANGEBURG 0', 138.0000,1,   1,   2,   1,1.00194061, -11.491395, 1.10000, 0.90000, 1.10000, 0.90000
  346,'ORANGEBURG 1', 138.0000,1,   1,   2,   1,1.00127125, -11.573949, 1.10000, 0.90000, 1.10000, 0.90000
  347,'GREENVILLE~2', 138.0000,1,   1,   1,   1,0.98768675, -11.893277, 1.10000, 0.90000, 1.10000, 0.90000
  348,'GREENVILLE~3', 138.0000,1,   1,   1,   1,0.98644805, -12.043902, 1.10000, 0.90000, 1.10000, 0.90000
  349,'CHAPPELLS ~1', 138.0000,1,   1,   2,   1,1.01945782,  -9.931307, 1.10000, 0.90000, 1.10000, 0.90000
  350,'CHAPPELLS ~2',  13.8000,2,   1,   2,   1,1.02382922,  -9.350271, 1.10000, 0.90000, 1.10000, 0.90000
  351,'CHAPPELLS ~3',  13.8000,2,   1,   2,   1,1.02153003,  -9.666072, 1.10000, 0.90000, 1.10000, 0.90000
  352,'CHAPPELLS ~4',  13.8000,2,   1,   2,   1,1.02373242,  -9.370478, 1.10000, 0.90000, 1.10000, 0.90000
  353,'CHAPPELLS ~5',  13.8000,2,   1,   2,   1,1.03985071,  -7.083908, 1.10000, 0.90000, 1.10000, 0.90000
  354,'RIDGEWAY 2 0', 138.0000,1,   1,   2,   1,1.02214015,  -5.731120, 1.10000, 0.90000, 1.10000, 0.90000
  355,'RIDGEWAY 2 1', 138.0000,1,   1,   2,   1,1.02180946,  -5.770291, 1.10000, 0.90000, 1.10000, 0.90000
  356,'FOUNTAIN I~1', 138.0000,1,   1,   1,   1,1.00464714, -13.684893, 1.10000, 0.90000, 1.10000, 0.90000
  357,'FOUNTAIN I~2', 138.0000,1,   1,   1,   1,1.00383174, -13.788673, 1.10000, 0.90000, 1.10000, 0.90000
  358,'STARR 0     ', 138.0000,1,   1,   1,   1,1.00226903, -14.361021, 1.10000, 0.90000, 1.10000, 0.90000
  359,'STARR 1     ', 138.0000,1,   1,   1,   1,1.00203526, -14.388712, 1.10000, 0.90000, 1.10000, 0.90000
  360,'SPARTANBUR~4', 138.0000,1,   1,   1,   1,1.00195801,  -9.227190, 1.10000, 0.90000, 1.10000, 0.90000
  361,'SPARTANBUR~5',  13.8000,2,   1,   1,   1,1.00195801,  -9.227190, 1.10000, 0.90000, 1.10000, 0.90000
  362,'SPARTANBUR~6',  13.8000,2,   1,   1,   1,1.00195801,  -9.227190, 1.10000, 0.90000, 1.10000, 0.90000
  363,'SPARTANBUR~7',  13.8000,2,   1,   1,   1,1.00195801,  -9.227190, 1.10000, 0.90000, 1.10000, 0.90000
  364,'SPARTANBUR~8', 138.0000,1,   1,   1,   1,1.00151312,  -9.286644, 1.10000, 0.90000, 1.10000, 0.90000
  365,'GASTON 2 0  ', 138.0000,1,   1,   2,   1,1.00797856, -10.721402, 1.10000, 0.90000, 1.10000, 0.90000
  366,'GASTON 2 1  ', 138.0000,1,   1,   2,   1,1.00708723, -10.841643, 1.10000, 0.90000, 1.10000, 0.90000
  367,'SIX MILE 0  ', 138.0000,1,   1,   1,   1,1.01394022,  -4.270806, 1.10000, 0.90000, 1.10000, 0.90000
  368,'SIX MILE 1  ', 138.0000,1,   1,   1,   1,1.01378489,  -4.290448, 1.10000, 0.90000, 1.10000, 0.90000
  369,'SENECA 1 0  ', 138.0000,1,   1,   1,   1,1.01780939,  -3.078614, 1.10000, 0.90000, 1.10000, 0.90000
  370,'SENECA 1 1  ', 138.0000,1,   1,   1,   1,1.01732385,  -3.135977, 1.10000, 0.90000, 1.10000, 0.90000
  371,'GILBERT 0   ', 345.0000,1,   1,   2,   1,1.02817774,  -5.117191, 1.10000, 0.90000, 1.10000, 0.90000
  372,'GILBERT 1   ', 138.0000,1,   1,   2,   1,1.01893675,  -8.669438, 1.10000, 0.90000, 1.10000, 0.90000
  373,'GILBERT 2   ', 138.0000,1,   1,   2,   1,1.01853168,  -8.717608, 1.10000, 0.90000, 1.10000, 0.90000
  374,'SWANSEA 0   ', 138.0000,1,   1,   2,   1,1.00510085, -11.173225, 1.10000, 0.90000, 1.10000, 0.90000
  375,'SWANSEA 1   ', 138.0000,1,   1,   2,   1,1.00477934, -11.213601, 1.10000, 0.90000, 1.10000, 0.90000
  376,'INMAN 0     ', 138.0000,1,   1,   1,   1,1.00744438,  -7.883051, 1.10000, 0.90000, 1.10000, 0.90000
  377,'INMAN 1     ', 138.0000,1,   1,   1,   1,1.00618577,  -8.047602, 1.10000, 0.90000, 1.10000, 0.90000
  378,'GREAT FALL~1', 138.0000,1,   1,   1,   1,1.02001202,  -0.612468, 1.10000, 0.90000, 1.10000, 0.90000
  379,'GREAT FALL~2', 138.0000,1,   1,   1,   1,1.01980710,  -0.638715, 1.10000, 0.90000, 1.10000, 0.90000
  380,'WHITMIRE 0  ', 138.0000,1,   1,   1,   1,1.00839972,  -6.750357, 1.10000, 0.90000, 1.10000, 0.90000
  381,'WHITMIRE 1  ', 138.0000,1,   1,   1,   1,1.00825036,  -6.770050, 1.10000, 0.90000, 1.10000, 0.90000
  382,'GRAY COURT 0', 138.0000,1,   1,   1,   1,1.00716996, -13.637093, 1.10000, 0.90000, 1.10000, 0.90000
  383,'GRAY COURT 1', 138.0000,1,   1,   1,   1,1.00672519, -13.695118, 1.10000, 0.90000, 1.10000, 0.90000
  384,'WILLIAMSTO~6', 138.0000,1,   1,   1,   1,0.99436253, -11.393845, 1.10000, 0.90000, 1.10000, 0.90000
  385,'WILLIAMSTO~7', 138.0000,1,   1,   1,   1,0.99384320, -11.457468, 1.10000, 0.90000, 1.10000, 0.90000
  386,'CLEMSON 0   ', 345.0000,1,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  387,'CLEMSON 1   ', 138.0000,1,   1,   1,   1,1.02061522,  -3.009932, 1.10000, 0.90000, 1.10000, 0.90000
  388,'CLEMSON 2   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  389,'CLEMSON 3   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  390,'CLEMSON 4   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  391,'CLEMSON 5   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  392,'CLEMSON 6   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  393,'CLEMSON 7   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  394,'CLEMSON 8   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  395,'CLEMSON 9   ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  396,'CLEMSON 10  ',  13.8000,2,   1,   1,   1,1.02663350,  -1.226698, 1.10000, 0.90000, 1.10000, 0.90000
  397,'CLEMSON 11  ', 138.0000,1,   1,   1,   1,1.02006841,  -3.079479, 1.10000, 0.90000, 1.10000, 0.90000
  398,'CLEMSON 12  ', 138.0000,1,   1,   1,   1,1.02036524,  -3.036877, 1.10000, 0.90000, 1.10000, 0.90000
  399,'BEECH ISLA~9', 138.0000,1,   1,   2,   1,1.02272570, -11.285340, 1.10000, 0.90000, 1.10000, 0.90000
  400,'BEECH ISL~10', 138.0000,1,   1,   2,   1,1.02233076, -11.333047, 1.10000, 0.90000, 1.10000, 0.90000
  401,'CLOVER 0    ', 138.0000,1,   1,   1,   1,1.00789940,   5.352075, 1.10000, 0.90000, 1.10000, 0.90000
  402,'CLOVER 1    ', 138.0000,1,   1,   1,   1,1.00657713,   5.173661, 1.10000, 0.90000, 1.10000, 0.90000
  403,'NINETY SIX 0', 138.0000,1,   1,   1,   1,1.01246119, -10.656147, 1.10000, 0.90000, 1.10000, 0.90000
  404,'NINETY SIX 1', 138.0000,1,   1,   1,   1,1.01216018, -10.692647, 1.10000, 0.90000, 1.10000, 0.90000
  405,'MC CONNELL~1', 138.0000,1,   1,   1,   1,1.00461626,  -1.926837, 1.10000, 0.90000, 1.10000, 0.90000
  406,'MC CONNELL~2', 138.0000,1,   1,   1,   1,1.00453627,  -1.936958, 1.10000, 0.90000, 1.10000, 0.90000
  407,'BEECH ISLA~1', 345.0000,1,   1,   2,   1,1.03426588,  -7.626534, 1.10000, 0.90000, 1.10000, 0.90000
  408,'BEECH ISLA~2', 138.0000,1,   1,   2,   1,1.02781296,  -9.753571, 1.10000, 0.90000, 1.10000, 0.90000
  409,'BEECH ISLA~3',  13.8000,2,   1,   2,   1,1.03426588,  -7.626534, 1.10000, 0.90000, 1.10000, 0.90000
  410,'BEECH ISLA~4',  13.8000,2,   1,   2,   1,1.03999996,  -5.852628, 1.10000, 0.90000, 1.10000, 0.90000
  411,'BEECH ISLA~5',  13.8000,2,   1,   2,   1,1.03999996,  -6.634787, 1.10000, 0.90000, 1.10000, 0.90000
  412,'BEECH ISLA~6',  13.8000,2,   1,   2,   1,1.03999996,  -6.489418, 1.10000, 0.90000, 1.10000, 0.90000
  413,'BEECH ISLA~7',  13.8000,2,   1,   2,   1,1.03999996,  -6.306531, 1.10000, 0.90000, 1.10000, 0.90000
  414,'BEECH ISLA~8',  13.8000,2,   1,   2,   1,1.03426588,  -7.626534, 1.10000, 0.90000, 1.10000, 0.90000
  415,'GADSDEN 0   ', 138.0000,1,   1,   2,   1,1.00939727, -10.073566, 1.10000, 0.90000, 1.10000, 0.90000
  416,'GADSDEN 1   ', 138.0000,1,   1,   2,   1,1.00930405, -10.086156, 1.10000, 0.90000, 1.10000, 0.90000
  417,'TRAVELERS ~1', 138.0000,1,   1,   1,   1,0.99786299, -10.594968, 1.10000, 0.90000, 1.10000, 0.90000
  418,'TRAVELERS ~2', 138.0000,1,   1,   1,   1,0.99684888, -10.717493, 1.10000, 0.90000, 1.10000, 0.90000
  419,'DUE WEST 0  ', 138.0000,1,   1,   1,   1,1.00189555, -13.685887, 1.10000, 0.90000, 1.10000, 0.90000
  420,'DUE WEST 1  ', 138.0000,1,   1,   1,   1,1.00181389, -13.696634, 1.10000, 0.90000, 1.10000, 0.90000
  421,'BLYTHEWOOD 0', 138.0000,1,   1,   2,   1,1.01329589,  -7.108386, 1.10000, 0.90000, 1.10000, 0.90000
  422,'BLYTHEWOOD 1', 138.0000,1,   1,   2,   1,1.01258755,  -7.189074, 1.10000, 0.90000, 1.10000, 0.90000
  423,'ROCK HILL ~1', 138.0000,1,   1,   1,   1,0.99723023,   4.520694, 1.10000, 0.90000, 1.10000, 0.90000
  424,'ROCK HILL ~2', 138.0000,1,   1,   1,   1,0.99450672,   4.186558, 1.10000, 0.90000, 1.10000, 0.90000
  425,'HODGES 0    ', 345.0000,1,   1,   1,   1,1.01765811,  -7.163013, 1.10000, 0.90000, 1.10000, 0.90000
  426,'HODGES 1    ', 138.0000,1,   1,   1,   1,1.01247478,  -9.535530, 1.10000, 0.90000, 1.10000, 0.90000
  427,'HODGES 2    ', 138.0000,1,   1,   1,   1,1.01226330,  -9.558495, 1.10000, 0.90000, 1.10000, 0.90000
  428,'CHESNEE 2 0 ', 345.0000,1,   1,   1,   1,1.03098476,  -4.099621, 1.10000, 0.90000, 1.10000, 0.90000
  429,'CHESNEE 2 1 ', 138.0000,1,   1,   1,   1,1.02057517,  -5.962055, 1.10000, 0.90000, 1.10000, 0.90000
  430,'CHESNEE 2 2 ',  13.8000,2,   1,   1,   1,1.03123260,  -4.065618, 1.10000, 0.90000, 1.10000, 0.90000
  431,'CHESNEE 2 3 ',  13.8000,2,   1,   1,   1,1.03144383,  -4.035047, 1.10000, 0.90000, 1.10000, 0.90000
  432,'CHESNEE 2 4 ',  13.8000,2,   1,   1,   1,1.03112924,  -4.079144, 1.10000, 0.90000, 1.10000, 0.90000
  433,'CHESNEE 2 5 ',  13.8000,2,   1,   1,   1,1.03328514,  -3.772880, 1.10000, 0.90000, 1.10000, 0.90000
  434,'CHESNEE 2 6 ',  13.8000,2,   1,   1,   1,1.03135931,  -4.047431, 1.10000, 0.90000, 1.10000, 0.90000
  435,'CHESNEE 2 7 ',  13.8000,2,   1,   1,   1,1.03098476,  -4.099621, 1.10000, 0.90000, 1.10000, 0.90000
  436,'CHESNEE 2 8 ',  13.8000,2,   1,   1,   1,1.03098476,  -4.099621, 1.10000, 0.90000, 1.10000, 0.90000
  437,'CHESNEE 2 9 ',  13.8000,2,   1,   1,   1,1.03999996,  -2.162013, 1.10000, 0.90000, 1.10000, 0.90000
  438,'CHESNEE 2 10',  13.8000,2,   1,   1,   1,1.03999996,  -1.665755, 1.10000, 0.90000, 1.10000, 0.90000
  439,'CHESNEE 2 11',  13.8000,2,   1,   1,   1,1.03999996,  -2.575123, 1.10000, 0.90000, 1.10000, 0.90000
  440,'WILLIAMSTO~1', 345.0000,1,   1,   1,   1,1.01501250,  -5.540316, 1.10000, 0.90000, 1.10000, 0.90000
  441,'WILLIAMSTO~2', 138.0000,1,   1,   1,   1,0.99909216,  -9.735273, 1.10000, 0.90000, 1.10000, 0.90000
  442,'WILLIAMSTO~3',  13.8000,2,   1,   1,   1,1.01501250,  -5.540316, 1.10000, 0.90000, 1.10000, 0.90000
  443,'WILLIAMSTO~4',  13.8000,2,   1,   1,   1,1.01501250,  -5.540316, 1.10000, 0.90000, 1.10000, 0.90000
  444,'WILLIAMSTO~5',  13.8000,2,   1,   1,   1,1.01501250,  -5.540316, 1.10000, 0.90000, 1.10000, 0.90000
  445,'EASLEY 2 0  ', 138.0000,1,   1,   1,   1,1.00719178,  -7.214980, 1.10000, 0.90000, 1.10000, 0.90000
  446,'EASLEY 2 1  ', 138.0000,1,   1,   1,   1,1.00574577,  -7.385417, 1.10000, 0.90000, 1.10000, 0.90000
  447,'UNION 2 0   ', 138.0000,1,   1,   1,   1,1.01013279,  -6.948107, 1.10000, 0.90000, 1.10000, 0.90000
  448,'UNION 2 1   ', 138.0000,1,   1,   1,   1,1.00921679,  -7.067413, 1.10000, 0.90000, 1.10000, 0.90000
  449,'ARCADIA 0   ', 138.0000,1,   1,   1,   1,1.01181209,  -7.194697, 1.10000, 0.90000, 1.10000, 0.90000
  450,'ARCADIA 1   ', 138.0000,1,   1,   1,   1,1.01179647,  -7.196699, 1.10000, 0.90000, 1.10000, 0.90000
  451,'ARCADIA 2   ', 138.0000,1,   1,   1,   1,1.01178205,  -7.198475, 1.10000, 0.90000, 1.10000, 0.90000
  452,'CATAWBA 0   ', 138.0000,1,   1,   1,   1,1.01665294,   4.666646, 1.10000, 0.90000, 1.10000, 0.90000
  453,'GASTON 1 0  ', 345.0000,1,   1,   2,   1,1.03111112,  -5.409487, 1.10000, 0.90000, 1.10000, 0.90000
  454,'GASTON 1 1  ', 138.0000,1,   1,   2,   1,1.01495433,  -9.677108, 1.10000, 0.90000, 1.10000, 0.90000
  455,'GASTON 1 2  ',  13.8000,2,   1,   2,   1,1.03999996,  -4.840120, 1.10000, 0.90000, 1.10000, 0.90000
  456,'GASTON 1 3  ',  13.8000,2,   1,   2,   1,1.03999996,  -4.222310, 1.10000, 0.90000, 1.10000, 0.90000
  457,'EASTOVER 1 0', 138.0000,1,   1,   2,   1,1.02170146,  -5.818733, 1.10000, 0.90000, 1.10000, 0.90000
  458,'EASTOVER 1 1',  13.8000,2,   1,   2,   1,1.02091658,  -1.469096, 1.10000, 0.90000, 1.10000, 0.90000
  459,'FORT MILL ~4', 138.0000,1,   1,   1,   1,1.00938416,   8.105476, 1.10000, 0.90000, 1.10000, 0.90000
  460,'CAMPOBELLO 0', 138.0000,1,   1,   1,   1,1.00403130,  -8.264570, 1.10000, 0.90000, 1.10000, 0.90000
  461,'EASLEY 1 0  ', 138.0000,1,   1,   1,   1,1.00236762,  -7.207274, 1.10000, 0.90000, 1.10000, 0.90000
  462,'UNION 1 0   ', 138.0000,1,   1,   1,   1,1.01873815,  -6.574754, 1.10000, 0.90000, 1.10000, 0.90000
  463,'UNION 1 1   ',  13.8000,2,   1,   1,   1,1.01873815,  -6.574754, 1.10000, 0.90000, 1.10000, 0.90000
  464,'JONESVILLE 0', 345.0000,1,   1,   1,   1,1.02849770,  -4.368305, 1.10000, 0.90000, 1.10000, 0.90000
  465,'JONESVILLE 1', 138.0000,1,   1,   1,   1,1.02354574,  -5.568621, 1.10000, 0.90000, 1.10000, 0.90000
  466,'CHESNEE 1 0 ', 138.0000,1,   1,   1,   1,1.01870918,  -6.239069, 1.10000, 0.90000, 1.10000, 0.90000
  467,'NORRIS 0    ', 138.0000,1,   1,   1,   1,1.01458681,  -4.392555, 1.10000, 0.90000, 1.10000, 0.90000
  468,'CLEVELAND 0 ', 138.0000,1,   1,   1,   1,1.00375199,  -7.171670, 1.10000, 0.90000, 1.10000, 0.90000
  469,'GREER 2 0   ', 138.0000,1,   1,   1,   1,0.99137443, -10.854541, 1.10000, 0.90000, 1.10000, 0.90000
  470,'CENTRAL 0   ', 138.0000,1,   1,   1,   1,1.01583433,  -3.986923, 1.10000, 0.90000, 1.10000, 0.90000
  471,'SPARTANBUR~2', 345.0000,1,   1,   1,   1,1.02934992,  -4.053456, 1.10000, 0.90000, 1.10000, 0.90000
  472,'SPARTANBUR~3', 138.0000,1,   1,   1,   1,1.02193522,  -5.603552, 1.10000, 0.90000, 1.10000, 0.90000
  473,'LONG CREEK 0', 138.0000,1,   1,   1,   1,1.01634324,  -3.527788, 1.10000, 0.90000, 1.10000, 0.90000
  474,'GREENVILLE~1', 138.0000,1,   1,   1,   1,0.98449188, -11.192895, 1.10000, 0.90000, 1.10000, 0.90000
  475,'PEAK 0      ', 138.0000,1,   1,   2,   1,1.01657867,  -4.494705, 1.10000, 0.90000, 1.10000, 0.90000
  476,'COLUMBIA 2 0', 138.0000,1,   1,   2,   1,1.01696754,  -9.929758, 1.10000, 0.90000, 1.10000, 0.90000
  477,'ROEBUCK 0   ', 138.0000,1,   1,   1,   1,1.01135588,  -8.131636, 1.10000, 0.90000, 1.10000, 0.90000
  478,'SHARON 0    ', 138.0000,1,   1,   1,   1,1.01563013,  -3.187302, 1.10000, 0.90000, 1.10000, 0.90000
  479,'RIDGEWAY 1 0', 138.0000,1,   1,   2,   1,1.03341794,  -4.045123, 1.10000, 0.90000, 1.10000, 0.90000
  480,'RIDGEWAY 1 1',  13.8000,2,   1,   2,   1,1.03999996,  -2.175207, 1.10000, 0.90000, 1.10000, 0.90000
  481,'RIDGEWAY 1 2',  13.8000,2,   1,   2,   1,1.03999996,  -2.731321, 1.10000, 0.90000, 1.10000, 0.90000
  482,'RIDGEWAY 1 3',  13.8000,2,   1,   2,   1,1.03915274,  -3.292465, 1.10000, 0.90000, 1.10000, 0.90000
  483,'RIDGEWAY 1 4',  13.8000,2,   1,   2,   1,1.03999996,  -2.768415, 1.10000, 0.90000, 1.10000, 0.90000
  484,'RIDGEWAY 1 5',  13.8000,2,   1,   2,   1,1.03938568,  -3.233645, 1.10000, 0.90000, 1.10000, 0.90000
  485,'WEST COLUM~2', 138.0000,1,   1,   2,   1,1.01207328, -10.514253, 1.10000, 0.90000, 1.10000, 0.90000
  486,'WEST COLUM~1', 138.0000,1,   1,   2,   1,1.01513410,  -9.652946, 1.10000, 0.90000, 1.10000, 0.90000
  487,'TOWNVILLE 0 ', 138.0000,1,   1,   1,   1,1.00942338, -13.019005, 1.10000, 0.90000, 1.10000, 0.90000
  488,'GREER 1 0   ', 138.0000,1,   1,   1,   1,0.99230164, -10.515577, 1.10000, 0.90000, 1.10000, 0.90000
  489,'PLUM BRANC~1', 138.0000,1,   1,   2,   1,1.02021754, -10.334766, 1.10000, 0.90000, 1.10000, 0.90000
  490,'HONEA PATH~1', 138.0000,1,   1,   1,   1,0.99786389, -11.172195, 1.10000, 0.90000, 1.10000, 0.90000
  491,'COLUMBIA 1 0', 138.0000,1,   1,   2,   1,1.01669705, -11.575040, 1.10000, 0.90000, 1.10000, 0.90000
  492,'CHESTER 0   ', 138.0000,1,   1,   1,   1,1.00405228,  -2.595004, 1.10000, 0.90000, 1.10000, 0.90000
  493,'CARLISLE 0  ', 138.0000,1,   1,   1,   1,1.01378882,  -5.260422, 1.10000, 0.90000, 1.10000, 0.90000
  494,'CARLISLE 1  ',  13.8000,2,   1,   1,   1,1.01378882,  -5.260422, 1.10000, 0.90000, 1.10000, 0.90000
  495,'SPARTANBUR~1', 138.0000,1,   1,   1,   1,1.00926411,  -7.572983, 1.10000, 0.90000, 1.10000, 0.90000
  496,'FORT MILL ~1', 138.0000,1,   1,   1,   1,1.01261508,   8.371793, 1.10000, 0.90000, 1.10000, 0.90000
  497,'FORT MILL ~2',  13.8000,2,   1,   1,   1,1.02729142,  10.491781, 1.10000, 0.90000, 1.10000, 0.90000
  498,'FORT MILL ~3',  13.8000,2,   1,   1,   1,1.02107215,   9.529038, 1.10000, 0.90000, 1.10000, 0.90000
  499,'LEXINGTON ~1', 138.0000,1,   1,   2,   1,1.00345325, -11.801914, 1.10000, 0.90000, 1.10000, 0.90000
  500,'MC CORMICK 0', 138.0000,1,   1,   2,   1,1.01687360, -10.468172, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    2,'1 ',1,   1,   2,    42.801,    11.414,     0.000,     0.000,     0.000,     0.000,   1,1
    4,'1 ',1,   1,   2,   132.687,    35.383,     0.000,     0.000,     0.000,     0.000,   1,1
    6,'1 ',1,   1,   1,     3.213,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1
   11,'1 ',1,   1,   2,     2.472,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1
   13,'1 ',1,   1,   1,    37.161,     9.910,     0.000,     0.000,     0.000,     0.000,   1,1
   20,'1 ',1,   1,   2,     4.542,     1.211,     0.000,     0.000,     0.000,     0.000,   1,1
   22,'1 ',1,   1,   2,   148.698,    39.653,     0.000,     0.000,     0.000,     0.000,   1,1
   25,'1 ',1,   1,   1,     2.283,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1
   26,'1 ',1,   1,   1,    21.663,     5.777,     0.000,     0.000,     0.000,     0.000,   1,1
   28,'1 ',1,   1,   1,    62.931,    16.782,     0.000,     0.000,     0.000,     0.000,   1,1
   30,'1 ',1,   1,   2,    99.972,    26.659,     0.000,     0.000,     0.000,     0.000,   1,1
   32,'1 ',1,   1,   2,     9.765,     2.604,     0.000,     0.000,     0.000,     0.000,   1,1
   34,'1 ',1,   1,   2,    24.999,     6.666,     0.000,     0.000,     0.000,     0.000,   1,1
   36,'1 ',1,   1,   2,    43.350,    11.560,     0.000,     0.000,     0.000,     0.000,   1,1
   38,'1 ',1,   1,   1,     0.129,     0.034,     0.000,     0.000,     0.000,     0.000,   1,1
   41,'1 ',1,   1,   1,    57.990,    15.464,     0.000,     0.000,     0.000,     0.000,   1,1
   43,'1 ',1,   1,   2,     4.461,     1.190,     0.000,     0.000,     0.000,     0.000,   1,1
   45,'1 ',1,   1,   2,     2.031,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1
   47,'1 ',1,   1,   1,    43.410,    11.576,     0.000,     0.000,     0.000,     0.000,   1,1
   51,'1 ',1,   1,   1,     0.354,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1
   52,'1 ',1,   1,   1,    23.388,     6.237,     0.000,     0.000,     0.000,     0.000,   1,1
   54,'1 ',1,   1,   2,    34.809,     9.282,     0.000,     0.000,     0.000,     0.000,   1,1
   56,'1 ',1,   1,   1,     2.253,     0.601,     0.000,     0.000,     0.000,     0.000,   1,1
   59,'1 ',1,   1,   1,   140.937,    37.583,     0.000,     0.000,     0.000,     0.000,   1,1
   61,'1 ',1,   1,   1,     0.204,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1
   64,'1 ',1,   1,   1,    34.776,     9.274,     0.000,     0.000,     0.000,     0.000,   1,1
   67,'1 ',1,   1,   1,     4.569,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1
   69,'1 ',1,   1,   1,    16.962,     4.523,     0.000,     0.000,     0.000,     0.000,   1,1
   75,'1 ',1,   1,   2,     5.301,     1.414,     0.000,     0.000,     0.000,     0.000,   1,1
   77,'1 ',1,   1,   1,     6.951,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1
   79,'1 ',1,   1,   1,     0.381,     0.102,     0.000,     0.000,     0.000,     0.000,   1,1
   84,'1 ',1,   1,   2,    61.407,    16.375,     0.000,     0.000,     0.000,     0.000,   1,1
   86,'1 ',1,   1,   2,    17.592,     4.691,     0.000,     0.000,     0.000,     0.000,   1,1
   88,'1 ',1,   1,   1,     5.253,     1.401,     0.000,     0.000,     0.000,     0.000,   1,1
   90,'1 ',1,   1,   2,     5.901,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1
   92,'1 ',1,   1,   1,    65.028,    17.341,     0.000,     0.000,     0.000,     0.000,   1,1
   94,'1 ',1,   1,   2,     5.214,     1.390,     0.000,     0.000,     0.000,     0.000,   1,1
   96,'1 ',1,   1,   1,    33.999,     9.066,     0.000,     0.000,     0.000,     0.000,   1,1
   98,'1 ',1,   1,   1,    37.092,     9.891,     0.000,     0.000,     0.000,     0.000,   1,1
  100,'1 ',1,   1,   1,    13.521,     3.606,     0.000,     0.000,     0.000,     0.000,   1,1
  101,'1 ',1,   1,   1,     0.891,     0.238,     0.000,     0.000,     0.000,     0.000,   1,1
  103,'1 ',1,   1,   1,    38.802,    10.347,     0.000,     0.000,     0.000,     0.000,   1,1
  105,'1 ',1,   1,   2,    80.334,    21.422,     0.000,     0.000,     0.000,     0.000,   1,1
  107,'1 ',1,   1,   2,    16.005,     4.268,     0.000,     0.000,     0.000,     0.000,   1,1
  109,'1 ',1,   1,   1,    47.583,    12.689,     0.000,     0.000,     0.000,     0.000,   1,1
  111,'1 ',1,   1,   1,    62.289,    16.610,     0.000,     0.000,     0.000,     0.000,   1,1
  113,'1 ',1,   1,   2,    45.990,    12.264,     0.000,     0.000,     0.000,     0.000,   1,1
  115,'1 ',1,   1,   2,     5.061,     1.350,     0.000,     0.000,     0.000,     0.000,   1,1
  116,'1 ',1,   1,   2,     3.099,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1
  118,'1 ',1,   1,   1,     8.832,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1
  120,'1 ',1,   1,   1,    31.650,     8.440,     0.000,     0.000,     0.000,     0.000,   1,1
  122,'1 ',1,   1,   2,    53.364,    14.230,     0.000,     0.000,     0.000,     0.000,   1,1
  130,'1 ',1,   1,   1,   103.242,    27.531,     0.000,     0.000,     0.000,     0.000,   1,1
  132,'1 ',1,   1,   1,    25.203,     6.721,     0.000,     0.000,     0.000,     0.000,   1,1
  134,'1 ',1,   1,   1,    42.645,    11.372,     0.000,     0.000,     0.000,     0.000,   1,1
  136,'1 ',1,   1,   2,    26.757,     7.135,     0.000,     0.000,     0.000,     0.000,   1,1
  138,'1 ',1,   1,   1,    78.705,    20.988,     0.000,     0.000,     0.000,     0.000,   1,1
  140,'1 ',1,   1,   1,     0.255,     0.068,     0.000,     0.000,     0.000,     0.000,   1,1
  142,'1 ',1,   1,   1,   161.343,    43.025,     0.000,     0.000,     0.000,     0.000,   1,1
  148,'1 ',1,   1,   2,    57.420,    15.312,     0.000,     0.000,     0.000,     0.000,   1,1
  150,'1 ',1,   1,   2,     1.503,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1
  153,'1 ',1,   1,   1,    93.153,    24.841,     0.000,     0.000,     0.000,     0.000,   1,1
  155,'1 ',1,   1,   1,    66.843,    17.825,     0.000,     0.000,     0.000,     0.000,   1,1
  157,'1 ',1,   1,   1,   105.453,    28.121,     0.000,     0.000,     0.000,     0.000,   1,1
  159,'1 ',1,   1,   2,    22.851,     6.094,     0.000,     0.000,     0.000,     0.000,   1,1
  161,'1 ',1,   1,   2,    25.953,     6.921,     0.000,     0.000,     0.000,     0.000,   1,1
  164,'1 ',1,   1,   2,    98.151,    26.174,     0.000,     0.000,     0.000,     0.000,   1,1
  171,'1 ',1,   1,   1,    12.375,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1
  173,'1 ',1,   1,   1,     3.135,     0.836,     0.000,     0.000,     0.000,     0.000,   1,1
  174,'1 ',1,   1,   1,     7.305,     1.948,     0.000,     0.000,     0.000,     0.000,   1,1
  177,'1 ',1,   1,   1,     8.781,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1
  178,'1 ',1,   1,   1,     6.813,     1.817,     0.000,     0.000,     0.000,     0.000,   1,1
  180,'1 ',1,   1,   2,    14.136,     3.770,     0.000,     0.000,     0.000,     0.000,   1,1
  182,'1 ',1,   1,   1,    82.614,    22.030,     0.000,     0.000,     0.000,     0.000,   1,1
  184,'1 ',1,   1,   1,    30.177,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1
  186,'1 ',1,   1,   1,    45.348,    12.093,     0.000,     0.000,     0.000,     0.000,   1,1
  188,'1 ',1,   1,   2,    11.049,     2.946,     0.000,     0.000,     0.000,     0.000,   1,1
  190,'1 ',1,   1,   2,    14.070,     3.752,     0.000,     0.000,     0.000,     0.000,   1,1
  192,'1 ',1,   1,   2,    16.440,     4.384,     0.000,     0.000,     0.000,     0.000,   1,1
  194,'1 ',1,   1,   2,    28.695,     7.652,     0.000,     0.000,     0.000,     0.000,   1,1
  199,'1 ',1,   1,   2,    86.394,    23.038,     0.000,     0.000,     0.000,     0.000,   1,1
  201,'1 ',1,   1,   2,     8.889,     2.370,     0.000,     0.000,     0.000,     0.000,   1,1
  203,'1 ',1,   1,   1,     4.689,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1
  204,'1 ',1,   1,   1,    45.666,    12.178,     0.000,     0.000,     0.000,     0.000,   1,1
  206,'1 ',1,   1,   2,     3.009,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1
  207,'1 ',1,   1,   2,    22.572,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1
  209,'1 ',1,   1,   1,    81.855,    21.828,     0.000,     0.000,     0.000,     0.000,   1,1
  211,'1 ',1,   1,   1,    34.278,     9.141,     0.000,     0.000,     0.000,     0.000,   1,1
  213,'1 ',1,   1,   2,    97.482,    25.995,     0.000,     0.000,     0.000,     0.000,   1,1
  215,'1 ',1,   1,   1,    84.477,    22.527,     0.000,     0.000,     0.000,     0.000,   1,1
  217,'1 ',1,   1,   1,    55.101,    14.694,     0.000,     0.000,     0.000,     0.000,   1,1
  219,'1 ',1,   1,   2,     0.333,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1
  227,'1 ',1,   1,   1,     5.424,     1.446,     0.000,     0.000,     0.000,     0.000,   1,1
  229,'1 ',1,   1,   1,    54.090,    14.424,     0.000,     0.000,     0.000,     0.000,   1,1
  234,'1 ',1,   1,   2,    59.964,    15.990,     0.000,     0.000,     0.000,     0.000,   1,1
  237,'1 ',1,   1,   2,     2.712,     0.723,     0.000,     0.000,     0.000,     0.000,   1,1
  239,'1 ',1,   1,   1,    39.132,    10.435,     0.000,     0.000,     0.000,     0.000,   1,1
  241,'1 ',1,   1,   2,    19.740,     5.264,     0.000,     0.000,     0.000,     0.000,   1,1
  243,'1 ',1,   1,   2,    74.466,    19.858,     0.000,     0.000,     0.000,     0.000,   1,1
  245,'1 ',1,   1,   1,    11.835,     3.156,     0.000,     0.000,     0.000,     0.000,   1,1
  252,'1 ',1,   1,   1,   118.683,    31.649,     0.000,     0.000,     0.000,     0.000,   1,1
  259,'1 ',1,   1,   1,     8.160,     2.176,     0.000,     0.000,     0.000,     0.000,   1,1
  261,'1 ',1,   1,   1,    18.684,     4.982,     0.000,     0.000,     0.000,     0.000,   1,1
  266,'1 ',1,   1,   2,    61.782,    16.475,     0.000,     0.000,     0.000,     0.000,   1,1
  268,'1 ',1,   1,   2,   117.147,    31.239,     0.000,     0.000,     0.000,     0.000,   1,1
  270,'1 ',1,   1,   2,     6.801,     1.814,     0.000,     0.000,     0.000,     0.000,   1,1
  273,'1 ',1,   1,   2,     9.492,     2.531,     0.000,     0.000,     0.000,     0.000,   1,1
  277,'1 ',1,   1,   2,     0.405,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1
  278,'1 ',1,   1,   2,     5.769,     1.538,     0.000,     0.000,     0.000,     0.000,   1,1
  280,'1 ',1,   1,   1,    16.944,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1
  282,'1 ',1,   1,   1,   117.303,    31.281,     0.000,     0.000,     0.000,     0.000,   1,1
  284,'1 ',1,   1,   2,    32.649,     8.706,     0.000,     0.000,     0.000,     0.000,   1,1
  286,'1 ',1,   1,   1,     8.268,     2.205,     0.000,     0.000,     0.000,     0.000,   1,1
  288,'1 ',1,   1,   2,    58.107,    15.495,     0.000,     0.000,     0.000,     0.000,   1,1
  290,'1 ',1,   1,   1,     3.690,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1
  292,'1 ',1,   1,   2,     7.617,     2.031,     0.000,     0.000,     0.000,     0.000,   1,1
  294,'1 ',1,   1,   2,    25.605,     6.828,     0.000,     0.000,     0.000,     0.000,   1,1
  296,'1 ',1,   1,   1,     7.788,     2.077,     0.000,     0.000,     0.000,     0.000,   1,1
  299,'1 ',1,   1,   1,    14.568,     3.885,     0.000,     0.000,     0.000,     0.000,   1,1
  303,'1 ',1,   1,   1,    86.757,    23.135,     0.000,     0.000,     0.000,     0.000,   1,1
  307,'1 ',1,   1,   1,    76.044,    20.278,     0.000,     0.000,     0.000,     0.000,   1,1
  309,'1 ',1,   1,   1,     9.030,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1
  311,'1 ',1,   1,   1,    43.830,    11.688,     0.000,     0.000,     0.000,     0.000,   1,1
  313,'1 ',1,   1,   2,    12.438,     3.317,     0.000,     0.000,     0.000,     0.000,   1,1
  315,'1 ',1,   1,   1,     0.426,     0.114,     0.000,     0.000,     0.000,     0.000,   1,1
  317,'1 ',1,   1,   1,     3.753,     1.001,     0.000,     0.000,     0.000,     0.000,   1,1
  321,'1 ',1,   1,   2,   150.423,    40.113,     0.000,     0.000,     0.000,     0.000,   1,1
  323,'1 ',1,   1,   1,    45.270,    12.072,     0.000,     0.000,     0.000,     0.000,   1,1
  325,'1 ',1,   1,   1,   103.461,    27.590,     0.000,     0.000,     0.000,     0.000,   1,1
  327,'1 ',1,   1,   2,   121.068,    32.285,     0.000,     0.000,     0.000,     0.000,   1,1
  329,'1 ',1,   1,   1,    26.019,     6.938,     0.000,     0.000,     0.000,     0.000,   1,1
  331,'1 ',1,   1,   1,    57.174,    15.246,     0.000,     0.000,     0.000,     0.000,   1,1
  334,'1 ',1,   1,   1,     0.501,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1
  335,'1 ',1,   1,   1,     0.834,     0.222,     0.000,     0.000,     0.000,     0.000,   1,1
  337,'1 ',1,   1,   1,     5.673,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1
  339,'1 ',1,   1,   1,    75.105,    20.028,     0.000,     0.000,     0.000,     0.000,   1,1
  341,'1 ',1,   1,   1,    24.222,     6.459,     0.000,     0.000,     0.000,     0.000,   1,1
  343,'1 ',1,   1,   2,     2.511,     0.670,     0.000,     0.000,     0.000,     0.000,   1,1
  344,'1 ',1,   1,   2,     2.430,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1
  346,'1 ',1,   1,   2,    47.583,    12.689,     0.000,     0.000,     0.000,     0.000,   1,1
  348,'1 ',1,   1,   1,    86.397,    23.039,     0.000,     0.000,     0.000,     0.000,   1,1
  355,'1 ',1,   1,   2,    19.965,     5.324,     0.000,     0.000,     0.000,     0.000,   1,1
  357,'1 ',1,   1,   1,    55.734,    14.862,     0.000,     0.000,     0.000,     0.000,   1,1
  359,'1 ',1,   1,   1,    14.586,     3.890,     0.000,     0.000,     0.000,     0.000,   1,1
  364,'1 ',1,   1,   1,    30.438,     8.117,     0.000,     0.000,     0.000,     0.000,   1,1
  366,'1 ',1,   1,   2,    56.490,    15.064,     0.000,     0.000,     0.000,     0.000,   1,1
  368,'1 ',1,   1,   1,    11.454,     3.054,     0.000,     0.000,     0.000,     0.000,   1,1
  370,'1 ',1,   1,   1,    35.604,     9.494,     0.000,     0.000,     0.000,     0.000,   1,1
  373,'1 ',1,   1,   2,    28.836,     7.690,     0.000,     0.000,     0.000,     0.000,   1,1
  375,'1 ',1,   1,   2,    24.765,     6.604,     0.000,     0.000,     0.000,     0.000,   1,1
  377,'1 ',1,   1,   1,    90.387,    24.103,     0.000,     0.000,     0.000,     0.000,   1,1
  379,'1 ',1,   1,   1,    13.011,     3.470,     0.000,     0.000,     0.000,     0.000,   1,1
  381,'1 ',1,   1,   1,    10.131,     2.702,     0.000,     0.000,     0.000,     0.000,   1,1
  383,'1 ',1,   1,   1,    29.946,     7.986,     0.000,     0.000,     0.000,     0.000,   1,1
  385,'1 ',1,   1,   1,    36.621,     9.766,     0.000,     0.000,     0.000,     0.000,   1,1
  397,'1 ',1,   1,   1,    39.954,    10.654,     0.000,     0.000,     0.000,     0.000,   1,1
  398,'1 ',1,   1,   1,    16.767,     4.471,     0.000,     0.000,     0.000,     0.000,   1,1
  400,'1 ',1,   1,   2,    23.025,     6.140,     0.000,     0.000,     0.000,     0.000,   1,1
  402,'1 ',1,   1,   1,    88.347,    23.559,     0.000,     0.000,     0.000,     0.000,   1,1
  404,'1 ',1,   1,   1,    19.770,     5.272,     0.000,     0.000,     0.000,     0.000,   1,1
  406,'1 ',1,   1,   1,     5.250,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1
  416,'1 ',1,   1,   2,     6.063,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1
  418,'1 ',1,   1,   1,    63.615,    16.964,     0.000,     0.000,     0.000,     0.000,   1,1
  420,'1 ',1,   1,   1,     5.226,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1
  422,'1 ',1,   1,   2,    49.179,    13.114,     0.000,     0.000,     0.000,     0.000,   1,1
  424,'1 ',1,   1,   1,   157.095,    41.892,     0.000,     0.000,     0.000,     0.000,   1,1
  427,'1 ',1,   1,   1,    14.433,     3.849,     0.000,     0.000,     0.000,     0.000,   1,1
  446,'1 ',1,   1,   1,    88.683,    23.649,     0.000,     0.000,     0.000,     0.000,   1,1
  448,'1 ',1,   1,   1,    57.558,    15.349,     0.000,     0.000,     0.000,     0.000,   1,1
  450,'1 ',1,   1,   1,     1.122,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1
  451,'1 ',1,   1,   1,     2.211,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1
  452,'1 ',1,   1,   1,    11.163,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1
  459,'1 ',1,   1,   1,    74.469,    19.858,     0.000,     0.000,     0.000,     0.000,   1,1
  460,'1 ',1,   1,   1,    26.343,     7.025,     0.000,     0.000,     0.000,     0.000,   1,1
  461,'1 ',1,   1,   1,    91.722,    24.459,     0.000,     0.000,     0.000,     0.000,   1,1
  465,'1 ',1,   1,   1,    12.522,     3.339,     0.000,     0.000,     0.000,     0.000,   1,1
  466,'1 ',1,   1,   1,    43.338,    11.557,     0.000,     0.000,     0.000,     0.000,   1,1
  467,'1 ',1,   1,   1,     0.807,     0.215,     0.000,     0.000,     0.000,     0.000,   1,1
  468,'1 ',1,   1,   1,     3.762,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1
  469,'1 ',1,   1,   1,   128.532,    34.275,     0.000,     0.000,     0.000,     0.000,   1,1
  470,'1 ',1,   1,   1,    42.558,    11.349,     0.000,     0.000,     0.000,     0.000,   1,1
  472,'1 ',1,   1,   1,    49.713,    13.257,     0.000,     0.000,     0.000,     0.000,   1,1
  473,'1 ',1,   1,   1,     0.999,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1
  474,'1 ',1,   1,   1,     7.002,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1
  474,'2 ',1,   1,   1,    77.055,    20.548,     0.000,     0.000,     0.000,     0.000,   1,1
  474,'3 ',1,   1,   1,    83.166,    22.178,     0.000,     0.000,     0.000,     0.000,   1,1
  475,'1 ',1,   1,   2,     0.162,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1
  476,'1 ',1,   1,   2,    59.856,    15.962,     0.000,     0.000,     0.000,     0.000,   1,1
  477,'1 ',1,   1,   1,    10.602,     2.827,     0.000,     0.000,     0.000,     0.000,   1,1
  477,'2 ',1,   1,   1,    20.727,     5.527,     0.000,     0.000,     0.000,     0.000,   1,1
  478,'1 ',1,   1,   1,     1.776,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1
  478,'2 ',1,   1,   1,     7.380,     1.968,     0.000,     0.000,     0.000,     0.000,   1,1
  485,'1 ',1,   1,   2,    27.879,     7.434,     0.000,     0.000,     0.000,     0.000,   1,1
  486,'1 ',1,   1,   2,    68.535,    18.276,     0.000,     0.000,     0.000,     0.000,   1,1
  487,'1 ',1,   1,   1,    11.667,     3.111,     0.000,     0.000,     0.000,     0.000,   1,1
  488,'1 ',1,   1,   1,    97.896,    26.106,     0.000,     0.000,     0.000,     0.000,   1,1
  489,'1 ',1,   1,   2,     0.369,     0.098,     0.000,     0.000,     0.000,     0.000,   1,1
  489,'2 ',1,   1,   2,     3.312,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1
  490,'1 ',1,   1,   1,    29.811,     7.950,     0.000,     0.000,     0.000,     0.000,   1,1
  491,'1 ',1,   1,   2,   119.529,    31.874,     0.000,     0.000,     0.000,     0.000,   1,1
  492,'1 ',1,   1,   1,    59.541,    15.878,     0.000,     0.000,     0.000,     0.000,   1,1
  493,'1 ',1,   1,   1,     4.047,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1
  495,'1 ',1,   1,   1,    75.174,    20.046,     0.000,     0.000,     0.000,     0.000,   1,1
  499,'1 ',1,   1,   2,   122.325,    32.620,     0.000,     0.000,     0.000,     0.000,   1,1
  500,'1 ',1,   1,   2,     3.732,     0.995,     0.000,     0.000,     0.000,     0.000,   1,1
  500,'2 ',1,   1,   2,    19.698,     5.253,     0.000,     0.000,     0.000,     0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    9,'1 ',   771.800,   105.657,   359.659,   -94.160,1.04000,    0,   926.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   771.800,   231.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   16,'1 ',   444.450,    84.628,   163.558,   -36.445,1.04000,    0,   533.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.450,   133.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'1 ',   888.305,   150.048,   327.115,   -72.890,1.04000,    0,  1066.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.900,   266.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'1 ',   157.600,    21.667,    57.997,   -12.923,1.04000,    0,   189.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.600,    47.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   49,'1 ',     1.300,     0.606,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   50,'1 ',     2.600,     1.212,     1.212,    -0.317,1.04000,    0,     3.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'1 ',     0.960,     1.629,     1.629,    -0.355,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   71,'1 ',     4.000,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   72,'1 ',     2.000,     0.768,     0.768,    -0.098,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   73,'1 ',     1.400,     0.538,     0.538,    -0.069,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   82,'1 ',   361.900,    41.103,   138.970,   -17.733,1.04000,    0,   434.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   361.900,   108.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'1 ',   162.000,    29.173,    62.208,    -7.938,1.04000,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   162.000,    48.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  126,'1 ',   162.000,    48.566,    62.208,    -7.938,1.04000,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   162.000,    48.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  127,'1 ',   162.000,    26.080,    62.208,    -7.938,1.04000,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    48.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  128,'1 ',   162.000,    62.208,    62.208,    -7.938,1.04000,    0,   194.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    48.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  144,'1 ',   602.550,   111.377,   221.738,   -49.409,1.04000,    0,   723.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   602.550,   180.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  145,'1 ',   298.154,   126.831,   221.738,   -49.409,1.04000,    0,   723.060,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   602.550,   180.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  167,'1 ',   193.500,    45.890,    74.304,    -9.482,1.04000,    0,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    58.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  168,'1 ',   193.500,    32.756,    74.304,    -9.482,1.04000,    0,   232.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,    58.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  169,'1 ',   387.000,    51.606,   148.608,   -18.963,1.04000,    0,   464.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   116.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  197,'1 ',   293.600,    43.317,   136.818,   -35.819,1.04000,    0,   352.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.600,    88.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  198,'1 ',   207.300,    52.580,    96.602,   -25.291,1.04000,    0,   248.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.300,    62.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  222,'1 ',     5.200,     1.997,     1.997,    -0.255,1.04000,    0,     6.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.200,     1.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  223,'1 ',    18.000,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  224,'1 ',   511.200,    39.981,   196.301,   -25.049,1.04000,    0,   613.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   511.200,   153.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  225,'1 ',   514.800,    69.416,   197.683,   -25.225,1.04000,    0,   617.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   514.800,   154.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  231,'1 ',     2.900,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  248,'1 ',    39.960,     4.115,    67.799,   -14.785,1.04000,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.200,    39.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  249,'1 ',    39.960,     4.071,    67.799,   -14.785,1.04000,    0,   159.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.200,    39.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'1 ',   159.840,    23.265,   271.195,   -59.141,1.04000,    0,   639.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   532.800,   159.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  254,'1 ',     4.100,     1.911,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.100,     1.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  255,'1 ',     3.300,     1.538,     1.538,    -0.403,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.300,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  256,'1 ',     2.900,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  257,'1 ',     5.400,     2.516,     2.516,    -0.659,1.04000,    0,     6.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.400,     1.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  258,'1 ',     1.100,     0.513,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.100,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  264,'1 ',    11.760,    19.953,    19.953,    -4.351,1.04000,    0,    47.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    39.200,    11.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  265,'1 ',     3.180,     5.395,     5.395,    -1.177,1.04000,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  275,'1 ',    30.360,    34.938,    51.511,   -11.233,1.04000,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   101.200,    30.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  301,'1 ',     2.900,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  302,'1 ',     2.900,     1.351,     1.351,    -0.354,1.04000,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  305,'1 ',     1.000,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  306,'1 ',     2.400,     0.922,     0.922,    -0.118,1.04000,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  319,'1 ',    42.300,    16.243,    16.243,    -2.073,1.04000,    0,    50.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.300,    12.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  350,'1 ',    15.000,     5.760,     5.760,    -0.735,1.04000,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  351,'1 ',     6.200,     2.381,     2.381,    -0.304,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.200,     1.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  352,'1 ',    14.400,     5.530,     5.530,    -0.706,1.04000,    0,    17.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.400,     4.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  353,'1 ',    74.000,    28.416,    28.416,    -3.626,1.04000,    0,    88.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    22.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  361,'1 ',     0.480,     0.814,     0.814,    -0.178,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  362,'1 ',     3.300,     5.599,     5.599,    -1.221,1.04000,    0,    13.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     3.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  363,'1 ',     0.960,     1.629,     1.629,    -0.355,1.04000,    0,     3.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  388,'1 ',     3.000,     5.090,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  389,'1 ',    52.000,    17.954,    88.227,   -19.240,1.04000,    0,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.333,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  390,'1 ',    52.000,    23.710,    88.227,   -19.240,1.04000,    0,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.333,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  391,'1 ',    52.000,    26.274,    88.227,   -19.240,1.04000,    0,   208.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.333,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  392,'1 ',    34.920,    19.534,    59.248,   -12.920,1.04000,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.400,    34.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  393,'1 ',    34.920,    19.300,    59.248,   -12.920,1.04000,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.400,    34.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  394,'1 ',    34.920,    28.977,    59.248,   -12.920,1.04000,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.400,    34.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  395,'1 ',    34.920,    11.199,    59.248,   -12.920,1.04000,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.400,    34.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  396,'1 ',    34.920,    29.790,    59.248,   -12.920,1.04000,    0,   139.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   116.400,    34.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  409,'1 ',    30.000,    17.565,    50.900,   -11.100,1.04000,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  410,'1 ',    79.431,    14.926,    69.708,   -15.201,1.04000,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    41.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  411,'1 ',    79.431,    25.532,    69.708,   -15.201,1.04000,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    41.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  412,'1 ',    79.431,    22.341,    69.708,   -15.201,1.04000,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    41.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  413,'1 ',    61.597,    14.628,    69.708,   -15.201,1.04000,    0,   164.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.950,    41.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  414,'1 ',    33.330,    23.748,    56.550,   -12.332,1.04000,    0,   133.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   111.100,    33.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  430,'1 ',     1.000,     0.384,     0.384,    -0.049,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  431,'1 ',     3.300,     1.267,     1.267,    -0.162,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.300,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  432,'1 ',     1.200,     0.461,     0.461,    -0.059,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  433,'1 ',     6.700,     2.573,     2.573,    -0.328,1.04000,    0,     8.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     2.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  434,'1 ',     4.300,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  435,'1 ',   197.000,    30.332,    75.648,    -9.653,1.04000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  436,'1 ',   197.000,    53.369,    75.648,    -9.653,1.04000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  437,'1 ',   197.000,    52.674,    75.648,    -9.653,1.04000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  438,'1 ',   197.000,    40.095,    75.648,    -9.653,1.04000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  439,'1 ',   197.000,    65.558,    75.648,    -9.653,1.04000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  442,'1 ',    32.400,    54.972,    54.972,   -11.988,1.04000,    0,   129.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   108.000,    32.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  443,'1 ',    52.500,    71.049,    89.075,   -19.425,1.04000,    0,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   175.000,    52.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  444,'1 ',     0.990,     1.680,     1.680,    -0.366,1.04000,    0,     3.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.300,     0.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  455,'1 ',    66.850,    56.458,   113.422,   -24.735,1.04000,    0,   267.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   222.833,    66.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  456,'1 ',   133.700,    55.600,   226.844,   -49.469,1.04000,    0,   534.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.667,   133.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  458,'1 ',   109.600,     0.000,     0.000,     0.000,1.04000,    0,   131.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.600,    32.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'1 ',     7.200,     3.355,     3.355,    -0.878,1.04000,    0,     8.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     2.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  480,'1 ',    56.000,     9.617,    21.504,    -2.744,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    16.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  481,'1 ',    45.000,    12.100,    17.280,    -2.205,1.04000,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    13.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  482,'1 ',    45.000,    17.280,    17.280,    -2.205,1.04000,    0,    54.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    13.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  483,'1 ',    24.000,     6.247,     9.216,    -1.176,1.04000,    0,    28.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  484,'1 ',    28.000,    10.752,    10.752,    -1.372,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  494,'1 ',     5.800,     2.703,     2.703,    -0.708,1.04000,    0,     6.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.800,     1.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  497,'1 ',    60.000,    23.040,    23.040,    -2.940,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  498,'1 ',    18.000,     6.912,     6.912,    -0.882,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     2,     1,'1 ',5.30993E-4,3.13968E-3,0.00000E0,  76.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,     1,'1 ',5.47862E-3,5.02567E-2,1.78098E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   421,     1,'1 ',5.36892E-3,5.15552E-2,1.66426E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,     3,'1 ',6.92061E-4,3.51835E-3,0.00000E0, 225.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,     3,'1 ',2.71780E-3,2.60978E-2,8.42465E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     3,   479,'1 ',7.25845E-3,6.96995E-2,2.24998E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,     5,'1 ',5.55857E-4,3.56302E-3,0.00000E0,   4.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   316,     5,'1 ',2.44518E-3,2.34799E-2,7.57958E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   401,     5,'1 ',4.88619E-3,4.69198E-2,1.51462E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   232,'1 ',1.11912E-3,1.48076E-2,3.12051E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   262,'1 ',9.46655E-4,1.37492E-2,2.39936E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   287,'1 ',3.72677E-3,3.57864E-2,1.15523E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   457,'1 ',1.97391E-3,1.89546E-2,6.11875E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11,    10,'1 ',6.54968E-4,3.20079E-3,0.00000E0,   3.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   342,    10,'1 ',2.82453E-3,2.71226E-2,8.75548E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    10,   349,'1 ',1.40166E-3,1.34595E-2,4.34489E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,    12,'1 ',6.23092E-4,3.13413E-3,0.00000E0,  65.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,   216,'1 ',3.96229E-3,3.80480E-2,1.22823E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,   304,'1 ',2.31014E-3,2.11915E-2,7.50976E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,   441,'1 ',1.56469E-3,1.50250E-2,4.85023E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   386,    14,'1 ',3.16955E-4,4.54654E-3,8.13632E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   386,    14,'2 ',3.20000E-4,4.55000E-3,8.13600E-2,1493.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,    91,'1 ',4.79928E-3,4.60852E-2,1.48768E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   230,'1 ',1.08937E-2,1.04607E-1,3.37685E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   367,    15,'1 ',1.91786E-3,1.84163E-2,5.94499E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   369,'1 ',1.85435E-3,1.70105E-2,6.02810E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   473,'1 ',9.22481E-3,8.46215E-2,2.99878E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    20,    19,'1 ',5.41213E-4,3.88582E-3,0.00000E0,   7.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   112,'1 ',4.72218E-3,4.53449E-2,1.46378E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   193,    19,'1 ',2.22052E-3,2.13226E-2,6.88319E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   272,'1 ',2.29314E-3,2.20199E-2,7.10827E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    22,    21,'1 ',5.87223E-4,3.17397E-3,0.00000E0, 254.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   112,'1 ',5.09204E-3,4.88965E-2,1.57843E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   196,'1 ',2.20719E-3,2.02471E-2,7.17509E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   151,    23,'1 ',1.81712E-4,2.60656E-3,4.66460E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   386,'1 ',1.64200E-3,2.38510E-2,4.16226E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   464,'1 ',9.47169E-4,1.25324E-2,2.64105E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   471,'1 ',5.32103E-4,7.04050E-3,1.48370E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    25,    24,'1 ',6.13052E-4,3.62887E-3,0.00000E0,   3.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    26,    24,'1 ',5.63017E-4,3.72943E-3,0.00000E0,  29.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   210,    24,'1 ',2.21775E-3,2.03440E-2,7.20941E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    24,   360,'1 ',2.36540E-3,2.27138E-2,7.33228E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    28,    27,'1 ',6.86715E-4,3.96302E-3,0.00000E0, 108.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    27,    68,'1 ',5.60738E-3,5.38450E-2,1.73818E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    27,   382,'1 ',3.36979E-3,3.09119E-2,1.09544E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,    29,'1 ',6.16364E-4,3.29848E-3,0.00000E0, 156.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   454,    29,'1 ',2.46982E-3,2.26563E-2,8.02886E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    29,   491,'1 ',5.60700E-3,5.38370E-2,1.73790E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,    31,'1 ',6.25228E-4,3.42917E-3,0.00000E0,  15.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,    85,'1 ',5.30344E-3,5.09265E-2,1.64396E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   104,    31,'1 ',5.52581E-3,5.30617E-2,1.71289E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,   189,'1 ',5.70680E-3,5.47997E-2,1.76900E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,   205,'1 ',7.79682E-3,7.48692E-2,2.41686E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,   218,'1 ',8.27343E-3,7.94458E-2,2.56460E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   267,    31,'1 ',4.89674E-3,4.70211E-2,1.51789E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    34,    33,'1 ',6.24403E-4,3.28363E-3,0.00000E0,  43.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,    33,'1 ',5.28651E-3,5.07639E-2,1.63871E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,    33,'1 ',7.06143E-3,6.78076E-2,2.18890E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,    35,'1 ',5.82978E-4,3.03006E-3,0.00000E0,  62.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   191,    35,'1 ',4.03801E-3,3.70417E-2,1.31267E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   399,'1 ',5.63600E-3,5.41230E-2,1.74720E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,    37,'1 ',5.45800E-4,3.82289E-3,0.00000E0,   0.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    76,    37,'1 ',1.47415E-3,1.41555E-2,4.56957E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,   176,'1 ',3.03873E-3,2.91795E-2,9.41948E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,   332,'1 ',4.03375E-4,5.78618E-3,1.03547E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,   428,'1 ',5.21367E-4,6.89845E-3,1.45376E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    41,    40,'1 ',6.31179E-4,3.92265E-3,0.00000E0,  97.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    40,   131,'1 ',2.90861E-3,2.66814E-2,9.45527E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,    42,'1 ',5.41641E-4,3.11887E-3,0.00000E0,   7.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,    42,'1 ',2.36124E-3,2.16602E-2,7.67586E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,   191,'1 ',6.36850E-3,5.84198E-2,2.07026E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,    44,'1 ',6.36537E-4,3.87643E-3,0.00000E0,   2.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,   200,'1 ',2.10518E-3,1.93113E-2,6.84347E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    47,    46,'1 ',6.02161E-4,3.45412E-3,0.00000E0,  63.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,   156,'1 ',6.61096E-3,6.34819E-2,2.04927E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   238,    46,'1 ',3.13385E-3,3.00929E-2,9.71433E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    51,    48,'1 ',6.57783E-4,3.67224E-3,0.00000E0,   0.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,    48,'1 ',6.20000E-4,3.34229E-3,0.00000E0,  37.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   358,    48,'1 ',4.50039E-3,4.12832E-2,1.46298E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   419,    48,'1 ',4.63680E-3,4.45250E-2,1.43732E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,    53,'1 ',6.80462E-4,3.06134E-3,0.00000E0,  51.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   233,    53,'1 ',2.36198E-3,2.16671E-2,7.67830E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    53,   276,'1 ',1.50210E-3,1.44239E-2,4.65621E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,    55,'1 ',6.40992E-4,3.31002E-3,0.00000E0,   3.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    55,    66,'1 ',4.32958E-3,4.15750E-2,1.34209E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    55,   500,'1 ',4.48061E-3,4.11018E-2,1.45655E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,   123,'1 ',1.68200E-3,2.44270E-2,4.26274E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   440,    57,'1 ',6.00772E-4,8.72563E-3,1.52270E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,    58,'1 ',6.20439E-4,3.84844E-3,0.00000E0, 252.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,   253,'1 ',4.53214E-3,4.35200E-2,1.40487E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   322,    58,'1 ',2.01876E-3,1.93852E-2,6.25775E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   322,    58,'2 ',2.02000E-3,1.93900E-2,6.26000E-3, 320.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,    60,'1 ',5.28782E-4,3.51793E-3,0.00000E0,   0.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    60,   131,'1 ',1.98490E-3,1.82080E-2,6.45249E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   466,    60,'1 ',2.01135E-3,1.93141E-2,6.23481E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,    62,'1 ',6.61196E-4,3.27389E-3,0.00000E0,  45.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   287,    62,'1 ',5.45324E-3,5.23649E-2,1.69040E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,   457,'1 ',7.26746E-3,6.97860E-2,2.25277E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,    65,'1 ',9.60188E-4,1.37734E-2,2.46483E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    65,   297,'1 ',9.19634E-4,1.31916E-2,2.36073E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    67,    66,'1 ',6.61357E-4,3.35859E-3,0.00000E0,   6.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    66,   308,'1 ',7.18043E-3,6.89503E-2,2.22579E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    68,'1 ',6.68830E-4,3.99823E-3,0.00000E0,  27.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,   295,'1 ',4.46902E-3,4.09955E-2,1.45278E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,   314,'1 ',1.80512E-3,1.73337E-2,5.59552E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216,    70,'1 ',2.59564E-3,2.38105E-2,8.43787E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    70,   490,'1 ',2.12701E-3,1.95116E-2,6.91444E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    75,    74,'1 ',5.84410E-4,3.33910E-3,0.00000E0,   8.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,   189,'1 ',5.63229E-3,5.40843E-2,1.74590E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   240,    74,'1 ',4.43354E-3,4.06700E-2,1.44125E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,    76,'1 ',6.95009E-4,3.31266E-3,0.00000E0,  12.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   452,    76,'1 ',2.01222E-3,1.93224E-2,6.23750E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    79,    78,'1 ',6.22277E-4,3.27852E-3,0.00000E0,   0.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,   328,'1 ',5.43197E-3,4.98288E-2,1.76582E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,   387,'1 ',2.35449E-3,2.26090E-2,7.29845E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   407,    80,'1 ',8.18000E-4,1.08250E-2,2.28132E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   149,    81,'1 ',2.87908E-3,2.64105E-2,9.35925E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    84,    83,'1 ',6.37555E-4,3.65521E-3,0.00000E0, 105.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,   342,'1 ',4.11562E-3,3.95203E-2,1.27576E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    86,    85,'1 ',6.52310E-4,3.90108E-3,0.00000E0,  30.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   272,    85,'1 ',4.41169E-3,4.04695E-2,1.43414E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88,    87,'1 ',6.22526E-4,3.56856E-3,0.00000E0,   7.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    87,   141,'1 ',1.84610E-3,1.77272E-2,5.72254E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    87,   143,'1 ',3.82016E-3,3.50433E-2,1.24185E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   423,    87,'1 ',1.83568E-3,1.76272E-2,5.69025E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,    89,'1 ',5.54087E-4,3.86402E-3,0.00000E0,  10.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,   187,'1 ',2.11627E-3,2.03216E-2,6.56004E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,   457,'1 ',9.01200E-3,8.26660E-2,2.92950E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    92,    91,'1 ',5.71700E-4,3.61724E-3,0.00000E0, 104.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    91,   133,'1 ',5.04049E-3,4.84015E-2,1.56245E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    94,    93,'1 ',5.36047E-4,3.28149E-3,0.00000E0,   8.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,    93,'1 ',3.92064E-3,3.59650E-2,1.27451E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   336,    93,'1 ',5.79454E-3,5.31548E-2,1.88368E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,    95,'1 ',5.62730E-4,3.25345E-3,0.00000E0,  56.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,   170,'1 ',2.11070E-3,2.02680E-2,6.54275E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,   369,'1 ',4.09437E-3,3.93163E-2,1.26918E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    98,    97,'1 ',5.68811E-4,3.98603E-3,0.00000E0,  66.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,    97,'1 ',2.99237E-3,2.87344E-2,9.27578E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   358,    97,'1 ',2.67648E-3,2.45520E-2,8.70064E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   100,    99,'1 ',6.44448E-4,3.62034E-3,0.00000E0,  22.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,    99,'1 ',6.99472E-4,3.29389E-3,0.00000E0,   1.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    99,   465,'1 ',2.68890E-3,2.58203E-2,8.33507E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   472,    99,'1 ',3.31831E-3,3.18642E-2,1.02861E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   103,   102,'1 ',6.13984E-4,3.87398E-3,0.00000E0,  64.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   102,   308,'1 ',5.64993E-3,5.42537E-2,1.75137E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   419,   102,'1 ',3.63843E-3,3.49382E-2,1.12784E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,   104,'1 ',6.72543E-4,3.75095E-3,0.00000E0, 144.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   104,   191,'1 ',5.17651E-3,4.74854E-2,1.68277E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,   106,'1 ',5.74563E-4,3.20633E-3,0.00000E0,  24.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   106,   191,'1 ',4.46795E-3,4.29036E-2,1.38498E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   236,   106,'1 ',3.11532E-3,2.99150E-2,9.65689E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,   108,'1 ',6.58007E-4,3.00957E-3,0.00000E0,  62.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,   472,'1 ',2.03292E-3,1.95212E-2,6.30167E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,   495,'1 ',3.61075E-3,3.46724E-2,1.11926E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   111,   110,'1 ',5.26841E-4,3.70826E-3,0.00000E0,  87.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   274,   110,'1 ',3.12607E-3,3.00181E-2,9.69020E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,   316,'1 ',3.43915E-3,3.30245E-2,1.06607E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   113,   112,'1 ',6.44371E-4,3.11935E-3,0.00000E0,  72.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   193,   112,'1 ',2.86733E-3,2.75336E-2,8.88817E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,   236,'1 ',6.32924E-3,6.07768E-2,1.96194E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,   283,'1 ',8.61853E-3,8.27597E-2,2.67158E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   372,   112,'1 ',2.00650E-3,1.92675E-2,6.21976E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,   499,'1 ',5.57650E-3,5.11546E-2,1.81280E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,   114,'1 ',5.06233E-4,3.36036E-3,0.00000E0,   6.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,   114,'1 ',5.05013E-4,3.41051E-3,0.00000E0,   5.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114,   191,'1 ',5.55724E-3,5.33636E-2,1.72264E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114,   312,'1 ',6.60890E-3,6.34622E-2,2.04863E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,   117,'1 ',6.33836E-4,3.85096E-3,0.00000E0,  12.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,   426,'1 ',3.17216E-3,2.90990E-2,1.03120E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   490,   117,'1 ',2.99873E-3,2.75081E-2,9.74820E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   120,   119,'1 ',5.56147E-4,3.05904E-3,0.00000E0,  46.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   119,   129,'1 ',2.34965E-3,2.15539E-2,7.63820E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,   119,'1 ',1.49439E-3,1.43499E-2,4.63231E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   122,   121,'1 ',5.54934E-4,3.84643E-3,0.00000E0,  70.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   121,   276,'1 ',2.54757E-3,2.44631E-2,7.89698E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   121,   287,'1 ',7.08754E-3,6.80583E-2,2.19700E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   165,   123,'1 ',2.16027E-4,3.13758E-3,5.47534E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,   260,'1 ',2.03952E-3,1.87091E-2,6.63005E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,   369,'1 ',7.69284E-3,7.05683E-2,2.50077E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   130,   129,'1 ',6.98008E-4,3.22102E-3,0.00000E0, 165.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   304,   129,'1 ',3.06297E-3,2.94122E-2,9.49460E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   324,   129,'1 ',1.87843E-3,1.72313E-2,6.10636E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   132,   131,'1 ',6.73258E-4,3.61521E-3,0.00000E0,  41.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   131,   333,'1 ',2.22709E-3,2.13857E-2,6.90355E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   134,   133,'1 ',5.15032E-4,3.08264E-3,0.00000E0,  66.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   133,   226,'1 ',6.44015E-3,5.90771E-2,2.09355E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   133,   369,'1 ',6.15507E-3,5.64620E-2,2.00088E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   473,   133,'1 ',4.75466E-3,4.56568E-2,1.47385E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   136,   135,'1 ',5.48777E-4,3.66040E-3,0.00000E0,  45.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,   287,'1 ',7.56782E-3,6.94215E-2,2.46013E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,   457,'1 ',6.86487E-3,6.29732E-2,2.23162E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   138,   137,'1 ',5.55555E-4,3.78798E-3,0.00000E0, 122.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   137,   214,'1 ',3.12011E-3,2.99610E-2,9.67175E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   137,   426,'1 ',2.99838E-3,2.87920E-2,9.29439E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   137,   426,'2 ',3.00000E-3,2.87900E-2,9.29000E-3, 320.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   140,   139,'1 ',6.00197E-4,3.18213E-3,0.00000E0,   0.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   139,   376,'1 ',2.67603E-3,2.56967E-2,8.29519E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   429,   139,'1 ',1.46772E-3,1.40938E-2,4.54964E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   142,   141,'1 ',6.86707E-4,3.41671E-3,0.00000E0, 209.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   300,   141,'1 ',2.67026E-3,2.44950E-2,8.68044E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   143,   338,'1 ',2.11583E-3,1.94090E-2,6.87810E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   143,   401,'1 ',4.05697E-3,3.89571E-2,1.25758E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   143,   452,'1 ',7.53652E-3,7.23697E-2,2.33618E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   496,   143,'1 ',2.03910E-3,1.95805E-2,6.32082E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   146,   162,'1 ',2.84645E-4,4.08307E-3,7.30692E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   146,   195,'1 ',3.27474E-4,4.33296E-3,9.13117E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   148,   147,'1 ',5.92694E-4,3.93511E-3,0.00000E0, 102.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   475,   147,'1 ',3.18505E-3,3.05846E-2,9.87304E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   150,   149,'1 ',6.79998E-4,3.69307E-3,0.00000E0,   2.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   293,   149,'1 ',4.38547E-3,4.21116E-2,1.35941E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   489,   149,'1 ',2.44377E-3,2.34663E-2,7.57520E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   428,   151,'1 ',4.54325E-4,6.01139E-3,1.26682E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   153,   152,'1 ',5.29458E-4,3.11241E-3,0.00000E0, 130.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   238,   152,'1 ',2.15462E-3,2.06898E-2,6.67889E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   155,   154,'1 ',5.32627E-4,3.00512E-3,0.00000E0,  89.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   154,   429,'1 ',2.11946E-3,2.03522E-2,6.56993E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   154,   488,'1 ',8.00700E-3,7.34503E-2,2.60290E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   157,   156,'1 ',5.97448E-4,3.57888E-3,0.00000E0, 164.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   488,   156,'1 ',1.86134E-3,1.70745E-2,6.05080E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   159,   158,'1 ',6.00829E-4,3.87320E-3,0.00000E0,  31.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   158,   233,'1 ',6.09655E-3,5.59252E-2,1.98185E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   158,   291,'1 ',5.13331E-3,4.92927E-2,1.59123E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   161,   160,'1 ',5.55543E-4,3.56777E-3,0.00000E0,  44.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   160,   212,'1 ',2.56703E-3,2.46500E-2,7.95729E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   160,   399,'1 ',4.01470E-3,3.68278E-2,1.30509E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,   195,'1 ',2.25520E-4,3.27545E-3,5.71594E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,   220,'1 ',1.38972E-3,1.83880E-2,3.87505E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,   232,'1 ',5.29374E-4,7.59357E-3,1.35892E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   164,   163,'1 ',6.50023E-4,3.98739E-3,0.00000E0, 174.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   200,   163,'1 ',3.26654E-3,2.99647E-2,1.06188E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   165,   386,'1 ',7.17614E-4,1.04226E-2,1.81884E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   166,   228,'1 ',4.84505E-3,4.44448E-2,1.57502E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   260,   166,'1 ',1.98953E-3,1.82504E-2,6.46752E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   166,   289,'1 ',2.11343E-3,2.02943E-2,6.55123E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   171,   170,'1 ',5.12598E-4,3.77412E-3,0.00000E0,  20.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   170,   226,'1 ',4.63124E-3,4.24835E-2,1.50551E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   173,   172,'1 ',6.75383E-4,3.13387E-3,0.00000E0,   4.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   174,   172,'1 ',5.85944E-4,3.03893E-3,0.00000E0,  12.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   202,   172,'1 ',4.07306E-3,3.91117E-2,1.26257E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   172,   244,'1 ',3.29067E-3,3.15987E-2,1.02004E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   175,   220,'1 ',1.09884E-3,1.59595E-2,2.78508E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   177,   176,'1 ',5.57183E-4,3.64908E-3,0.00000E0,  12.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   178,   176,'1 ',6.84427E-4,3.15566E-3,0.00000E0,  10.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   318,   176,'1 ',3.42716E-3,3.29094E-2,1.06235E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   180,   179,'1 ',6.94046E-4,3.30225E-3,0.00000E0,  25.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   179,   291,'1 ',5.96405E-3,5.72699E-2,1.84874E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   345,   179,'1 ',5.08085E-3,4.66079E-2,1.65167E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   179,   374,'1 ',3.77362E-3,3.62363E-2,1.16975E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   182,   181,'1 ',6.31056E-4,3.71534E-3,0.00000E0, 145.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,   487,'1 ',2.75142E-3,2.64206E-2,8.52888E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   184,   183,'1 ',5.41818E-4,3.00825E-3,0.00000E0,  40.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   183,   247,'1 ',1.96488E-3,1.88679E-2,6.09076E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   183,   274,'1 ',3.67252E-3,3.52655E-2,1.13841E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   186,   185,'1 ',5.61786E-4,3.06568E-3,0.00000E0,  76.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   445,   185,'1 ',3.07422E-3,2.82006E-2,9.99362E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   185,   467,'1 ',2.01629E-3,1.84960E-2,6.55453E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   188,   187,'1 ',6.69789E-4,3.14481E-3,0.00000E0,  19.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   187,   454,'1 ',1.38480E-2,1.27035E-1,4.50180E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   190,   189,'1 ',6.89543E-4,3.01019E-3,0.00000E0,  22.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   192,   191,'1 ',6.83791E-4,3.76368E-3,0.00000E0,  27.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   191,   205,'1 ',5.32577E-3,5.11408E-2,1.65088E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   191,   293,'1 ',5.16448E-3,4.95921E-2,1.60089E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194,   193,'1 ',6.95708E-4,3.80213E-3,0.00000E0,  49.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   371,   195,'1 ',4.50918E-4,5.96630E-3,1.25732E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   199,   196,'1 ',6.93237E-4,3.31233E-3,0.00000E0, 123.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   201,   200,'1 ',6.85961E-4,3.17423E-3,0.00000E0,  14.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   203,   202,'1 ',6.43509E-4,3.61759E-3,0.00000E0,   6.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   204,   202,'1 ',5.53104E-4,3.88927E-3,0.00000E0,  72.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,   202,'1 ',5.36000E-3,5.14700E-2,1.66150E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   206,   205,'1 ',5.54410E-4,3.02814E-3,0.00000E0,   4.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   207,   205,'1 ',6.53174E-4,3.70043E-3,0.00000E0,  30.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   205,   312,'1 ',6.76658E-3,6.20715E-2,2.19967E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   209,   208,'1 ',5.13638E-4,3.60087E-3,0.00000E0, 141.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   322,   208,'1 ',2.85961E-3,2.74595E-2,8.86423E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   356,   208,'1 ',2.55401E-3,2.45249E-2,7.91693E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   211,   210,'1 ',6.78824E-4,3.78291E-3,0.00000E0,  54.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   488,   210,'1 ',3.71163E-3,3.56410E-2,1.15053E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   213,   212,'1 ',6.27778E-4,3.68532E-3,0.00000E0, 155.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   212,   399,'1 ',3.34427E-3,3.21135E-2,1.03666E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   408,   212,'1 ',2.87922E-3,2.76478E-2,8.92502E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   215,   214,'1 ',5.78396E-4,3.81322E-3,0.00000E0, 124.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   214,   403,'1 ',4.21696E-3,4.04935E-2,1.30718E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   217,   216,'1 ',6.00023E-4,3.12930E-3,0.00000E0,  71.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   219,   218,'1 ',5.80603E-4,3.65749E-3,0.00000E0,   0.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   218,   399,'1 ',4.54500E-3,4.36470E-2,1.40900E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   220,   471,'1 ',9.78053E-4,1.42053E-2,2.47894E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   221,   447,'1 ',3.96967E-3,3.81188E-2,1.23052E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   221,   478,'1 ',3.03621E-3,2.91552E-2,9.41164E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   221,   493,'1 ',3.41291E-3,3.27726E-2,1.05794E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   227,   226,'1 ',6.66804E-4,3.34733E-3,0.00000E0,   8.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   229,   228,'1 ',5.89618E-4,3.58921E-3,0.00000E0,  77.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   228,   468,'1 ',4.89159E-3,4.69716E-2,1.51630E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   228,   474,'1 ',6.51342E-3,5.97492E-2,2.11737E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   285,   230,'1 ',2.74900E-3,2.63974E-2,8.52136E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   262,   232,'1 ',2.52836E-4,3.62679E-3,6.49037E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   232,   371,'1 ',4.93662E-4,6.53187E-3,1.37651E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   232,   453,'1 ',3.24400E-4,4.29228E-3,9.04545E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   234,   233,'1 ',5.51109E-4,3.41483E-3,0.00000E0,  95.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   233,   486,'1 ',2.26593E-3,2.17587E-2,7.02395E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   235,   271,'1 ',3.12578E-4,4.13587E-3,8.71583E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   235,   407,'1 ',1.23700E-3,1.63660E-2,3.44895E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   237,   236,'1 ',6.96410E-4,3.34834E-3,0.00000E0,   4.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   283,   236,'1 ',4.51589E-3,4.14254E-2,1.46802E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   239,   238,'1 ',5.12650E-4,3.61852E-3,0.00000E0,  64.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   241,   240,'1 ',5.40252E-4,3.98311E-3,0.00000E0,  27.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   240,   272,'1 ',1.16447E-2,1.06820E-1,3.78543E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   243,   242,'1 ',6.05884E-4,3.70239E-3,0.00000E0, 130.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,   287,'1 ',7.05162E-3,6.77134E-2,2.18587E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,   320,'1 ',3.02800E-3,2.90730E-2,9.38500E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   245,   244,'1 ',5.97782E-4,3.15264E-3,0.00000E0,  15.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   244,   426,'1 ',3.70005E-3,3.39415E-2,1.20280E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   246,   332,'1 ',9.21000E-4,1.33700E-2,2.33322E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   428,   246,'1 ',1.10062E-3,1.45628E-2,3.06892E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   246,   471,'1 ',1.08637E-3,1.43743E-2,3.02921E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   252,   251,'1 ',6.60875E-4,3.86313E-3,0.00000E0, 171.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   251,   360,'1 ',4.52899E-3,4.15456E-2,1.47228E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   417,   251,'1 ',4.26246E-3,4.09304E-2,1.32128E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   259,   253,'1 ',6.51994E-4,3.57883E-3,0.00000E0,  11.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,   347,'1 ',2.55022E-3,2.44886E-2,7.90520E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,   417,'1 ',5.33251E-3,4.89164E-2,1.73348E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   261,   260,'1 ',5.74129E-4,3.31579E-3,0.00000E0,  31.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   266,   263,'1 ',5.70619E-4,3.40574E-3,0.00000E0, 107.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   263,   276,'1 ',8.63908E-4,8.29570E-3,2.67795E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   263,   326,'1 ',2.52323E-3,2.42294E-2,7.82151E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   263,   476,'1 ',1.80605E-3,1.73426E-2,5.59840E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   263,   491,'1 ',3.46273E-3,3.32509E-2,1.07338E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   268,   267,'1 ',5.02331E-4,3.57461E-3,0.00000E0, 206.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   312,   267,'1 ',4.47631E-3,4.29839E-2,1.38757E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   270,   269,'1 ',5.73616E-4,3.97660E-3,0.00000E0,  10.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   475,   269,'1 ',3.53418E-3,3.39371E-2,1.09553E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   273,   272,'1 ',5.67396E-4,3.99735E-3,0.00000E0,  15.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   277,   276,'1 ',5.38939E-4,3.66253E-3,0.00000E0,   0.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   278,   276,'1 ',5.29238E-4,3.85010E-3,0.00000E0,   8.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   276,   320,'1 ',3.21007E-3,3.08248E-2,9.95059E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   276,   485,'1 ',2.62915E-3,2.41178E-2,8.54678E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   280,   279,'1 ',6.91020E-4,3.08134E-3,0.00000E0,  24.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   279,   340,'1 ',5.96497E-3,5.72788E-2,1.84902E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   279,   468,'1 ',3.20398E-3,3.07663E-2,9.93172E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   282,   281,'1 ',5.38938E-4,3.61703E-3,0.00000E0, 203.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   310,   281,'1 ',2.25088E-3,2.16141E-2,6.97728E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   281,   328,'1 ',4.96657E-3,4.55596E-2,1.61452E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   281,   384,'1 ',3.83029E-3,3.67805E-2,1.18731E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   284,   283,'1 ',6.45217E-4,3.98837E-3,0.00000E0,  48.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   286,   285,'1 ',6.67200E-4,3.26582E-3,0.00000E0,  13.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   285,   487,'1 ',3.23811E-3,3.10941E-2,1.00375E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   288,   287,'1 ',5.06508E-4,3.81802E-3,0.00000E0,  89.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   287,   415,'1 ',4.28135E-3,3.92739E-2,1.39177E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   287,   476,'1 ',7.44142E-3,6.82620E-2,2.41904E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   290,   289,'1 ',5.42556E-4,3.80663E-3,0.00000E0,   5.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   468,   289,'1 ',5.76989E-3,5.54055E-2,1.78855E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   292,   291,'1 ',5.81699E-4,3.22124E-3,0.00000E0,  12.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,   293,'1 ',6.45158E-4,3.29026E-3,0.00000E0,  35.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   296,   295,'1 ',5.31059E-4,3.43349E-3,0.00000E0,  10.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   314,   295,'1 ',3.19264E-3,3.06574E-2,9.89656E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   295,   447,'1 ',3.41966E-3,3.13694E-2,1.11166E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   477,   295,'1 ',3.48556E-3,3.34702E-2,1.08046E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   425,   297,'1 ',2.75222E-4,3.99733E-3,6.97568E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   297,   440,'1 ',6.51554E-4,9.34618E-3,1.67256E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   299,   298,'1 ',5.40119E-4,3.63407E-3,0.00000E0,  20.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   298,   426,'1 ',3.24061E-3,3.11180E-2,1.00452E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   303,   300,'1 ',6.45747E-4,3.99684E-3,0.00000E0, 139.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   405,   300,'1 ',3.37403E-3,3.23992E-2,1.04588E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   300,   478,'1 ',8.36389E-3,8.03145E-2,2.59264E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   307,   304,'1 ',5.46892E-4,3.46655E-3,0.00000E0, 122.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   309,   308,'1 ',6.57742E-4,3.99544E-3,0.00000E0,  13.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   308,   500,'1 ',6.94448E-3,6.66846E-2,2.15265E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   311,   310,'1 ',6.17248E-4,3.58674E-3,0.00000E0,  60.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   358,   310,'1 ',2.93095E-3,2.68863E-2,9.52786E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   313,   312,'1 ',6.42156E-4,3.97638E-3,0.00000E0,  17.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   399,   312,'1 ',4.82155E-3,4.62991E-2,1.49459E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   315,   314,'1 ',5.35865E-4,3.14300E-3,0.00000E0,   0.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   317,   316,'1 ',6.71180E-4,3.04543E-3,0.00000E0,   5.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   318,   336,'1 ',5.46744E-3,5.01542E-2,1.77735E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   378,   318,'1 ',1.30141E-3,1.24968E-2,4.03411E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   321,   320,'1 ',6.25772E-4,3.61857E-3,0.00000E0, 269.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   323,   322,'1 ',6.58216E-4,3.10925E-3,0.00000E0,  75.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   324,   322,'1 ',1.57189E-3,1.44193E-2,5.10986E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   325,   324,'1 ',5.36707E-4,3.71226E-3,0.00000E0, 146.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   327,   326,'1 ',5.70860E-4,3.19318E-3,0.00000E0, 159.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   491,   326,'1 ',2.38927E-3,2.29431E-2,7.40628E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   329,   328,'1 ',5.53797E-4,3.03403E-3,0.00000E0,  40.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   331,   330,'1 ',5.70295E-4,3.88179E-3,0.00000E0,  77.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   333,   330,'1 ',1.51771E-3,1.45739E-2,4.70462E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   449,   330,'1 ',2.07334E-3,1.99093E-2,6.42694E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   332,   471,'1 ',2.58073E-4,3.41468E-3,7.19602E-2,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   334,   333,'1 ',6.62238E-4,3.19587E-3,0.00000E0,   0.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   335,   333,'1 ',6.26899E-4,3.55176E-3,0.00000E0,   1.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   337,   336,'1 ',5.62775E-4,3.90403E-3,0.00000E0,   9.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   378,   336,'1 ',5.07876E-3,4.87689E-2,1.57432E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   492,   336,'1 ',6.32071E-3,6.06948E-2,1.95930E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   339,   338,'1 ',5.58098E-4,3.62926E-3,0.00000E0,  98.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   338,   459,'1 ',1.95151E-3,1.79017E-2,6.34393E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   341,   340,'1 ',6.17728E-4,3.84749E-3,0.00000E0,  43.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   460,   340,'1 ',3.69817E-3,3.55118E-2,1.14636E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   343,   342,'1 ',5.75653E-4,3.62776E-3,0.00000E0,   3.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   344,   342,'1 ',5.71459E-4,3.87609E-3,0.00000E0,   3.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   346,   345,'1 ',5.56637E-4,3.18623E-3,0.00000E0,  72.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   345,   415,'1 ',7.09930E-3,6.51236E-2,2.30783E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   348,   347,'1 ',5.78713E-4,3.11900E-3,0.00000E0, 138.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   347,   417,'1 ',5.55111E-3,5.09217E-2,1.80454E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   349,   403,'1 ',2.61718E-3,2.51315E-2,8.11275E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   355,   354,'1 ',6.88470E-4,3.76008E-3,0.00000E0,  28.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   421,   354,'1 ',4.76642E-3,4.57697E-2,1.47750E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   479,   354,'1 ',4.37620E-3,4.20226E-2,1.35654E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   357,   356,'1 ',5.52242E-4,3.42482E-3,0.00000E0,  84.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   356,   382,'1 ',2.84846E-3,2.73525E-2,8.82968E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   359,   358,'1 ',6.69913E-4,3.50635E-3,0.00000E0,  25.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   364,   360,'1 ',5.13363E-4,3.55785E-3,0.00000E0,  40.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   360,   417,'1 ',8.12374E-3,7.80085E-2,2.51820E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   366,   365,'1 ',5.41044E-4,3.91544E-3,0.00000E0, 101.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   365,   374,'1 ',2.83585E-3,2.72314E-2,8.79059E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   365,   454,'1 ',2.30204E-3,2.21054E-2,7.13588E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   368,   367,'1 ',5.16600E-4,3.21429E-3,0.00000E0,  17.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   367,   461,'1 ',6.32579E-3,5.80280E-2,2.05637E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   367,   468,'1 ',8.32104E-3,7.63309E-2,2.70499E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   370,   369,'1 ',5.69137E-4,3.06343E-3,0.00000E0,  62.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   373,   372,'1 ',5.81254E-4,3.18080E-3,0.00000E0,  48.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   375,   374,'1 ',5.01141E-4,3.00739E-3,0.00000E0,  43.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   377,   376,'1 ',5.01927E-4,3.35470E-3,0.00000E0, 162.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   376,   429,'1 ',2.74532E-3,2.63621E-2,8.50997E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   376,   460,'1 ',2.24576E-3,2.15649E-2,6.96141E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   376,   469,'1 ',4.90930E-3,4.50342E-2,1.59591E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   376,   495,'1 ',3.32576E-3,3.19357E-2,1.03092E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   379,   378,'1 ',5.86551E-4,3.81889E-3,0.00000E0,  20.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   381,   380,'1 ',5.28791E-4,3.59032E-3,0.00000E0,  14.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   493,   380,'1 ',3.40932E-3,3.27381E-2,1.05682E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   383,   382,'1 ',5.40888E-4,3.57322E-3,0.00000E0,  44.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   385,   384,'1 ',5.68228E-4,3.14811E-3,0.00000E0,  48.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   441,   384,'1 ',2.93620E-3,2.81949E-2,9.10164E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   440,   386,'1 ',8.55030E-4,1.22649E-2,2.19489E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   397,   387,'1 ',5.13983E-4,3.29999E-3,0.00000E0,  66.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   398,   387,'1 ',6.92130E-4,3.10551E-3,0.00000E0,  24.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   387,   467,'1 ',3.15075E-3,2.89026E-2,1.02424E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   387,   470,'1 ',2.13792E-3,1.96117E-2,6.94992E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   400,   399,'1 ',6.94388E-4,3.96617E-3,0.00000E0,  31.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   408,   399,'1 ',1.61814E-3,1.55383E-2,5.01593E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   402,   401,'1 ',5.11114E-4,3.71213E-3,0.00000E0, 123.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   404,   403,'1 ',6.15857E-4,3.46628E-3,0.00000E0,  26.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   406,   405,'1 ',5.83485E-4,3.55107E-3,0.00000E0,   8.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   492,   405,'1 ',4.32133E-3,4.14957E-2,1.33953E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   416,   415,'1 ',5.30330E-4,3.83368E-3,0.00000E0,   8.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   418,   417,'1 ',6.47791E-4,3.51670E-3,0.00000E0, 109.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   417,   468,'1 ',3.56130E-3,3.26687E-2,1.15770E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   417,   469,'1 ',4.88697E-3,4.48294E-2,1.58865E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   417,   474,'1 ',3.45673E-3,3.31934E-2,1.07152E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   420,   419,'1 ',5.65023E-4,3.75343E-3,0.00000E0,   8.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   422,   421,'1 ',6.28214E-4,3.10568E-3,0.00000E0,  65.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   424,   423,'1 ',6.83064E-4,3.86377E-3,0.00000E0, 273.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   423,   496,'1 ',3.74331E-3,3.59452E-2,1.16035E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   427,   426,'1 ',6.76161E-4,3.02658E-3,0.00000E0,  18.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   429,   466,'1 ',1.85252E-3,1.69936E-2,6.02214E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   446,   445,'1 ',6.80376E-4,3.57927E-3,0.00000E0, 130.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   445,   461,'1 ',3.31009E-3,3.17853E-2,1.02606E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   448,   447,'1 ',5.77707E-4,3.84210E-3,0.00000E0,  76.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   450,   449,'1 ',5.21353E-4,3.32782E-3,0.00000E0,   1.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   451,   449,'1 ',5.24807E-4,3.19305E-3,0.00000E0,   3.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   495,   449,'1 ',1.76246E-3,1.61675E-2,5.72937E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   485,   454,'1 ',2.05032E-3,1.96883E-2,6.35559E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   459,   496,'1 ',2.07143E-3,1.90018E-2,6.73377E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   462,   465,'1 ',3.27139E-3,3.14136E-2,1.01407E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   462,   477,'1 ',5.01341E-3,4.81414E-2,1.55406E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   471,   464,'1 ',4.27185E-4,6.12773E-3,1.09660E-1,1493.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   470,   467,'1 ',1.63163E-3,1.49673E-2,5.30406E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   476,   486,'1 ',2.50117E-3,2.40175E-2,7.75314E-3, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   485,   499,'1 ',3.77361E-3,3.46162E-2,1.22672E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   500,   489,'1 ',4.69552E-3,4.30732E-2,1.52641E-2, 320.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     8,     7,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55062E-4,1.29000E-2, 100.00
1.000000,138.000,   0.000, 567.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
     9,     7,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.36200E-2, 100.00
1.000000, 13.800,   0.000, 680.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
     9,     7,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.36200E-2, 100.00
1.000000, 13.800,   0.000, 680.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    15,    14,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07947E-4,1.12200E-2, 100.00
1.000000,138.000,   0.000, 682.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    16,    14,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25948E-4,1.20200E-2, 100.00
1.000000, 13.800,   0.000, 596.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    17,    14,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78701E-4,1.43800E-2, 100.00
1.000000, 13.800,   0.000, 674.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    17,    14,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53888E-4,1.43800E-2, 100.00
1.000000, 13.800,   0.000, 674.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    18,    14,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41719E-3,5.11500E-2, 100.00
1.000000, 13.800,   0.000, 340.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    24,    23,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,1.76400E-2, 100.00
1.000000,138.000,   0.000, 626.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    40,    39,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.53100E-2, 100.00
1.000000,138.000,   0.000, 428.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    49,    48,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33100E-2,2.78530E-1, 100.00
1.000000, 13.800,   0.000,  57.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    50,    48,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.15000E-3,1.63560E-1, 100.00
1.000000, 13.800,   0.000,  70.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    58,    57,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.76200E-2, 100.00
1.000000,138.000,   0.000, 675.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    58,    57,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.76200E-2, 100.00
1.000000,138.000,   0.000, 675.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    63,    62,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.63530E-1, 100.00
1.000000, 13.800,   0.000,  70.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    66,    65,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.07929E-4,3.08800E-2, 100.00
1.000000,138.000,   0.000, 405.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    71,    70,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-3,4.47200E-2, 100.00
1.000000, 13.800,   0.000, 133.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    72,    70,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92000E-3,1.44810E-1, 100.00
1.000000, 13.800,   0.000,  60.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    73,    70,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26963E-2,2.73030E-1, 100.00
1.000000, 13.800,   0.000,  49.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    81,    80,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-4,3.48100E-2, 100.00
1.000000,138.000,   0.000, 529.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
    82,    80,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,3.11300E-2, 100.00
1.000000, 13.800,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   124,   123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.43800E-2, 100.00
1.000000,138.000,   0.000, 488.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   125,   123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,4.06400E-2, 100.00
1.000000, 13.800,   0.000, 346.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   126,   123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,2.18900E-2, 100.00
1.000000, 13.800,   0.000, 352.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   127,   123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,4.79200E-2, 100.00
1.000000, 13.800,   0.000, 378.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   128,   123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.58500E-2, 100.00
1.000000, 13.800,   0.000, 391.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   144,   143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-3,7.66000E-2, 100.00
1.000000, 13.800,   0.000, 336.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   144,   143,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-3,7.66000E-2, 100.00
1.000000, 13.800,   0.000, 336.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   145,   143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-3,3.37000E-2, 100.00
1.000000, 13.800,   0.000, 322.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   145,   143,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-3,3.37000E-2, 100.00
1.000000, 13.800,   0.000, 322.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   147,   146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00703E-3,5.56500E-2, 100.00
1.000000,138.000,   0.000, 272.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   152,   151,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41854E-4,2.03000E-2, 100.00
1.000000,138.000,   0.000, 570.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   163,   162,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44643E-4,1.98200E-2, 100.00
1.000000,138.000,   0.000, 510.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   163,   162,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65564E-4,1.98200E-2, 100.00
1.000000,138.000,   0.000, 510.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   166,   165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83208E-4,8.71000E-3, 100.00
1.000000,138.000,   0.000, 606.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   167,   165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63111E-4,2.15700E-2, 100.00
1.000000, 13.800,   0.000, 411.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   168,   165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,3.54900E-2, 100.00
1.000000, 13.800,   0.000, 445.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   169,   165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.55800E-2, 100.00
1.000000, 13.800,   0.000, 543.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   176,   175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,3.85700E-2, 100.00
1.000000,138.000,   0.000, 273.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   196,   195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,1.44300E-2, 100.00
1.000000,138.000,   0.000, 560.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   197,   195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.10200E-2, 100.00
1.000000, 13.800,   0.000, 597.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   198,   195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86119E-4,2.18500E-2, 100.00
1.000000, 13.800,   0.000, 527.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   221,   220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71979E-4,2.90100E-2, 100.00
1.000000,138.000,   0.000, 556.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   222,   220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84613E-4,2.22500E-2, 100.00
1.000000, 13.800,   0.000, 228.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   223,   220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.74649E-4,3.06200E-2, 100.00
1.000000, 13.800,   0.000, 248.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   224,   220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.43438E-4,2.40400E-2, 100.00
1.000000, 13.800,   0.000, 588.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   224,   220,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,2.40400E-2, 100.00
1.000000, 13.800,   0.000, 588.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   225,   220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.24200E-2, 100.00
1.000000, 13.800,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   225,   220,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.24200E-2, 100.00
1.000000, 13.800,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   231,   230,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-3,1.88770E-1, 100.00
1.000000, 13.800,   0.000,  65.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   233,   232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.07000E-2, 100.00
1.000000,138.000,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   236,   235,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,2.78800E-2, 100.00
1.000000,138.000,   0.000, 507.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   247,   246,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-3,6.78500E-2, 100.00
1.000000,138.000,   0.000, 271.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   248,   246,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31423E-3,5.44100E-2, 100.00
1.000000, 13.800,   0.000, 336.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   249,   246,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38548E-3,5.42700E-2, 100.00
1.000000, 13.800,   0.000, 333.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   250,   246,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10167E-4,2.01600E-2, 100.00
1.000000, 13.800,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   250,   246,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92591E-4,2.01600E-2, 100.00
1.000000, 13.800,   0.000, 628.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   254,   253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22000E-3,1.34530E-1, 100.00
1.000000, 13.800,   0.000, 134.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   255,   253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73000E-3,1.05980E-1, 100.00
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   256,   253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.59000E-3,1.88710E-1, 100.00
1.000000, 13.800,   0.000,  65.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   257,   253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.55000E-3,8.09700E-2, 100.00
1.000000, 13.800,   0.000, 142.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   258,   253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.35000E-3,2.59290E-1, 100.00
1.000000, 13.800,   0.000,  52.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   263,   262,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84306E-4,1.82700E-2, 100.00
1.000000,138.000,   0.000, 656.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   264,   262,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20000E-4,5.00500E-2, 100.00
1.000000, 13.800,   0.000, 255.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   265,   262,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,3.37900E-2, 100.00
1.000000, 13.800,   0.000, 241.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   272,   271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00618E-3,3.76500E-2, 100.00
1.000000,138.000,   0.000, 484.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   275,   274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-3,4.08100E-2, 100.00
1.000000, 13.800,   0.000, 225.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   298,   297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.87617E-4,3.13500E-2, 100.00
1.000000,138.000,   0.000, 348.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   301,   300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45000E-3,8.12600E-2, 100.00
1.000000, 13.800,   0.000,  67.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   302,   300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.67000E-3,7.83400E-2, 100.00
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   305,   304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06600E-2,5.35930E-1, 100.00
1.000000, 13.800,   0.000,  28.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   306,   304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22000E-3,2.49920E-1, 100.00
1.000000, 13.800,   0.000,  63.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   319,   318,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-3,7.58600E-2, 100.00
1.000000, 13.800,   0.000, 120.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   333,   332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,2.64400E-2, 100.00
1.000000,138.000,   0.000, 508.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   350,   349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-3,7.16000E-2, 100.00
1.000000, 13.800,   0.000, 183.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   351,   349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-3,7.92500E-2, 100.00
1.000000, 13.800,   0.000, 142.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   352,   349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04567E-3,7.21100E-2, 100.00
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   353,   349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-3,7.22000E-2, 100.00
1.000000, 13.800,   0.000, 206.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   361,   360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38800E-2,3.37240E-1, 100.00
1.000000, 13.800,   0.000,  52.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   362,   360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54000E-3,1.17980E-1, 100.00
1.000000, 13.800,   0.000, 162.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   363,   360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24000E-3,1.15930E-1, 100.00
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   372,   371,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,3.60200E-2, 100.00
1.000000,138.000,   0.000, 508.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   387,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.65300E-2, 100.00
1.000000,138.000,   0.000, 658.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   387,   386,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.65300E-2, 100.00
1.000000,138.000,   0.000, 658.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   388,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,4.24300E-2, 100.00
1.000000, 13.800,   0.000, 255.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   389,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,3.57600E-2, 100.00
1.000000, 13.800,   0.000, 374.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   390,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,2.72800E-2, 100.00
1.000000, 13.800,   0.000, 389.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   391,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,2.45100E-2, 100.00
1.000000, 13.800,   0.000, 399.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   392,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,3.29900E-2, 100.00
1.000000, 13.800,   0.000, 297.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   393,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,3.34900E-2, 100.00
1.000000, 13.800,   0.000, 283.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   394,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.20000E-2, 100.00
1.000000, 13.800,   0.000, 318.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   395,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-3,5.62400E-2, 100.00
1.000000, 13.800,   0.000, 312.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   396,   386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,2.16800E-2, 100.00
1.000000, 13.800,   0.000, 313.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   408,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,1.36600E-2, 100.00
1.000000,138.000,   0.000, 595.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   409,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,6.11000E-2, 100.00
1.000000, 13.800,   0.000, 326.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   410,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,4.19700E-2, 100.00
1.000000, 13.800,   0.000, 445.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   411,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,2.34900E-2, 100.00
1.000000, 13.800,   0.000, 441.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   412,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,2.69300E-2, 100.00
1.000000, 13.800,   0.000, 431.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   413,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,4.03600E-2, 100.00
1.000000, 13.800,   0.000, 436.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   414,   407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99477E-4,4.42300E-2, 100.00
1.000000, 13.800,   0.000, 342.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   426,   425,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.69771E-4,3.21900E-2, 100.00
1.000000,138.000,   0.000, 554.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   429,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.68000E-3, 100.00
1.000000,138.000,   0.000, 646.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   430,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-3,6.35500E-2, 100.00
1.000000, 13.800,   0.000, 207.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   431,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,3.64600E-2, 100.00
1.000000, 13.800,   0.000, 225.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   432,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,3.17500E-2, 100.00
1.000000, 13.800,   0.000, 204.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   433,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-4,9.09800E-2, 100.00
1.000000, 13.800,   0.000, 218.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   434,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.26400E-2, 100.00
1.000000, 13.800,   0.000, 231.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   435,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.82600E-2, 100.00
1.000000, 13.800,   0.000, 458.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   436,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.43100E-2, 100.00
1.000000, 13.800,   0.000, 457.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   437,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.84400E-2, 100.00
1.000000, 13.800,   0.000, 471.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   438,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24351E-4,2.32200E-2, 100.00
1.000000, 13.800,   0.000, 492.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   439,   428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.45200E-2, 100.00
1.000000, 13.800,   0.000, 474.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   441,   440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,2.87300E-2, 100.00
1.000000,138.000,   0.000, 649.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   442,   440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-4,4.46900E-2, 100.00
1.000000, 13.800,   0.000, 267.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   443,   440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,2.66900E-2, 100.00
1.000000, 13.800,   0.000, 385.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   444,   440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08000E-3,8.95300E-2, 100.00
1.000000, 13.800,   0.000, 202.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   454,   453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,3.05700E-2, 100.00
1.000000,138.000,   0.000, 634.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   455,   453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.61600E-2, 100.00
1.000000, 13.800,   0.000, 551.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   456,   453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.66800E-2, 100.00
1.000000, 13.800,   0.000, 651.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   458,   457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-3,7.21800E-2, 100.00
1.000000, 13.800,   0.000, 207.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   463,   462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-3,9.57500E-2, 100.00
1.000000, 13.800,   0.000,  80.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   465,   464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.72300E-2, 100.00
1.000000,138.000,   0.000, 384.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   472,   471,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.86900E-2, 100.00
1.000000,138.000,   0.000, 501.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   480,   479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42000E-3,6.30400E-2, 100.00
1.000000, 13.800,   0.000, 221.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   481,   479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-3,5.50400E-2, 100.00
1.000000, 13.800,   0.000, 160.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   482,   479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-3,3.18200E-2, 100.00
1.000000, 13.800,   0.000, 187.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   483,   479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43000E-3,1.00670E-1, 100.00
1.000000, 13.800,   0.000, 187.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   484,   479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-3,5.48900E-2, 100.00
1.000000, 13.800,   0.000, 140.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   494,   493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-3,6.43000E-2, 100.00
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   497,   496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47000E-3,6.47000E-2, 100.00
1.000000, 13.800,   0.000, 204.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   498,   496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00610E-3,1.17550E-1, 100.00
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'SouthCarolin'
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'Upstate '
   2,'Midlands'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
   27,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  80.00
   31,0,0,1,1.00000,0.99000,    0,100.0,'        ',  100.00, 1, 100.00
  110,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  141,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  152,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  30.00
  181,0,0,1,1.00000,0.99000,    0,100.0,'        ',   60.00, 1, 100.00
  208,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1,  80.00
  242,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  30.00
  263,0,0,1,1.00000,0.99000,    0,100.0,'        ',  120.00, 1, 100.00
  300,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  40.00
  310,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  417,0,0,1,1.00000,0.99000,    0,100.0,'        ',  110.00, 1,  50.00
  426,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  445,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  40.00
  491,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
