 0,    100.00, 32, 0, 0, 60.00       / June 08, 2016 16:24:06; Simulator Version 20 Beta; BuildDate 2016_6_7


  275,   282,'1 ', 0.00139, 0.00766,0.07323, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   282,'2 ', 0.00139, 0.00766,0.07323, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   283,'1 ', 0.00104, 0.00983,0.00918, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   283,'2 ', 0.00104, 0.00983,0.00918, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   283,'3 ', 0.00104, 0.00983,0.00918, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   305,'1 ', 0.00478, 0.01884,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   305,'2 ', 0.00478, 0.01884,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   305,'3 ', 0.00478, 0.01884,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   305,'4 ', 0.00478, 0.01884,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   306,'1 ', 0.01390, 0.05471,0.00833, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   306,'2 ', 0.01390, 0.05471,0.00833, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   306,'3 ', 0.01390, 0.05471,0.00833, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   306,'4 ', 0.01390, 0.05471,0.00833, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  275,   307,'1 ', 0.00113, 0.00741,0.14845, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  276,   307,'1 ', 0.00626, 0.02510,0.00368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  276,   307,'2 ', 0.00626, 0.02510,0.00368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  277,   285,'1 ', 0.00149, 0.00544,0.07835, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  277,   285,'2 ', 0.00149, 0.00544,0.07835, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  277,   285,'3 ', 0.00149, 0.00544,0.07835, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  277,   285,'4 ', 0.00149, 0.00544,0.07835, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   332,'1 ', 0.01458, 0.05740,0.00874, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   332,'2 ', 0.01458, 0.05740,0.00874, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   332,'3 ', 0.01458, 0.05740,0.00874, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   332,'4 ', 0.01458, 0.05740,0.00874, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  279,   303,'1 ', 0.01849, 0.07281,0.01109, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  279,   304,'1 ', 0.01048, 0.04125,0.00628, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  279,   317,'1 ', 0.00837, 0.03124,0.00530, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  280,   283,'1 ', 0.00144, 0.00794,0.07587, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  280,   283,'2 ', 0.00144, 0.00794,0.07587, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  280,   283,'3 ', 0.00144, 0.00794,0.07587, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  280,   301,'1 ', 0.00154, 0.01012,0.20270, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  281,   282,'1 ', 0.00532, 0.02133,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  281,   301,'1 ', 0.00304, 0.02119,0.00346, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  282,   325,'1 ', 0.00239, 0.00877,0.12631, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  282,   325,'2 ', 0.00239, 0.00877,0.12631, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  284,   286,'1 ', 0.02589, 0.05324,0.00800,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  284,   316,'1 ', 0.01491, 0.05568,0.00945, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  285,   290,'1 ', 0.00177, 0.00649,0.09349, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  285,   299,'1 ', 0.00136, 0.00857,0.01191, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  285,   299,'2 ', 0.00136, 0.00857,0.01191, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  285,   301,'1 ', 0.00211, 0.01167,0.11156, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  285,   338,'1 ', 0.01290, 0.05176,0.00759, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   313,'1 ', 0.01247, 0.04909,0.00748, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   313,'2 ', 0.01247, 0.04909,0.00748, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   313,'3 ', 0.01247, 0.04909,0.00748, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   314,'1 ', 0.01114, 0.04469,0.00655, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   314,'2 ', 0.01114, 0.04469,0.00655, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  286,   314,'3 ', 0.01114, 0.04469,0.00655, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  287,   317,'1 ', 0.01069, 0.07302,0.01242, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  287,   339,'1 ', 0.00847, 0.03398,0.00498, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  287,   339,'2 ', 0.00847, 0.03398,0.00498, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  288,   289,'1 ', 0.01553, 0.06115,0.00931, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  288,   289,'2 ', 0.01553, 0.06115,0.00931, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  288,   295,'1 ', 0.01816, 0.06781,0.01151, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  288,   304,'1 ', 0.00431, 0.01727,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  288,   304,'2 ', 0.00431, 0.01727,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  289,   312,'1 ', 0.01277, 0.05029,0.00766, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   338,'1 ', 0.00118, 0.00798,0.15496, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   358,'1 ', 0.00267, 0.01475,0.14099, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   361,'1 ', 0.00507, 0.01895,0.00322, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   361,'2 ', 0.00507, 0.01895,0.00322, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   361,'3 ', 0.00507, 0.01895,0.00322, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  290,   361,'4 ', 0.00507, 0.01895,0.00322, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   292,'1 ', 0.00903, 0.05835,0.01113, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   297,'1 ', 0.01118, 0.04483,0.00657, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   320,'1 ', 0.01627, 0.06408,0.00976, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   333,'1 ', 0.00114, 0.01078,0.01006, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   333,'2 ', 0.00114, 0.01078,0.01006, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   333,'3 ', 0.00114, 0.01078,0.01006, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   333,'4 ', 0.00114, 0.01078,0.01006, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   334,'1 ', 0.00819, 0.03284,0.00482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   334,'2 ', 0.00819, 0.03284,0.00482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   334,'3 ', 0.00819, 0.03284,0.00482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   334,'4 ', 0.00819, 0.03284,0.00482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  293,   522,'1 ', 0.00559, 0.02201,0.00335, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  294,   445,'1 ', 0.01752, 0.06541,0.01110, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  294,   547,'1 ', 0.01247, 0.05000,0.00733, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  295,   296,'1 ', 0.01159, 0.07486,0.01428, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  295,   303,'1 ', 0.01025, 0.03826,0.00649, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,   297,'1 ', 0.00890, 0.03323,0.00564, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,   297,'2 ', 0.00890, 0.03323,0.00564, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,  1476,'1 ', 0.01161, 0.04657,0.00683, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,  1476,'2 ', 0.01161, 0.04657,0.00683, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,  1476,'3 ', 0.01161, 0.04657,0.00683, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  297,   310,'1 ', 0.01740, 0.11886,0.02022, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  298,   323,'1 ', 0.01932, 0.07607,0.01158, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  298,   534,'1 ', 0.03611, 0.07425,0.01116,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   313,'1 ', 0.00539, 0.02121,0.00323, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   313,'2 ', 0.00539, 0.02121,0.00323, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   342,'1 ', 0.00808, 0.03183,0.00485, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   349,'1 ', 0.01978, 0.07933,0.01163, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   371,'1 ', 0.01190, 0.04684,0.00713, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  302,   518,'1 ', 0.02526, 0.05194,0.00780,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  302,   534,'1 ', 0.02498, 0.05400,0.00733,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  305,   339,'1 ', 0.00484, 0.01906,0.00290, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  305,   339,'2 ', 0.00484, 0.01906,0.00290, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  305,   339,'3 ', 0.00484, 0.01906,0.00290, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  305,   339,'4 ', 0.00484, 0.01906,0.00290, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  306,   307,'1 ', 0.00706, 0.02834,0.00416, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  306,   307,'2 ', 0.00706, 0.02834,0.00416, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  306,   307,'3 ', 0.00706, 0.02834,0.00416, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  306,   307,'4 ', 0.00706, 0.02834,0.00416, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  308,   309,'1 ', 0.01590, 0.06260,0.00953, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  308,   502,'1 ', 0.02592, 0.10203,0.01554, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  308,   549,'1 ', 0.03924, 0.15741,0.02308, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  309,   317,'1 ', 0.00478, 0.03330,0.00544, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  310,   318,'1 ', 0.01470, 0.09491,0.01811, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  310,   442,'1 ', 0.01702, 0.06700,0.01020, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  311,   448,'1 ', 0.00664, 0.04623,0.00756, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  311,   451,'1 ', 0.00869, 0.05616,0.01071, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  312,   407,'1 ', 0.04313, 0.16105,0.02733, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  313,   315,'1 ', 0.00870, 0.03248,0.00551, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  313,   315,'2 ', 0.00870, 0.03248,0.00551, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  314,   372,'1 ', 0.07853, 0.16976,0.02304,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  314,   409,'1 ', 0.00618, 0.04224,0.00719, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  314,   413,'1 ', 0.02267, 0.09094,0.01334, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  314,   449,'1 ', 0.02682, 0.10013,0.01699, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  314,   449,'2 ', 0.02682, 0.10013,0.01699, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  315,   342,'1 ', 0.00919, 0.06401,0.01046, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  315,   360,'1 ', 0.00952, 0.03819,0.00560, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  316,   450,'1 ', 0.01214, 0.04534,0.00769, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  316,   450,'2 ', 0.01214, 0.04534,0.00769, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  318,   321,'1 ', 0.01610, 0.06340,0.00966, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  318,   321,'2 ', 0.01610, 0.06340,0.00966, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  318,   337,'1 ', 0.01671, 0.06581,0.01002, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  318,   337,'2 ', 0.01671, 0.06581,0.01002, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  319,   328,'1 ', 0.02105, 0.08443,0.01238, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  319,   328,'2 ', 0.02105, 0.08443,0.01238, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  319,   328,'3 ', 0.02105, 0.08443,0.01238, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  319,   328,'4 ', 0.02105, 0.08443,0.01238, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  321,   450,'1 ', 0.01158, 0.04324,0.00734, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  322,   344,'1 ', 0.02390, 0.09585,0.01406, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  322,   361,'1 ', 0.00683, 0.02688,0.00409, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  322,   361,'2 ', 0.00683, 0.02688,0.00409, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  322,   371,'1 ', 0.00416, 0.02839,0.00483, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  323,   510,'1 ', 0.00876, 0.03448,0.00525, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  323,   523,'1 ', 0.01676, 0.06721,0.00986, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   329,'1 ', 0.00587, 0.02310,0.00352, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   330,'1 ', 0.00144, 0.01358,0.01268, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   330,'2 ', 0.00144, 0.01358,0.01268, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   332,'1 ', 0.00119, 0.00752,0.01046, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   332,'2 ', 0.00119, 0.00752,0.01046, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   332,'3 ', 0.00119, 0.00752,0.01046, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   332,'4 ', 0.00119, 0.00752,0.01046, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   326,'1 ', 0.00153, 0.00846,0.08088, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   326,'2 ', 0.00153, 0.00846,0.08088, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   326,'3 ', 0.00153, 0.00846,0.08088, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   326,'4 ', 0.00153, 0.00846,0.08088, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   331,'1 ', 0.00509, 0.02004,0.00305, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  325,   331,'2 ', 0.00509, 0.02004,0.00305, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  326,   330,'1 ', 0.00136, 0.01428,0.17918, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  326,   333,'1 ', 0.00127, 0.01199,0.01119, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  326,   333,'2 ', 0.00127, 0.01199,0.01119, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  326,   333,'3 ', 0.00127, 0.01199,0.01119, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  326,   333,'4 ', 0.00127, 0.01199,0.01119, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  327,   328,'1 ', 0.01310, 0.04891,0.00830, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  327,   335,'1 ', 0.00615, 0.02466,0.00362, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  327,   337,'1 ', 0.00545, 0.03720,0.00633, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  328,   337,'1 ', 0.00647, 0.02547,0.00388, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  328,   337,'2 ', 0.00647, 0.02547,0.00388, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  328,   354,'1 ', 0.02478, 0.16926,0.02880, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  329,   333,'1 ', 0.00149, 0.00823,0.07864, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  329,   334,'1 ', 0.01090, 0.04292,0.00654, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  329,   334,'2 ', 0.01090, 0.04292,0.00654, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  330,   338,'1 ', 0.00095, 0.00983,0.12586, 321.88,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  330,   358,'1 ', 0.01252, 0.05020,0.00736, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  331,   343,'1 ', 0.01658, 0.03410,0.00512,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  332,   334,'1 ', 0.00902, 0.03617,0.00530, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  332,   334,'2 ', 0.00902, 0.03617,0.00530, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   336,'1 ', 0.00135, 0.00745,0.07123, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   336,'2 ', 0.00135, 0.00745,0.07123, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   336,'3 ', 0.00135, 0.00745,0.07123, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   336,'4 ', 0.00135, 0.00745,0.07123, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   337,'1 ', 0.01108, 0.04138,0.00702, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   341,'1 ', 0.00497, 0.03210,0.00612, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  337,   342,'1 ', 0.00720, 0.02689,0.00456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  337,   342,'2 ', 0.00720, 0.02689,0.00456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  338,   343,'1 ', 0.00472, 0.01859,0.00283, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  341,   361,'1 ', 0.00446, 0.03048,0.00519, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  344,   345,'1 ', 0.00436, 0.01748,0.00256, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  344,   362,'1 ', 0.01460, 0.05857,0.00859, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  344,   362,'2 ', 0.01460, 0.05857,0.00859, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  345,   354,'1 ', 0.02601, 0.09713,0.01648, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  345,   369,'1 ', 0.01027, 0.03836,0.00651, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  346,   347,'1 ', 0.00635, 0.02372,0.00403, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  346,   350,'1 ', 0.00783, 0.02925,0.00496, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  346,   353,'1 ', 0.03260, 0.12172,0.02065, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  348,   372,'1 ', 0.03792, 0.07796,0.01172,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  348,   377,'1 ', 0.01001, 0.04015,0.00589, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  349,   371,'1 ', 0.00579, 0.03953,0.00673, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  350,   368,'1 ', 0.01008, 0.03970,0.00605, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  351,   352,'1 ', 0.01218, 0.04887,0.00717, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  351,   392,'1 ', 0.01695, 0.06799,0.00997, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  352,   413,'1 ', 0.03941, 0.08671,0.01135,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  353,   378,'1 ', 0.00686, 0.02751,0.00403, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  354,   355,'1 ', 0.02261, 0.08904,0.01356, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  355,   356,'1 ', 0.01498, 0.05592,0.00949, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  355,   366,'1 ', 0.01308, 0.05150,0.00784, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  355,   372,'1 ', 0.00725, 0.02909,0.00427, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  356,   364,'1 ', 0.01533, 0.05725,0.00972, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  357,   359,'1 ', 0.03034, 0.12168,0.01784, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  357,   363,'1 ', 0.00543, 0.02139,0.00326, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  360,   369,'1 ', 0.00942, 0.03711,0.00565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  362,   375,'1 ', 0.01113, 0.04382,0.00667, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  362,   375,'2 ', 0.01113, 0.04382,0.00667, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  363,   366,'1 ', 0.00595, 0.02342,0.00357, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  363,   366,'2 ', 0.00595, 0.02342,0.00357, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  363,   366,'3 ', 0.00595, 0.02342,0.00357, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  363,   379,'1 ', 0.01799, 0.06716,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  363,   379,'2 ', 0.01799, 0.06716,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  364,   392,'1 ', 0.04152, 0.16655,0.02442, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  365,   366,'1 ', 0.00828, 0.03323,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  365,   366,'2 ', 0.00828, 0.03323,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  365,   366,'3 ', 0.00828, 0.03323,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  365,  1499,'1 ', 0.00589, 0.02318,0.00353, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  365,  1499,'2 ', 0.00589, 0.02318,0.00353, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  367,   370,'1 ', 0.01783, 0.06656,0.01130, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  367,   374,'1 ', 0.01705, 0.06368,0.01081, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  368,   378,'1 ', 0.00921, 0.03695,0.00542, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  368,   378,'2 ', 0.00921, 0.03695,0.00542, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  370,   381,'1 ', 0.04108, 0.16172,0.02463, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  373,   380,'1 ', 0.01439, 0.03166,0.00415,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  374,   377,'1 ', 0.03131, 0.12557,0.01841, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  375,   379,'1 ', 0.01026, 0.04114,0.00603, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  375,   379,'2 ', 0.01026, 0.04114,0.00603, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  376,   380,'1 ', 0.01691, 0.06781,0.00994, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  378,   380,'1 ', 0.02611, 0.09750,0.01655, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  378,   380,'2 ', 0.02611, 0.09750,0.01655, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  381,   383,'1 ', 0.00357, 0.02305,0.00440, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  381,   384,'1 ', 0.00467, 0.01839,0.00280, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  382,   387,'1 ', 0.02015, 0.08081,0.01185, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  382,   391,'1 ', 0.02543, 0.17369,0.02955, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  382,   400,'1 ', 0.00544, 0.03511,0.00670, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  383,   394,'1 ', 0.01570, 0.05863,0.00995, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  383,   394,'2 ', 0.01570, 0.05863,0.00995, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  384,   385,'1 ', 0.00385, 0.02630,0.00447, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  384,   389,'1 ', 0.03340, 0.13149,0.02003, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  384,   389,'2 ', 0.03340, 0.13149,0.02003, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  385,   393,'1 ', 0.02224, 0.08754,0.01333, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  385,   401,'1 ', 0.00668, 0.04315,0.00823, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  386,   395,'1 ', 0.01493, 0.05876,0.00895, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  386,   399,'1 ', 0.01882, 0.07410,0.01129, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  387,   398,'1 ', 0.03727, 0.14947,0.02192, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  388,   400,'1 ', 0.00487, 0.03390,0.00554, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  388,  1499,'1 ', 0.03631, 0.23452,0.04474, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  389,   391,'1 ', 0.00423, 0.02949,0.00482, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  389,   394,'1 ', 0.01849, 0.06902,0.01171, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  389,   394,'2 ', 0.01849, 0.06902,0.01171, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  390,   396,'1 ', 0.00762, 0.03058,0.00448, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  390,   402,'1 ', 0.02686, 0.10030,0.01702, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  390,  1310,'1 ', 0.02269, 0.09101,0.01334, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  392,   401,'1 ', 0.02366, 0.08833,0.01499, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  393,   402,'1 ', 0.03677, 0.14475,0.02204, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  395,   397,'1 ', 0.02590, 0.09670,0.01641, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  396,   404,'1 ', 0.01504, 0.05614,0.00953, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  396,  1310,'1 ', 0.03013, 0.06630,0.00868,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  397,  1338,'1 ', 0.07206, 0.26904,0.04566, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  398,  1291,'1 ', 0.02959, 0.11047,0.01875, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  399,   405,'1 ', 0.02611, 0.09748,0.01654, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  399,  1473,'1 ', 0.02105, 0.04630,0.00606,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  401,  1473,'1 ', 0.02419, 0.09031,0.01532, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  403,  1282,'1 ', 0.04101, 0.16448,0.02412, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  403,  1500,'1 ', 0.01209, 0.04514,0.00766, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  404,  1334,'1 ', 0.01853, 0.07296,0.01111, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  405,   413,'1 ', 0.04990, 0.20014,0.02935, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  406,   407,'1 ', 0.00632, 0.02535,0.00372, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  406,   415,'1 ', 0.02693, 0.05926,0.00776,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  407,   423,'1 ', 0.01666, 0.06560,0.00999, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  407,   423,'2 ', 0.01666, 0.06560,0.00999, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  408,   425,'1 ', 0.08717, 0.19177,0.02511,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  408,   446,'1 ', 0.02071, 0.08155,0.01242, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  409,   432,'1 ', 0.02708, 0.10863,0.01593, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  410,   426,'1 ', 0.02116, 0.08486,0.01244, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  410,  1442,'1 ', 0.00230, 0.00907,0.00138, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  411,   437,'1 ', 0.04324, 0.17023,0.02592, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  411,   444,'1 ', 0.01600, 0.06298,0.00959, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  412,   446,'1 ', 0.04288, 0.17201,0.02522, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  412,  1321,'1 ', 0.04827, 0.18024,0.03059, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  414,   419,'1 ', 0.01567, 0.06285,0.00922, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  414,   443,'1 ', 0.00680, 0.04645,0.00790, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  414,   557,'1 ', 0.01243, 0.04893,0.00745, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  414,   580,'1 ', 0.01266, 0.04728,0.00802, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  415,   445,'1 ', 0.01707, 0.03510,0.00527,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  416,   429,'1 ', 0.01915, 0.03937,0.00592,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  416,   441,'1 ', 0.02965, 0.06409,0.00870,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  417,   421,'1 ', 0.03639, 0.13586,0.02305, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  417,   430,'1 ', 0.01317, 0.05281,0.00774, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  417,   431,'1 ', 0.01747, 0.06877,0.01047, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  418,   429,'1 ', 0.02933, 0.11763,0.01725, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  418,   439,'1 ', 0.01395, 0.05594,0.00820, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  419,   469,'1 ', 0.03866, 0.15507,0.02274, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  420,   441,'1 ', 0.01799, 0.06718,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  420,  1358,'1 ', 0.04979, 0.19605,0.02986, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  421,   423,'1 ', 0.01826, 0.07326,0.01074, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  421,   423,'2 ', 0.01826, 0.07326,0.01074, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  422,   429,'1 ', 0.01649, 0.06614,0.00970, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  422,  1472,'1 ', 0.00703, 0.02767,0.00421, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  424,   438,'1 ', 0.00591, 0.02368,0.00347, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  425,   440,'1 ', 0.04629, 0.18566,0.02722, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  425,   451,'1 ', 0.02407, 0.09653,0.01415, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  426,   446,'1 ', 0.01144, 0.04504,0.00686, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  427,   430,'1 ', 0.00630, 0.02528,0.00371, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  427,   484,'1 ', 0.01848, 0.03995,0.00542,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  428,   448,'1 ', 0.00926, 0.06449,0.01054, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  431,   485,'1 ', 0.06990, 0.15109,0.02050,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  431,   520,'1 ', 0.01259, 0.04702,0.00798, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  432,   433,'1 ', 0.01596, 0.06283,0.00957, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  433,   434,'1 ', 0.00967, 0.03808,0.00580, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  433,   434,'2 ', 0.00967, 0.03808,0.00580, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  433,   434,'3 ', 0.00967, 0.03808,0.00580, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  433,   449,'1 ', 0.03520, 0.13861,0.02111, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  433,   449,'2 ', 0.03520, 0.13861,0.02111, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  434,   447,'1 ', 0.03296, 0.22961,0.03753, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  435,   436,'1 ', 0.03270, 0.12209,0.02072, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  435,   445,'1 ', 0.01662, 0.06542,0.00996, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  436,  1472,'1 ', 0.01174, 0.04710,0.00691, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  437,   438,'1 ', 0.03531, 0.13183,0.02237, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  438,   440,'1 ', 0.00816, 0.03275,0.00480, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  439,  1309,'1 ', 0.01194, 0.04460,0.00757, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  442,   444,'1 ', 0.04978, 0.10762,0.01460,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  443,   580,'1 ', 0.00618, 0.04220,0.00718, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  446,   452,'1 ', 0.02398, 0.09440,0.01438, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  450,   451,'1 ', 0.00566, 0.03864,0.00657, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  452,  1328,'1 ', 0.04256, 0.16756,0.02552, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  453,   456,'1 ', 0.00887, 0.03312,0.00562, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  453,   460,'1 ', 0.01162, 0.04662,0.00684, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  453,   460,'2 ', 0.01162, 0.04662,0.00684, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  454,   455,'1 ', 0.00438, 0.01758,0.00258, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  454,   456,'1 ', 0.00453, 0.01690,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  455,   494,'1 ', 0.01014, 0.03788,0.00643, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  455,   494,'2 ', 0.01014, 0.03788,0.00643, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  456,   458,'1 ', 0.01106, 0.04434,0.00650, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  456,   480,'1 ', 0.01046, 0.04197,0.00615, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  456,   487,'1 ', 0.01676, 0.06600,0.01005, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  456,   489,'1 ', 0.02337, 0.09200,0.01401, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  457,   463,'1 ', 0.01064, 0.04268,0.00626, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  457,   468,'1 ', 0.01633, 0.03592,0.00470,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  457,   470,'1 ', 0.00847, 0.03398,0.00498, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  458,   477,'1 ', 0.01099, 0.04102,0.00696, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  458,   482,'1 ', 0.02333, 0.08712,0.01478, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  459,   461,'1 ', 0.01954, 0.07836,0.01149, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  459,   470,'1 ', 0.01854, 0.07435,0.01090, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  460,   487,'1 ', 0.02175, 0.04702,0.00638,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  460,   540,'1 ', 0.02959, 0.11868,0.01740, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  460,   540,'2 ', 0.02959, 0.11868,0.01740, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  461,   488,'1 ', 0.03487, 0.07671,0.01004,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  461,   503,'1 ', 0.03144, 0.12611,0.01849, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  462,   473,'1 ', 0.02427, 0.04991,0.00750,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  462,   577,'1 ', 0.03259, 0.12830,0.01954, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  462,   577,'2 ', 0.03259, 0.12830,0.01954, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  463,   492,'1 ', 0.01787, 0.07037,0.01072, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  464,   494,'1 ', 0.00838, 0.03130,0.00531, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  464,   527,'1 ', 0.01479, 0.05822,0.00887, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  465,   485,'1 ', 0.00899, 0.03356,0.00569, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  465,   495,'1 ', 0.01791, 0.12479,0.02040, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  465,   589,'1 ', 0.03479, 0.12988,0.02204, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  466,   471,'1 ', 0.03203, 0.06585,0.00990,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  466,  1150,'1 ', 0.01859, 0.03823,0.00574,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  467,   476,'1 ', 0.02668, 0.10703,0.01569, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  467,   495,'1 ', 0.00342, 0.02334,0.00397, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  468,   491,'1 ', 0.02382, 0.04898,0.00736,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  469,   484,'1 ', 0.02603, 0.05726,0.00750,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  469,   485,'1 ', 0.01645, 0.06598,0.00968, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  470,   480,'1 ', 0.00750, 0.02799,0.00475, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  471,  1146,'1 ', 0.03808, 0.08231,0.01117,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  472,   511,'1 ', 0.01336, 0.05357,0.00786, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  472,   520,'1 ', 0.03283, 0.12257,0.02080, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  473,   474,'1 ', 0.02118, 0.08497,0.01246, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  473,   474,'2 ', 0.02118, 0.08497,0.01246, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  473,   479,'1 ', 0.01979, 0.07389,0.01254, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  473,   479,'2 ', 0.01979, 0.07389,0.01254, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  473,  1128,'1 ', 0.00838, 0.05726,0.00974, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  474,   477,'1 ', 0.00617, 0.04299,0.00703, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  474,   489,'1 ', 0.02251, 0.08864,0.01350, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  475,   478,'1 ', 0.00692, 0.02777,0.00407, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  475,   478,'2 ', 0.00692, 0.02777,0.00407, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  475,   490,'1 ', 0.05063, 0.10410,0.01564,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  476,   477,'1 ', 0.00876, 0.03269,0.00555, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  476,   555,'1 ', 0.04601, 0.17178,0.02915, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,  1125,'1 ', 0.02821, 0.10534,0.01788, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,  1125,'2 ', 0.02821, 0.10534,0.01788, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,  1128,'1 ', 0.00602, 0.04195,0.00686, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  479,   577,'1 ', 0.01712, 0.06866,0.01007, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  479,  1127,'1 ', 0.02857, 0.10668,0.01810, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  479,  1127,'2 ', 0.02857, 0.10668,0.01810, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  480,  1145,'1 ', 0.06637, 0.14348,0.01947,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  481,   486,'1 ', 0.02847, 0.05854,0.00880,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  481,   832,'1 ', 0.03699, 0.07606,0.01143,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  482,   494,'1 ', 0.01290, 0.05173,0.00759, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  483,   495,'1 ', 0.03154, 0.06485,0.00974,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  483,   528,'1 ', 0.02354, 0.05089,0.00691,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  485,   495,'1 ', 0.02682, 0.10558,0.01608, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  486,  1493,'1 ', 0.00875, 0.03444,0.00524, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  487,   488,'1 ', 0.02542, 0.09492,0.01611, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  488,   540,'1 ', 0.01569, 0.05860,0.00994, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  490,  1150,'1 ', 0.04123, 0.08914,0.01210,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  491,  1135,'1 ', 0.01057, 0.04238,0.00621, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  491,  1151,'1 ', 0.02448, 0.05032,0.00756,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  492,   493,'1 ', 0.01937, 0.04261,0.00558,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  492,  1493,'1 ', 0.01027, 0.04045,0.00616, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  493,   836,'1 ', 0.06915, 0.15213,0.01992,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  494,   504,'1 ', 0.01410, 0.05552,0.00845, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  496,   505,'1 ', 0.02346, 0.05161,0.00676,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  496,   537,'1 ', 0.02057, 0.04448,0.00604,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  497,   548,'1 ', 0.01222, 0.04901,0.00719, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  497,  1452,'1 ', 0.01090, 0.04373,0.00641, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  498,   500,'1 ', 0.00849, 0.03171,0.00538, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  498,   500,'2 ', 0.00849, 0.03171,0.00538, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  499,   516,'1 ', 0.07200, 0.15564,0.02112,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  499,   525,'1 ', 0.00808, 0.03181,0.00484, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  500,   515,'1 ', 0.01024, 0.04032,0.00614, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  500,   515,'2 ', 0.01024, 0.04032,0.00614, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  501,   549,'1 ', 0.01473, 0.05798,0.00883, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  502,   505,'1 ', 0.01393, 0.02864,0.00430,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  502,   521,'1 ', 0.00732, 0.02884,0.00439, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  503,   524,'1 ', 0.01431, 0.05738,0.00841, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  504,   526,'1 ', 0.00329, 0.02247,0.00382, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  506,   527,'1 ', 0.01102, 0.04422,0.00648, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  506,   543,'1 ', 0.00608, 0.02438,0.00357, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  507,   514,'1 ', 0.01985, 0.07816,0.01190, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  507,   535,'1 ', 0.03175, 0.12736,0.01868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  507,   555,'1 ', 0.01607, 0.06328,0.00964, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  508,   532,'1 ', 0.01583, 0.05909,0.01003, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  508,   546,'1 ', 0.01472, 0.05495,0.00932, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  509,   538,'1 ', 0.00931, 0.03667,0.00559, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  509,   544,'1 ', 0.00935, 0.03682,0.00561, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  511,   532,'1 ', 0.01554, 0.06120,0.00932, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  512,   528,'1 ', 0.01079, 0.04247,0.00647, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  512,   546,'1 ', 0.01155, 0.04311,0.00732, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  513,   519,'1 ', 0.01205, 0.04746,0.00723, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  513,   539,'1 ', 0.00823, 0.03303,0.00484, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  514,   525,'1 ', 0.00606, 0.02430,0.00356, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  514,   531,'1 ', 0.02484, 0.09780,0.01489, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  515,   521,'1 ', 0.00698, 0.02748,0.00419, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  517,   526,'1 ', 0.00495, 0.01949,0.00297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  517,   526,'2 ', 0.00495, 0.01949,0.00297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  517,   552,'1 ', 0.01731, 0.06944,0.01018, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  517,   552,'2 ', 0.01731, 0.06944,0.01018, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  517,   553,'1 ', 0.00494, 0.03377,0.00575, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  518,   537,'1 ', 0.03956, 0.08551,0.01160,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  519,   536,'1 ', 0.01122, 0.04418,0.00673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  521,   522,'1 ', 0.01835, 0.06853,0.01163, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  521,   529,'1 ', 0.00607, 0.02265,0.00384, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  523,   535,'1 ', 0.01245, 0.04903,0.00747, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  524,   545,'1 ', 0.01130, 0.04532,0.00665, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  525,   536,'1 ', 0.00951, 0.03552,0.00603, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  525,   548,'1 ', 0.01472, 0.03183,0.00432,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  530,   540,'1 ', 0.01122, 0.04501,0.00660, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  530,   542,'1 ', 0.01342, 0.05285,0.00805, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  531,   553,'1 ', 0.02361, 0.09471,0.01389, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  532,   547,'1 ', 0.01566, 0.05846,0.00992, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  533,   544,'1 ', 0.00692, 0.04731,0.00805, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  536,   537,'1 ', 0.01145, 0.04274,0.00725, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  538,   541,'1 ', 0.06466, 0.13978,0.01897,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  542,   543,'1 ', 0.01206, 0.04748,0.00723, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  544,   550,'1 ', 0.00673, 0.04347,0.00829, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  549,  1452,'1 ', 0.01705, 0.03505,0.00527,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  551,   552,'1 ', 0.00480, 0.03100,0.00591, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  551,   554,'1 ', 0.00856, 0.03371,0.00513, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  551,   554,'2 ', 0.00856, 0.03371,0.00513, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  551,   555,'1 ', 0.00764, 0.03006,0.00458, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  552,   554,'1 ', 0.00929, 0.03468,0.00588, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  552,   554,'2 ', 0.00929, 0.03468,0.00588, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  552,   554,'3 ', 0.00929, 0.03468,0.00588, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  556,   557,'1 ', 0.00959, 0.03847,0.00564, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  556,   560,'1 ', 0.01013, 0.04063,0.00596, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  556,  1333,'1 ', 0.05529, 0.22175,0.03252, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  557,   602,'1 ', 0.01190, 0.04771,0.00700, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  558,  1179,'1 ', 0.04097, 0.15296,0.02596, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  559,   586,'1 ', 0.02135, 0.08563,0.01256, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  559,   594,'1 ', 0.01360, 0.05353,0.00815, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  560,   563,'1 ', 0.01751, 0.06893,0.01050, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  560,   596,'1 ', 0.01254, 0.04681,0.00794, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  561,   600,'1 ', 0.05550, 0.20721,0.03516, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  561,  1127,'1 ', 0.00775, 0.02895,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  561,  1159,'1 ', 0.02907, 0.10853,0.01842, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  562,   568,'1 ', 0.03361, 0.12550,0.02130, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  562,   581,'1 ', 0.01882, 0.07412,0.01129, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  562,   600,'1 ', 0.02059, 0.07687,0.01304, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  563,   592,'1 ', 0.01938, 0.07774,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  564,   567,'1 ', 0.01898, 0.07086,0.01202, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  564,  1318,'1 ', 0.03203, 0.11959,0.02029, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,  1127,'1 ', 0.02194, 0.14985,0.02550, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,  1159,'1 ', 0.01850, 0.07420,0.01088, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  566,   595,'1 ', 0.03092, 0.06358,0.00955,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  566,   599,'1 ', 0.02975, 0.06546,0.00857,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  567,   598,'1 ', 0.02897, 0.06262,0.00850,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  568,   573,'1 ', 0.01002, 0.03741,0.00635, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  568,   576,'1 ', 0.01060, 0.04253,0.00624, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  568,   584,'1 ', 0.01095, 0.04391,0.00644, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  569,   624,'1 ', 0.04095, 0.08852,0.01201,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  570,   582,'1 ', 0.02014, 0.08078,0.01185, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  570,   613,'1 ', 0.03886, 0.15586,0.02285, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  571,   582,'1 ', 0.11924, 0.25776,0.03498,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  571,   588,'1 ', 0.00733, 0.02888,0.00440, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  571,   600,'1 ', 0.00920, 0.03692,0.00541, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  572,   595,'1 ', 0.03258, 0.12826,0.01953, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  572,  1466,'1 ', 0.00564, 0.02220,0.00338, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  573,   597,'1 ', 0.03089, 0.12390,0.01817, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  574,   578,'1 ', 0.01379, 0.05428,0.00827, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  574,   582,'1 ', 0.02299, 0.08583,0.01457, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  574,  1148,'1 ', 0.05120, 0.20536,0.03011, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  575,   593,'1 ', 0.01980, 0.07796,0.01187, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  575,  1237,'1 ', 0.11233, 0.23096,0.03471,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  576,   590,'1 ', 0.03653, 0.13641,0.02315, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  576,   592,'1 ', 0.02797, 0.05751,0.00864,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  577,  1466,'1 ', 0.01369, 0.05113,0.00868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  577,  1466,'2 ', 0.01369, 0.05113,0.00868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  578,   925,'1 ', 0.05574, 0.21946,0.03342, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  579,   588,'1 ', 0.03036, 0.12178,0.01786, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  579,  1138,'1 ', 0.02302, 0.09064,0.01380, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  580,  1313,'1 ', 0.05591, 0.20874,0.03542, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  580,  1313,'2 ', 0.05591, 0.20874,0.03542, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  583,   594,'1 ', 0.01528, 0.05707,0.00968, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  583,   606,'1 ', 0.01276, 0.05120,0.00751, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  583,   623,'1 ', 0.01644, 0.06593,0.00967, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  584,   587,'1 ', 0.02042, 0.07624,0.01294, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  584,   624,'1 ', 0.07501, 0.16502,0.02161,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  585,   589,'1 ', 0.01608, 0.06449,0.00946, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  585,   602,'1 ', 0.01281, 0.04784,0.00812, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  586,   610,'1 ', 0.01805, 0.03901,0.00529,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  586,  1465,'1 ', 0.03252, 0.13045,0.01913, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  587,   594,'1 ', 0.01416, 0.05678,0.00833, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  587,   601,'1 ', 0.02698, 0.10823,0.01587, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  588,   599,'1 ', 0.02238, 0.04837,0.00656,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  590,   591,'1 ', 0.02712, 0.05966,0.00781,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  590,   595,'1 ', 0.02207, 0.08851,0.01298, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  591,   596,'1 ', 0.06002, 0.12340,0.01854,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  592,   601,'1 ', 0.02233, 0.08338,0.01415, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  593,   621,'1 ', 0.03932, 0.15773,0.02313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  596,   598,'1 ', 0.02299, 0.08582,0.01456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  597,   598,'1 ', 0.01294, 0.05190,0.00761, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  597,  1352,'1 ', 0.02428, 0.09559,0.01456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  603,   611,'1 ', 0.00917, 0.03676,0.00539, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  603,   611,'2 ', 0.00917, 0.03676,0.00539, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  603,   626,'1 ', 0.01949, 0.07277,0.01235, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  604,   606,'1 ', 0.01819, 0.04003,0.00524,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  604,   607,'1 ', 0.00565, 0.02109,0.00358, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  604,   616,'1 ', 0.04569, 0.10052,0.01316,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  605,   607,'1 ', 0.01426, 0.05613,0.00855, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  606,   626,'1 ', 0.03854, 0.15174,0.02311, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  608,   609,'1 ', 0.02928, 0.11742,0.01722, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  608,   617,'1 ', 0.02246, 0.08385,0.01423, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  609,  1379,'1 ', 0.04680, 0.18771,0.02753, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  609,  1477,'1 ', 0.01889, 0.07054,0.01197, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  610,   619,'1 ', 0.04974, 0.10752,0.01459,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  610,   623,'1 ', 0.02521, 0.05183,0.00779,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  612,   615,'1 ', 0.02046, 0.07641,0.01297, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  612,   625,'1 ', 0.02838, 0.11382,0.01669, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  613,   621,'1 ', 0.04110, 0.16180,0.02464, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  613,  1488,'1 ', 0.01084, 0.07407,0.01260, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  614,   616,'1 ', 0.00911, 0.01874,0.00282,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  614,   624,'1 ', 0.01770, 0.03638,0.00547,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  614,   625,'1 ', 0.01226, 0.04919,0.00721, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  615,  1488,'1 ', 0.01931, 0.07211,0.01224, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  617,  1488,'1 ', 0.02408, 0.09481,0.01444, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  618,  1418,'1 ', 0.00852, 0.01875,0.00246,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  618,  1461,'1 ', 0.11405, 0.25091,0.03285,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  619,   620,'1 ', 0.03066, 0.06745,0.00883,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  620,   622,'1 ', 0.06938, 0.14997,0.02035,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  622,  1327,'1 ', 0.11954, 0.26299,0.03444,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  623,  1458,'1 ', 0.04892, 0.19261,0.02933, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  627,   644,'1 ', 0.00152, 0.00840,0.08026, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  627,   660,'1 ', 0.00129, 0.01215,0.01134, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  628,   629,'1 ', 0.00155, 0.00567,0.08163, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  628,   630,'1 ', 0.00219, 0.00800,0.11528, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  628,   639,'1 ', 0.00164, 0.00903,0.08632, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  628,   639,'2 ', 0.00164, 0.00903,0.08632, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  628,   646,'1 ', 0.00132, 0.01387,0.17397, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  629,   662,'1 ', 0.00148, 0.01394,0.01301, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  630,   636,'1 ', 0.00143, 0.01499,0.18805, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  630,   637,'1 ', 0.00109, 0.01030,0.00962, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  630,   637,'2 ', 0.00109, 0.01030,0.00962, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  630,   644,'1 ', 0.00190, 0.01787,0.01668, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  631,   641,'1 ', 0.00259, 0.01770,0.00301, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  631,   657,'1 ', 0.00918, 0.03615,0.00551, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  631,   778,'1 ', 0.00082, 0.00519,0.00722, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  631,   778,'2 ', 0.00082, 0.00519,0.00722, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  632,   640,'1 ', 0.00299, 0.01931,0.00368, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  632,   789,'1 ', 0.00492, 0.03362,0.00572, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  633,   667,'1 ', 0.00087, 0.00590,0.11441, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  633,   669,'1 ', 0.00252, 0.01757,0.00287, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  633,   705,'1 ', 0.00135, 0.00892,0.17852, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  633,   725,'1 ', 0.01747, 0.07006,0.01027, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  634,   637,'1 ', 0.01005, 0.06489,0.01238, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  634,   778,'1 ', 0.00218, 0.01206,0.11525, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  634,   778,'2 ', 0.00218, 0.01206,0.11525, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   637,'1 ', 0.00083, 0.00782,0.00730, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   637,'2 ', 0.00083, 0.00782,0.00730, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   637,'3 ', 0.00083, 0.00782,0.00730, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   640,'1 ', 0.00500, 0.01867,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   640,'2 ', 0.00500, 0.01867,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   650,'1 ', 0.00252, 0.01756,0.00287, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,   689,'1 ', 0.01466, 0.05474,0.00929, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  636,   638,'1 ', 0.00108, 0.01016,0.00949, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  636,   649,'1 ', 0.00098, 0.00920,0.00859, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  636,   649,'2 ', 0.00098, 0.00920,0.00859, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  638,   651,'1 ', 0.00110, 0.00745,0.14465, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  638,   652,'1 ', 0.00364, 0.00973,0.10387, 151.18,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  638,   653,'1 ', 0.00184, 0.00674,0.09710, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  638,   653,'2 ', 0.00184, 0.00674,0.09710, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  638,   662,'1 ', 0.00103, 0.00702,0.13616, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  639,   644,'1 ', 0.00835, 0.03349,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  639,   644,'2 ', 0.00835, 0.03349,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  641,   644,'1 ', 0.01686, 0.03710,0.00486,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  642,   662,'1 ', 0.00240, 0.01325,0.12663, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  642,   671,'1 ', 0.00162, 0.00591,0.08520, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  642,   671,'2 ', 0.00162, 0.00591,0.08520, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  642,   676,'1 ', 0.00254, 0.01737,0.00296, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  643,   672,'1 ', 0.00547, 0.02196,0.00322, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  643,   690,'1 ', 0.02304, 0.04979,0.00676,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  643,   699,'1 ', 0.01192, 0.04779,0.00701, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  645,   664,'1 ', 0.00477, 0.01780,0.00302, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  645,   664,'2 ', 0.00477, 0.01780,0.00302, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  645,   664,'3 ', 0.00477, 0.01780,0.00302, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  645,   778,'1 ', 0.00082, 0.00849,0.10873, 321.88,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  646,   655,'1 ', 0.00442, 0.01651,0.00280, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  646,   662,'1 ', 0.00173, 0.00955,0.09132, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   653,'1 ', 0.00299, 0.01648,0.15749, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   662,'1 ', 0.00082, 0.00520,0.00723, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   671,'1 ', 0.00087, 0.00547,0.00761, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   671,'2 ', 0.00087, 0.00547,0.00761, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   674,'1 ', 0.00161, 0.01020,0.01418, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   765,'1 ', 0.00166, 0.01052,0.01463, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   765,'2 ', 0.00166, 0.01052,0.01463, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   649,'1 ', 0.00453, 0.01782,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   649,'2 ', 0.00453, 0.01782,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   649,'3 ', 0.00453, 0.01782,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   650,'1 ', 0.00456, 0.01794,0.00273, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   650,'2 ', 0.00456, 0.01794,0.00273, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  648,   650,'3 ', 0.00456, 0.01794,0.00273, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  649,   672,'1 ', 0.00186, 0.01173,0.01632, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  649,   672,'2 ', 0.00186, 0.01173,0.01632, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  651,   670,'1 ', 0.01035, 0.04149,0.00608, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  652,   668,'1 ', 0.00656, 0.02581,0.00393, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  652,   675,'1 ', 0.00125, 0.01175,0.01097, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  652,   675,'2 ', 0.00125, 0.01175,0.01097, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  654,   658,'1 ', 0.00729, 0.02924,0.00429, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  654,   659,'1 ', 0.00708, 0.02788,0.00425, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  655,   766,'1 ', 0.03387, 0.07451,0.00976,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  656,   657,'1 ', 0.00511, 0.01906,0.00323, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  656,   660,'1 ', 0.00233, 0.01591,0.00271, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  657,   813,'1 ', 0.00640, 0.02390,0.00406, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  658,   789,'1 ', 0.00506, 0.01991,0.00303, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  658,   812,'1 ', 0.02310, 0.08626,0.01464, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  658,   812,'2 ', 0.02310, 0.08626,0.01464, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  659,   691,'1 ', 0.01328, 0.05328,0.00781, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  659,   691,'2 ', 0.01328, 0.05328,0.00781, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  661,   676,'1 ', 0.00427, 0.01712,0.00251, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  661,   796,'1 ', 0.00854, 0.01879,0.00246,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  661,   815,'1 ', 0.00960, 0.03851,0.00565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  663,   664,'1 ', 0.00689, 0.02573,0.00437, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  663,   664,'2 ', 0.00689, 0.02573,0.00437, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  663,   802,'1 ', 0.02614, 0.10485,0.01538, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  664,   778,'1 ', 0.00143, 0.00902,0.01255, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  664,   778,'2 ', 0.00143, 0.00902,0.01255, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  664,  1425,'1 ', 0.02079, 0.07761,0.01317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  664,  1425,'2 ', 0.02079, 0.07761,0.01317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  665,   667,'1 ', 0.00171, 0.01609,0.01502, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  665,   667,'2 ', 0.00171, 0.01609,0.01502, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  665,   667,'3 ', 0.00171, 0.01609,0.01502, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  666,   677,'1 ', 0.00553, 0.02219,0.00325, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  666,   677,'2 ', 0.00553, 0.02219,0.00325, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  666,   778,'1 ', 0.00228, 0.00835,0.12025, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  666,   778,'2 ', 0.00228, 0.00835,0.12025, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  666,   815,'1 ', 0.00151, 0.01024,0.19876, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  667,   670,'1 ', 0.00184, 0.01018,0.09727, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  668,   679,'1 ', 0.00418, 0.01560,0.00265, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  669,   705,'1 ', 0.00247, 0.01594,0.00304, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  670,   679,'1 ', 0.00176, 0.01112,0.01547, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  670,   725,'1 ', 0.00156, 0.01474,0.01376, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  670,   728,'1 ', 0.01557, 0.06130,0.00934, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,   713,'1 ', 0.00298, 0.01643,0.15704, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,   713,'2 ', 0.00298, 0.01643,0.15704, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,   765,'1 ', 0.00106, 0.00669,0.00930, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,   777,'1 ', 0.00121, 0.00764,0.01063, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   705,'1 ', 0.00169, 0.01592,0.01486, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   705,'2 ', 0.00169, 0.01592,0.01486, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   705,'3 ', 0.00169, 0.01592,0.01486, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   711,'1 ', 0.00662, 0.02606,0.00397, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  673,   675,'1 ', 0.00132, 0.01246,0.01163, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  673,   675,'2 ', 0.00132, 0.01246,0.01163, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  674,   678,'1 ', 0.00115, 0.00729,0.01014, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  674,   713,'1 ', 0.00109, 0.00686,0.00954, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  674,   777,'1 ', 0.00088, 0.00596,0.11575, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  675,   678,'1 ', 0.00566, 0.02230,0.00340, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  675,   743,'1 ', 0.00180, 0.01692,0.01580, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   778,'1 ', 0.00288, 0.01054,0.15186, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   797,'1 ', 0.00719, 0.02832,0.00431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   797,'2 ', 0.00719, 0.02832,0.00431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   811,'1 ', 0.01469, 0.05485,0.00931, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   813,'1 ', 0.00496, 0.01990,0.00292, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  677,   813,'2 ', 0.00496, 0.01990,0.00292, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   725,'1 ', 0.00149, 0.01402,0.01309, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   742,'1 ', 0.00168, 0.01059,0.01474, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   743,'1 ', 0.01684, 0.06629,0.01010, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   743,'2 ', 0.01684, 0.06629,0.01010, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  680,   682,'1 ', 0.00819, 0.03223,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  680,   683,'1 ', 0.00555, 0.02228,0.00327, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  680,   683,'2 ', 0.00555, 0.02228,0.00327, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  680,   708,'1 ', 0.00821, 0.03066,0.00520, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  681,   684,'1 ', 0.00630, 0.02352,0.00399, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  681,   709,'1 ', 0.00695, 0.02788,0.00409, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  681,   710,'1 ', 0.00620, 0.04003,0.00764, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  682,   704,'1 ', 0.01682, 0.03458,0.00520,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  684,   687,'1 ', 0.01385, 0.05554,0.00814, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  685,   698,'1 ', 0.01313, 0.05267,0.00772, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  685,   740,'1 ', 0.05150, 0.11133,0.01511,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  686,   704,'1 ', 0.02673, 0.05496,0.00826,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  687,   700,'1 ', 0.00790, 0.05505,0.00900, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   691,'1 ', 0.00483, 0.01805,0.00306, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   691,'2 ', 0.00483, 0.01805,0.00306, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   691,'3 ', 0.00483, 0.01805,0.00306, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   793,'1 ', 0.01422, 0.05309,0.00901, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   793,'2 ', 0.01422, 0.05309,0.00901, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  689,   696,'1 ', 0.01543, 0.06188,0.00907, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  689,   696,'2 ', 0.01543, 0.06188,0.00907, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  690,   692,'1 ', 0.00598, 0.02353,0.00358, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  690,   696,'1 ', 0.00595, 0.04067,0.00692, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  690,   700,'1 ', 0.00999, 0.06455,0.01231, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  691,   692,'1 ', 0.00566, 0.02112,0.00358, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  691,   692,'2 ', 0.00566, 0.02112,0.00358, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  693,   695,'1 ', 0.02400, 0.08962,0.01521, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  693,   695,'2 ', 0.02400, 0.08962,0.01521, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  693,   697,'1 ', 0.00301, 0.02096,0.00343, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  694,   697,'1 ', 0.00644, 0.02581,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  694,   740,'1 ', 0.01214, 0.04781,0.00728, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  695,   848,'1 ', 0.01143, 0.04500,0.00685, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  695,   848,'2 ', 0.01143, 0.04500,0.00685, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  697,   702,'1 ', 0.00904, 0.03376,0.00573, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  698,   829,'1 ', 0.02091, 0.13503,0.02576, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  699,   701,'1 ', 0.00810, 0.03249,0.00476, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  699,   710,'1 ', 0.00479, 0.01788,0.00303, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  699,   710,'2 ', 0.00479, 0.01788,0.00303, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  701,   710,'1 ', 0.00418, 0.01646,0.00251, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  701,   711,'1 ', 0.00697, 0.02743,0.00418, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   705,'1 ', 0.00678, 0.02719,0.00399, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   705,'2 ', 0.00678, 0.02719,0.00399, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  703,   725,'1 ', 0.00601, 0.02410,0.00353, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  703,   725,'2 ', 0.00601, 0.02410,0.00353, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  703,   725,'3 ', 0.00601, 0.02410,0.00353, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  706,   711,'1 ', 0.00681, 0.02733,0.00401, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  706,   711,'2 ', 0.00681, 0.02733,0.00401, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  707,   710,'1 ', 0.00857, 0.05534,0.01056, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  708,   709,'1 ', 0.00764, 0.02853,0.00484, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  712,   754,'1 ', 0.01388, 0.05466,0.00832, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  712,   754,'2 ', 0.01388, 0.05466,0.00832, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  712,   761,'1 ', 0.01056, 0.04234,0.00621, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  712,   777,'1 ', 0.01139, 0.04568,0.00670, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  714,   746,'1 ', 0.01588, 0.06252,0.00952, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  714,   763,'1 ', 0.02805, 0.11046,0.01682, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  714,  1247,'1 ', 0.01323, 0.04941,0.00838, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  715,   716,'1 ', 0.02130, 0.04687,0.00614,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  715,   770,'1 ', 0.01135, 0.04551,0.00667, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  716,   721,'1 ', 0.02806, 0.06173,0.00808,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  717,   744,'1 ', 0.00413, 0.01656,0.00243, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  717,   744,'2 ', 0.00413, 0.01656,0.00243, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  717,   753,'1 ', 0.01493, 0.05879,0.00895, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  717,   761,'1 ', 0.00627, 0.04282,0.00729, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  718,   722,'1 ', 0.04939, 0.10865,0.01423,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  718,  1243,'1 ', 0.01628, 0.06409,0.00976, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  719,   750,'1 ', 0.00956, 0.03570,0.00606, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  719,   755,'1 ', 0.00820, 0.03063,0.00520, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  720,   744,'1 ', 0.01739, 0.06493,0.01102, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  720,   745,'1 ', 0.00702, 0.02622,0.00445, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  721,   749,'1 ', 0.03382, 0.12626,0.02143, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  721,   805,'1 ', 0.01069, 0.04207,0.00641, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  722,   762,'1 ', 0.02238, 0.04923,0.00645,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  723,   830,'1 ', 0.02872, 0.06209,0.00843,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  723,   850,'1 ', 0.06825, 0.14032,0.02109,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  724,   733,'1 ', 0.02539, 0.09995,0.01522, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  724,   877,'1 ', 0.03610, 0.13479,0.02287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  725,   740,'1 ', 0.01398, 0.05607,0.00822, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  726,   773,'1 ', 0.00975, 0.03840,0.00585, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  726,   782,'1 ', 0.03621, 0.14257,0.02171, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  727,   748,'1 ', 0.01066, 0.03982,0.00676, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  727,   861,'1 ', 0.02361, 0.08816,0.01496, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  728,   742,'1 ', 0.00269, 0.01485,0.14190, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  728,   742,'2 ', 0.00269, 0.01485,0.14190, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  729,   736,'1 ', 0.01034, 0.07066,0.01202, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  730,   756,'1 ', 0.02714, 0.10132,0.01719, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  730,   761,'1 ', 0.01152, 0.08023,0.01312, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  731,   732,'1 ', 0.03759, 0.08125,0.01103,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  731,   736,'1 ', 0.00730, 0.02726,0.00463, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  731,   752,'1 ', 0.01232, 0.04940,0.00724, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  732,   747,'1 ', 0.01394, 0.05593,0.00820, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  732,   757,'1 ', 0.00793, 0.05123,0.00977, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  733,   748,'1 ', 0.01522, 0.06103,0.00895, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  734,   754,'1 ', 0.00775, 0.03109,0.00456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  734,   754,'2 ', 0.00775, 0.03109,0.00456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  734,   776,'1 ', 0.00995, 0.03992,0.00585, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  734,   776,'2 ', 0.00995, 0.03992,0.00585, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  735,   760,'1 ', 0.02145, 0.04718,0.00618,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  735,  1247,'1 ', 0.05049, 0.10382,0.01560,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  736,   774,'1 ', 0.00901, 0.03364,0.00571, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  736,   774,'2 ', 0.00901, 0.03364,0.00571, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  737,   753,'1 ', 0.00923, 0.03446,0.00585, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  737,   814,'1 ', 0.05087, 0.10460,0.01572,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  738,   739,'1 ', 0.00614, 0.02294,0.00389, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  738,  1243,'1 ', 0.06113, 0.13215,0.01793,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  739,   771,'1 ', 0.00472, 0.01893,0.00278, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  740,   771,'1 ', 0.00845, 0.03325,0.00506, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  741,   744,'1 ', 0.00675, 0.02708,0.00397, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  741,   774,'1 ', 0.00554, 0.03857,0.00630, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  742,   775,'1 ', 0.00799, 0.02984,0.00506, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  742,   775,'2 ', 0.00799, 0.02984,0.00506, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  743,   776,'1 ', 0.00126, 0.01186,0.01107, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  745,   750,'1 ', 0.03102, 0.12443,0.01825, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  746,   774,'1 ', 0.02244, 0.08378,0.01422, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  747,   862,'1 ', 0.01156, 0.04635,0.00680, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  748,   758,'1 ', 0.01296, 0.05198,0.00762, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  749,  1455,'1 ', 0.01475, 0.05918,0.00868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  751,   766,'1 ', 0.00137, 0.00930,0.18052, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  751,   768,'1 ', 0.00562, 0.02098,0.00356, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  751,   768,'2 ', 0.00562, 0.02098,0.00356, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  751,   796,'1 ', 0.00458, 0.01711,0.00290, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  752,   864,'1 ', 0.03653, 0.13641,0.02315, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  754,   772,'1 ', 0.00887, 0.03313,0.00562, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  754,   772,'2 ', 0.00887, 0.03313,0.00562, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  754,   772,'3 ', 0.00887, 0.03313,0.00562, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  754,   776,'1 ', 0.01707, 0.06375,0.01082, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  755,   875,'1 ', 0.03397, 0.13374,0.02037, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  756,   762,'1 ', 0.00769, 0.02871,0.00487, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  756,   775,'1 ', 0.01559, 0.05821,0.00988, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  757,   758,'1 ', 0.01446, 0.05694,0.00867, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  758,   769,'1 ', 0.00481, 0.01931,0.00283, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  759,   761,'1 ', 0.01587, 0.05924,0.01005, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  759,   776,'1 ', 0.02678, 0.10545,0.01606, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  760,   764,'1 ', 0.01866, 0.03837,0.00577,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  762,   763,'1 ', 0.00607, 0.02268,0.00385, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  763,  1253,'1 ', 0.03411, 0.13428,0.02045, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  764,  1246,'1 ', 0.03947, 0.08532,0.01158,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  765,   766,'1 ', 0.00199, 0.01098,0.10490, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  765,   766,'2 ', 0.00199, 0.01098,0.10490, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  765,   766,'3 ', 0.00199, 0.01098,0.10490, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  767,   769,'1 ', 0.01111, 0.04147,0.00704, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  767,   773,'1 ', 0.00931, 0.03667,0.00558, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  768,   811,'1 ', 0.01590, 0.05937,0.01008, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  768,   814,'1 ', 0.01112, 0.04376,0.00666, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  768,   814,'2 ', 0.01112, 0.04376,0.00666, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  770,   784,'1 ', 0.04776, 0.18804,0.02864, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  770,  1455,'1 ', 0.01699, 0.06342,0.01076, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  770,  1455,'2 ', 0.01699, 0.06342,0.01076, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  771,   845,'1 ', 0.02860, 0.11473,0.01682, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  772,   775,'1 ', 0.02725, 0.10173,0.01726, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  772,   775,'2 ', 0.02725, 0.10173,0.01726, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  778,   779,'1 ', 0.00099, 0.00928,0.00866, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  778,   779,'2 ', 0.00099, 0.00928,0.00866, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  778,   779,'3 ', 0.00099, 0.00928,0.00866, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  778,   779,'4 ', 0.00099, 0.00928,0.00866, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  780,   786,'1 ', 0.00629, 0.04300,0.00732, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  780,   816,'1 ', 0.00239, 0.01542,0.00294, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  781,   795,'1 ', 0.03472, 0.13669,0.02082, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  781,   803,'1 ', 0.00765, 0.02856,0.00485, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  781,  1487,'1 ', 0.02559, 0.05261,0.00791,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  782,   810,'1 ', 0.00518, 0.03609,0.00590, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  783,   818,'1 ', 0.01490, 0.05978,0.00877, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  783,   822,'1 ', 0.01545, 0.05769,0.00979, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  784,   792,'1 ', 0.01218, 0.04796,0.00730, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  784,   805,'1 ', 0.01173, 0.04379,0.00743, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  785,   804,'1 ', 0.00797, 0.01753,0.00230,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  785,   816,'1 ', 0.01567, 0.03447,0.00451,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  786,   807,'1 ', 0.00657, 0.02589,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  786,   807,'2 ', 0.00657, 0.02589,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  786,  1419,'1 ', 0.00470, 0.01886,0.00277, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,   802,'1 ', 0.00707, 0.02782,0.00424, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,   802,'2 ', 0.00707, 0.02782,0.00424, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,   802,'3 ', 0.00707, 0.02782,0.00424, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,  1425,'1 ', 0.00590, 0.02204,0.00374, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,  1425,'2 ', 0.00590, 0.02204,0.00374, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,  1425,'3 ', 0.00590, 0.02204,0.00374, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  787,  1425,'4 ', 0.00590, 0.02204,0.00374, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  788,   812,'1 ', 0.00764, 0.03007,0.00458, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  788,   812,'2 ', 0.00764, 0.03007,0.00458, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  788,   818,'1 ', 0.01336, 0.05360,0.00786, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   791,'1 ', 0.01446, 0.05399,0.00916, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   802,'1 ', 0.00687, 0.02565,0.00435, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   802,'2 ', 0.00687, 0.02565,0.00435, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   802,'3 ', 0.00687, 0.02565,0.00435, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  790,   805,'1 ', 0.00679, 0.02724,0.00399, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  790,   805,'2 ', 0.00679, 0.02724,0.00399, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  790,  1421,'1 ', 0.00551, 0.02058,0.00349, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  790,  1421,'2 ', 0.00551, 0.02058,0.00349, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  791,   801,'1 ', 0.03700, 0.14566,0.02218, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  792,   800,'1 ', 0.03160, 0.12673,0.01858, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  792,   810,'1 ', 0.00559, 0.02086,0.00354, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  792,  1421,'1 ', 0.02328, 0.08690,0.01475, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  793,   809,'1 ', 0.00833, 0.05804,0.00949, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  794,   806,'1 ', 0.00788, 0.03160,0.00463, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  794,   806,'2 ', 0.00788, 0.03160,0.00463, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  794,   808,'1 ', 0.00630, 0.02525,0.00370, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  794,   817,'1 ', 0.01082, 0.04339,0.00636, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  795,  1421,'1 ', 0.00906, 0.03384,0.00574, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  795,  1421,'2 ', 0.00906, 0.03384,0.00574, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  797,   816,'1 ', 0.01411, 0.05554,0.00846, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  798,   819,'1 ', 0.05305, 0.10908,0.01639,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  798,   821,'1 ', 0.02502, 0.05145,0.00773,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  798,  1447,'1 ', 0.01433, 0.05748,0.00843, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  799,   800,'1 ', 0.00775, 0.03107,0.00456, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  799,   806,'1 ', 0.01572, 0.06187,0.00942, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  801,   818,'1 ', 0.00851, 0.03412,0.00500, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  803,   806,'1 ', 0.00435, 0.03030,0.00495, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  803,   808,'1 ', 0.01909, 0.07517,0.01145, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  804,   808,'1 ', 0.00575, 0.02306,0.00338, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  804,   817,'1 ', 0.01591, 0.05942,0.01008, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  804,   817,'2 ', 0.01591, 0.05942,0.01008, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  806,  1447,'1 ', 0.00430, 0.01726,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  806,  1447,'2 ', 0.00430, 0.01726,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  806,  1447,'3 ', 0.00430, 0.01726,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  807,  1419,'1 ', 0.00273, 0.01096,0.00161, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  807,  1419,'2 ', 0.00273, 0.01096,0.00161, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  807,  1419,'3 ', 0.00273, 0.01096,0.00161, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  809,   822,'1 ', 0.03918, 0.14628,0.02482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  810,  1487,'1 ', 0.01223, 0.02515,0.00378,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  817,  1447,'1 ', 0.00172, 0.00643,0.00109, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  817,  1447,'2 ', 0.00172, 0.00643,0.00109, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  817,  1447,'3 ', 0.00172, 0.00643,0.00109, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  819,   820,'1 ', 0.01901, 0.04182,0.00548,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  820,   823,'1 ', 0.04515, 0.09932,0.01301,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  821,  1447,'1 ', 0.02064, 0.08280,0.01214, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  822,   823,'1 ', 0.01099, 0.02376,0.00322,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  824,   825,'1 ', 0.00253, 0.01632,0.00311, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  824,   834,'1 ', 0.00415, 0.01663,0.00244, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  824,   834,'2 ', 0.00415, 0.01663,0.00244, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  825,  1422,'1 ', 0.00397, 0.01593,0.00234, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  825,  1422,'2 ', 0.00397, 0.01593,0.00234, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  826,   840,'1 ', 0.03534, 0.07266,0.01092,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  826,   844,'1 ', 0.00796, 0.03135,0.00477, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  826,   851,'1 ', 0.04992, 0.10981,0.01438,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  826,  1422,'1 ', 0.00446, 0.01664,0.00282, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  827,   844,'1 ', 0.03758, 0.07727,0.01161,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  827,   847,'1 ', 0.02865, 0.06303,0.00825,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  828,   841,'1 ', 0.01958, 0.07710,0.01174, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  828,   845,'1 ', 0.01512, 0.05953,0.00907, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  829,   842,'1 ', 0.02105, 0.08287,0.01262, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  829,   842,'2 ', 0.02105, 0.08287,0.01262, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  830,  1253,'1 ', 0.02017, 0.07531,0.01278, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  831,   850,'1 ', 0.05474, 0.11255,0.01691,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  831,  1244,'1 ', 0.01884, 0.04072,0.00553,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  832,   836,'1 ', 0.04185, 0.08604,0.01293,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  833,   838,'1 ', 0.04234, 0.08705,0.01308,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  833,   839,'1 ', 0.03902, 0.08434,0.01145,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  834,   835,'1 ', 0.00614, 0.02294,0.00389, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  834,   835,'2 ', 0.00614, 0.02294,0.00389, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  835,   852,'1 ', 0.02631, 0.09823,0.01667, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  837,   846,'1 ', 0.01234, 0.02668,0.00362,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  839,   844,'1 ', 0.02535, 0.05577,0.00730,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  840,   843,'1 ', 0.07941, 0.17470,0.02287,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  841,  1450,'1 ', 0.00991, 0.03976,0.00583, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  845,   852,'1 ', 0.01321, 0.04931,0.00837, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  846,   847,'1 ', 0.03447, 0.07584,0.00993,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  848,   849,'1 ', 0.00604, 0.02421,0.00355, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  851,  1257,'1 ', 0.07507, 0.15435,0.02319,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  853,   854,'1 ', 0.02446, 0.05288,0.00718,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  853,   865,'1 ', 0.01569, 0.05857,0.00994, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  853,   865,'2 ', 0.01569, 0.05857,0.00994, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  853,   879,'1 ', 0.09711, 0.19967,0.03000,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  854,   872,'1 ', 0.00843, 0.03320,0.00506, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  855,   857,'1 ', 0.01465, 0.05876,0.00862, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  855,   880,'1 ', 0.03075, 0.06323,0.00950,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  856,   860,'1 ', 0.08344, 0.17155,0.02578,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  856,   881,'1 ', 0.01796, 0.06704,0.01138, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  856,  1050,'1 ', 0.01984, 0.07957,0.01167, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  857,   869,'1 ', 0.01016, 0.04077,0.00598, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  857,   873,'1 ', 0.01038, 0.03877,0.00658, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  858,   885,'1 ', 0.03726, 0.08197,0.01073,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  858,  1446,'1 ', 0.00383, 0.01535,0.00225, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  859,   862,'1 ', 0.01633, 0.06098,0.01035, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  859,   865,'1 ', 0.01703, 0.06705,0.01021, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  859,   865,'2 ', 0.01703, 0.06705,0.01021, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  860,   863,'1 ', 0.03276, 0.07081,0.00961,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  861,   867,'1 ', 0.00618, 0.02432,0.00370, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  863,   942,'1 ', 0.06483, 0.13330,0.02003,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,   879,'1 ', 0.01966, 0.07887,0.01157, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,  1266,'1 ', 0.02714, 0.10686,0.01627, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  866,   873,'1 ', 0.01324, 0.05312,0.00779, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  866,   874,'1 ', 0.02372, 0.05219,0.00683,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  866,   882,'1 ', 0.00421, 0.01573,0.00267, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  867,   868,'1 ', 0.00764, 0.02853,0.00484, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  868,   882,'1 ', 0.00821, 0.03231,0.00492, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  869,   881,'1 ', 0.00660, 0.02647,0.00388, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  869,  1453,'1 ', 0.01548, 0.06094,0.00928, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  870,   872,'1 ', 0.01630, 0.06085,0.01033, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  870,   872,'2 ', 0.01630, 0.06085,0.01033, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  870,   883,'1 ', 0.01010, 0.03978,0.00606, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  871,   878,'1 ', 0.01353, 0.05427,0.00796, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  871,  1250,'1 ', 0.01624, 0.06396,0.00974, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  872,  1446,'1 ', 0.02234, 0.08960,0.01314, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  874,  1456,'1 ', 0.00310, 0.00681,0.00089,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  875,  1453,'1 ', 0.01632, 0.06426,0.00979, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  875,  1453,'2 ', 0.01632, 0.06426,0.00979, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  875,  1456,'1 ', 0.01091, 0.02243,0.00337,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  876,   877,'1 ', 0.00686, 0.02752,0.00404, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  876,  1043,'1 ', 0.08017, 0.29934,0.05080, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  878,   879,'1 ', 0.02681, 0.05513,0.00828,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  880,   882,'1 ', 0.04366, 0.08978,0.01349,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  883,   950,'1 ', 0.03565, 0.14036,0.02138, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  883,   978,'1 ', 0.01378, 0.05529,0.00811, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  884,  1428,'1 ', 0.02894, 0.11606,0.01702, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  885,  1147,'1 ', 0.07600, 0.16720,0.02189,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  886,   899,'1 ', 0.01920, 0.03949,0.00593,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  886,   902,'1 ', 0.07339, 0.15090,0.02268,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  887,   913,'1 ', 0.00834, 0.03113,0.00528, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  887,   921,'1 ', 0.00802, 0.03217,0.00472, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  887,  1004,'1 ', 0.01153, 0.02536,0.00332,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  887,  1496,'1 ', 0.00790, 0.03112,0.00474, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  888,   929,'1 ', 0.01491, 0.05979,0.00877, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  888,  1239,'1 ', 0.01804, 0.07102,0.01082, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  889,   891,'1 ', 0.01272, 0.04750,0.00806, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  889,   910,'1 ', 0.00626, 0.02510,0.00368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  889,  1152,'1 ', 0.04999, 0.10279,0.01545,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  890,   904,'1 ', 0.07972, 0.16391,0.02463,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  890,   924,'1 ', 0.02898, 0.06264,0.00850,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  891,   898,'1 ', 0.01909, 0.07128,0.01210, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  892,   939,'1 ', 0.01156, 0.04317,0.00733, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  892,   939,'2 ', 0.01156, 0.04317,0.00733, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  893,   936,'1 ', 0.01293, 0.09010,0.01473, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  894,   901,'1 ', 0.01842, 0.07387,0.01083, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  894,  1242,'1 ', 0.05917, 0.12167,0.01828,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  895,   898,'1 ', 0.01252, 0.04674,0.00793, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  895,   911,'1 ', 0.01604, 0.06435,0.00944, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  896,   909,'1 ', 0.00918, 0.03613,0.00550, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  896,   931,'1 ', 0.02748, 0.11024,0.01617, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  897,   909,'1 ', 0.01137, 0.04244,0.00720, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  897,   930,'1 ', 0.01654, 0.06513,0.00992, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  897,   930,'2 ', 0.01654, 0.06513,0.00992, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  897,   939,'1 ', 0.01622, 0.06385,0.00972, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  897,   939,'2 ', 0.01622, 0.06385,0.00972, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  899,   904,'1 ', 0.05405, 0.11114,0.01670,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  900,   960,'1 ', 0.07136, 0.14672,0.02205,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  900,  1008,'1 ', 0.01872, 0.04118,0.00539,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  901,   924,'1 ', 0.01275, 0.05020,0.00765, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  902,   903,'1 ', 0.03476, 0.23745,0.04040, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  903,  1041,'1 ', 0.05425, 0.20256,0.03437, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  904,   909,'1 ', 0.06671, 0.14677,0.01922,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  905,   927,'1 ', 0.03430, 0.07546,0.00988,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  905,  1051,'1 ', 0.04083, 0.08983,0.01176,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  906,  1005,'1 ', 0.02643, 0.05713,0.00775,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  906,  1006,'1 ', 0.00676, 0.02524,0.00428, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  906,  1008,'1 ', 0.00763, 0.04927,0.00940, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  907,   908,'1 ', 0.01877, 0.07527,0.01104, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  907,   922,'1 ', 0.02310, 0.09267,0.01359, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  907,   925,'1 ', 0.02223, 0.04571,0.00687,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  908,   912,'1 ', 0.00873, 0.03500,0.00513, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  910,  1143,'1 ', 0.02498, 0.10021,0.01469, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  911,   912,'1 ', 0.01850, 0.07282,0.01109, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  911,  1239,'1 ', 0.03546, 0.13240,0.02247, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  911,  1239,'2 ', 0.03546, 0.13240,0.02247, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  912,  1148,'1 ', 0.01703, 0.06706,0.01021, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  913,  1005,'1 ', 0.01483, 0.05539,0.00940, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  914,   915,'1 ', 0.00441, 0.01738,0.00265, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  914,   919,'1 ', 0.01802, 0.06729,0.01142, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  915,   918,'1 ', 0.03241, 0.12762,0.01944, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  915,   918,'2 ', 0.03241, 0.12762,0.01944, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  916,   917,'1 ', 0.04135, 0.08938,0.01213,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  916,  1041,'1 ', 0.02692, 0.10597,0.01614, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  917,   918,'1 ', 0.04652, 0.18657,0.02736, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  918,  1216,'1 ', 0.03588, 0.24514,0.04171, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  919,   933,'1 ', 0.02281, 0.08980,0.01368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  919,  1459,'1 ', 0.03700, 0.14569,0.02219, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  919,  1459,'2 ', 0.03700, 0.14569,0.02219, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  920,   971,'1 ', 0.07835, 0.17237,0.02257,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  920,  1490,'1 ', 0.04133, 0.08933,0.01212,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  921,   926,'1 ', 0.00290, 0.01981,0.00337, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  921,   934,'1 ', 0.00793, 0.03121,0.00475, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  921,   934,'2 ', 0.00793, 0.03121,0.00475, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  922,  1241,'1 ', 0.01694, 0.06324,0.01073, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  923,   929,'1 ', 0.01428, 0.05621,0.00856, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  923,   932,'1 ', 0.00730, 0.02874,0.00438, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  923,  1230,'1 ', 0.03772, 0.08298,0.01086,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  924,   928,'1 ', 0.01774, 0.06985,0.01064, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  926,   932,'1 ', 0.01526, 0.10425,0.01774, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  927,   958,'1 ', 0.02895, 0.06369,0.00834,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  928,  1448,'1 ', 0.00289, 0.01973,0.00336, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  930,   949,'1 ', 0.01331, 0.09094,0.01547, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  930,   951,'1 ', 0.07947, 0.17180,0.02331,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  931,  1014,'1 ', 0.03173, 0.06523,0.00980,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  932,  1000,'1 ', 0.01359, 0.05350,0.00815, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  932,  1005,'1 ', 0.00541, 0.02168,0.00318, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  933,   940,'1 ', 0.02297, 0.09043,0.01377, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  934,  1496,'1 ', 0.00344, 0.01356,0.00207, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  934,  1496,'2 ', 0.00344, 0.01356,0.00207, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  935,   977,'1 ', 0.00691, 0.04812,0.00787, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  935,  1429,'1 ', 0.01594, 0.05951,0.01010, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  935,  1429,'2 ', 0.01594, 0.05951,0.01010, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  936,   937,'1 ', 0.03195, 0.11928,0.02024, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  937,  1038,'1 ', 0.06542, 0.24425,0.04145, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  938,   983,'1 ', 0.01907, 0.04123,0.00559,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  938,  1014,'1 ', 0.02170, 0.04690,0.00636,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  938,  1496,'1 ', 0.00430, 0.01604,0.00272, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  940,  1095,'1 ', 0.02395, 0.09431,0.01436, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  941,   947,'1 ', 0.01678, 0.06729,0.00987, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  941,   954,'1 ', 0.01062, 0.03964,0.00673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  941,   957,'1 ', 0.02028, 0.07986,0.01216, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  942,   952,'1 ', 0.04638, 0.18601,0.02728, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  942,   964,'1 ', 0.01447, 0.05695,0.00867, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  943,   944,'1 ', 0.01548, 0.06208,0.00910, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  943,   953,'1 ', 0.04307, 0.09310,0.01263,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  943,   964,'1 ', 0.00417, 0.01640,0.00250, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  944,   963,'1 ', 0.06236, 0.12823,0.01927,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  945,   957,'1 ', 0.00617, 0.02473,0.00363, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  945,   969,'1 ', 0.00521, 0.02089,0.00306, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  945,   971,'1 ', 0.02485, 0.05467,0.00716,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  945,  1012,'1 ', 0.01812, 0.07133,0.01086, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  946,   969,'1 ', 0.00553, 0.02064,0.00350, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  946,   999,'1 ', 0.00474, 0.01770,0.00300, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  947,   949,'1 ', 0.01606, 0.05997,0.01018, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  948,   952,'1 ', 0.01568, 0.05854,0.00993, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  948,   970,'1 ', 0.08374, 0.18103,0.02457,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  950,   965,'1 ', 0.01560, 0.06256,0.00917, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  951,   968,'1 ', 0.03458, 0.07110,0.01068,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  953,   967,'1 ', 0.02490, 0.05478,0.00717,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  954,   959,'1 ', 0.06217, 0.13677,0.01791,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  954,   968,'1 ', 0.04966, 0.10211,0.01534,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  954,   975,'1 ', 0.00665, 0.02666,0.00391, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  955,   962,'1 ', 0.01762, 0.03809,0.00517,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  955,   975,'1 ', 0.05556, 0.11425,0.01717,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  956,   957,'1 ', 0.01725, 0.03796,0.00497,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  956,   959,'1 ', 0.00914, 0.03664,0.00537, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  956,  1430,'1 ', 0.00326, 0.01306,0.00192, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  958,   966,'1 ', 0.01952, 0.04295,0.00562,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  959,   960,'1 ', 0.01122, 0.04191,0.00711, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  959,   960,'2 ', 0.01122, 0.04191,0.00711, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  959,  1015,'1 ', 0.04230, 0.09143,0.01241,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  961,  1429,'1 ', 0.00436, 0.01750,0.00257, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  961,  1429,'2 ', 0.00436, 0.01750,0.00257, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  962,   965,'1 ', 0.00983, 0.03941,0.00578, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  963,   974,'1 ', 0.07401, 0.15999,0.02171,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  964,   976,'1 ', 0.01116, 0.02295,0.00345,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  965,   973,'1 ', 0.04090, 0.08999,0.01178,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  965,   974,'1 ', 0.00598, 0.02354,0.00359, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  966,  1055,'1 ', 0.08939, 0.19324,0.02622,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  967,   976,'1 ', 0.01047, 0.02304,0.00302,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  968,   970,'1 ', 0.06952, 0.15029,0.02039,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  969,  1013,'1 ', 0.01695, 0.06674,0.01016, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  972,  1154,'1 ', 0.01635, 0.06558,0.00962, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  972,  1430,'1 ', 0.00719, 0.02830,0.00431, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  973,  1162,'1 ', 0.08218, 0.17765,0.02411,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  973,  1181,'1 ', 0.01099, 0.04328,0.00659, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  974,   975,'1 ', 0.01189, 0.04439,0.00753, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  977,  1012,'1 ', 0.00459, 0.03199,0.00523, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  978,  1134,'1 ', 0.04004, 0.14950,0.02537, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  979,   981,'1 ', 0.00078, 0.00821,0.10296, 367.90,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  979,   984,'1 ', 0.00167, 0.00611,0.08800, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  979,   990,'1 ', 0.00850, 0.05487,0.01047, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  979,   994,'1 ', 0.00167, 0.00610,0.08786, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  980,   981,'1 ', 0.00184, 0.01017,0.09723, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  980,   981,'2 ', 0.00184, 0.01017,0.09723, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  981,   983,'1 ', 0.00221, 0.00809,0.11662, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  981,   983,'2 ', 0.00221, 0.00809,0.11662, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  981,   985,'1 ', 0.00299, 0.01652,0.15788, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  981,   985,'2 ', 0.00299, 0.01652,0.15788, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  981,   994,'1 ', 0.00104, 0.00976,0.00911, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  982,   986,'1 ', 0.00319, 0.02224,0.00364, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  982,   987,'1 ', 0.00460, 0.01717,0.00291, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  982,   987,'2 ', 0.00460, 0.01717,0.00291, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  982,   998,'1 ', 0.00911, 0.03653,0.00536, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  982,   998,'2 ', 0.00911, 0.03653,0.00536, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   992,'1 ', 0.00599, 0.02236,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   992,'2 ', 0.00599, 0.02236,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   992,'3 ', 0.00599, 0.02236,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   992,'4 ', 0.00599, 0.02236,0.00379, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   993,'1 ', 0.00622, 0.02321,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  983,   993,'2 ', 0.00622, 0.02321,0.00394, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  984,   996,'1 ', 0.00320, 0.02065,0.00394, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,   989,'1 ', 0.00441, 0.01768,0.00259, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,   989,'2 ', 0.00441, 0.01768,0.00259, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,   989,'3 ', 0.00441, 0.01768,0.00259, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,  1490,'1 ', 0.00520, 0.01943,0.00330, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  986,   998,'1 ', 0.00435, 0.01747,0.00256, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  986,  1001,'1 ', 0.00448, 0.01674,0.00284, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  987,   999,'1 ', 0.00824, 0.01695,0.00255,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  988,   990,'1 ', 0.00732, 0.02934,0.00430, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  988,   990,'2 ', 0.00732, 0.02934,0.00430, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  988,   999,'1 ', 0.00285, 0.01945,0.00331, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  990,   999,'1 ', 0.01122, 0.04190,0.00711, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  991,  1013,'1 ', 0.00850, 0.03175,0.00539, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  991,  1490,'1 ', 0.00257, 0.01032,0.00151, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  992,  1004,'1 ', 0.01450, 0.05814,0.00853, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  993,  1003,'1 ', 0.00243, 0.01341,0.12814, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  994,   995,'1 ', 0.00172, 0.00630,0.09076, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  994,  1003,'1 ', 0.00107, 0.00725,0.14075, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  995,   997,'1 ', 0.00154, 0.01048,0.20347, 383.83,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  995,  1002,'1 ', 0.00071, 0.00466,0.09338, 310.13,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  995,  1008,'1 ', 0.01247, 0.04656,0.00790, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  996,  1011,'1 ', 0.01096, 0.04093,0.00694, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  996,  1011,'2 ', 0.01096, 0.04093,0.00694, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  997,  1009,'1 ', 0.00460, 0.01845,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  997,  1009,'2 ', 0.00460, 0.01845,0.00271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1000,  1003,'1 ', 0.00271, 0.01494,0.14282, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1000,  1004,'1 ', 0.00588, 0.02359,0.00346, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1001,  1009,'1 ', 0.00857, 0.03199,0.00543, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1001,  1010,'1 ', 0.00228, 0.01585,0.00259, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1002,  1007,'1 ', 0.00735, 0.02949,0.00433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1002,  1007,'2 ', 0.00735, 0.02949,0.00433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1002,  1007,'3 ', 0.00735, 0.02949,0.00433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1003,  1006,'1 ', 0.00215, 0.00785,0.11318, 184.65,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1009,  1010,'1 ', 0.00312, 0.02171,0.00355, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1010,  1012,'1 ', 0.00621, 0.02446,0.00373, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1010,  1015,'1 ', 0.01461, 0.03003,0.00451,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1011,  1012,'1 ', 0.00375, 0.02563,0.00436, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1016,  1057,'1 ', 0.08465, 0.18299,0.02483,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1017,  1024,'1 ', 0.00429, 0.02927,0.00498, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1017,  1052,'1 ', 0.02352, 0.09433,0.01383, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1018,  1022,'1 ', 0.02452, 0.09154,0.01553, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1018,  1033,'1 ', 0.03572, 0.07343,0.01103,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1018,  1043,'1 ', 0.00906, 0.03383,0.00574, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1019,  1034,'1 ', 0.00896, 0.03593,0.00527, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1019,  1036,'1 ', 0.01126, 0.02435,0.00330,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1020,  1053,'1 ', 0.02364, 0.09481,0.01390, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1020,  1092,'1 ', 0.04203, 0.16548,0.02520, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1021,  1028,'1 ', 0.01252, 0.05022,0.00736, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1021,  1029,'1 ', 0.03340, 0.06867,0.01032,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1021,  1049,'1 ', 0.00430, 0.01726,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1023,  1024,'1 ', 0.03466, 0.12943,0.02196, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1023,  1046,'1 ', 0.03817, 0.07849,0.01179,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1024,  1045,'1 ', 0.01402, 0.09055,0.01727, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1025,  1028,'1 ', 0.00478, 0.01918,0.00281, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1025,  1037,'1 ', 0.01898, 0.07088,0.01203, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1026,  1039,'1 ', 0.01522, 0.05682,0.00964, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1026,  1041,'1 ', 0.01422, 0.05705,0.00837, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1027,  1031,'1 ', 0.00974, 0.06291,0.01200, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1027,  1045,'1 ', 0.00526, 0.03666,0.00599, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1027,  1046,'1 ', 0.03729, 0.08204,0.01074,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1029,  1040,'1 ', 0.00672, 0.02509,0.00426, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1029,  1481,'1 ', 0.02491, 0.09992,0.01465, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1030,  1031,'1 ', 0.02909, 0.11453,0.01744, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1030,  1115,'1 ', 0.03851, 0.08324,0.01130,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1031,  1082,'1 ', 0.06953, 0.27373,0.04169, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1032,  1052,'1 ', 0.01998, 0.08015,0.01175, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1032,  1459,'1 ', 0.03750, 0.15040,0.02205, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1033,  1047,'1 ', 0.05371, 0.11610,0.01576,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1033,  1050,'1 ', 0.00621, 0.02492,0.00365, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1034,  1056,'1 ', 0.00757, 0.03037,0.00445, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1034,  1058,'1 ', 0.04938, 0.10674,0.01449,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1035,  1039,'1 ', 0.02989, 0.11987,0.01758, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1035,  1077,'1 ', 0.05036, 0.18804,0.03191, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1036,  1044,'1 ', 0.02896, 0.06259,0.00849,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1037,  1443,'1 ', 0.02145, 0.08447,0.01286, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1038,  1051,'1 ', 0.02448, 0.05033,0.00756,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1040,  1042,'1 ', 0.07314, 0.16092,0.02107,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1041,  1459,'1 ', 0.01299, 0.02670,0.00401,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1042,  1051,'1 ', 0.02450, 0.05390,0.00706,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1044,  1063,'1 ', 0.01778, 0.06639,0.01127, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1044,  1423,'1 ', 0.00527, 0.02074,0.00316, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1047,  1054,'1 ', 0.07498, 0.16495,0.02160,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1048,  1123,'1 ', 0.14233, 0.30767,0.04175,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1048,  1443,'1 ', 0.01500, 0.03083,0.00463,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1049,  1061,'1 ', 0.01273, 0.04753,0.00807, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1049,  1065,'1 ', 0.02483, 0.09273,0.01574, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1053,  1443,'1 ', 0.01209, 0.04761,0.00725, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1054,  1058,'1 ', 0.02934, 0.06032,0.00906,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1055,  1057,'1 ', 0.01495, 0.03290,0.00431,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1056,  1060,'1 ', 0.02445, 0.09807,0.01438, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1056,  1481,'1 ', 0.00487, 0.01955,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1056,  1481,'2 ', 0.00487, 0.01955,0.00287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1059,  1062,'1 ', 0.00539, 0.02163,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1059,  1062,'2 ', 0.00539, 0.02163,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1059,  1423,'1 ', 0.00673, 0.02700,0.00396, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1059,  1423,'2 ', 0.00673, 0.02700,0.00396, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1059,  1423,'3 ', 0.00673, 0.02700,0.00396, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1060,  1061,'1 ', 0.00722, 0.02844,0.00433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1062,  1064,'1 ', 0.00284, 0.01836,0.00350, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1063,  1064,'1 ', 0.00464, 0.01862,0.00273, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1063,  1068,'1 ', 0.00626, 0.02510,0.00368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1063,  1068,'2 ', 0.00626, 0.02510,0.00368, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1064,  1067,'1 ', 0.01087, 0.04361,0.00640, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1064,  1441,'1 ', 0.05893, 0.23635,0.03466, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1065,  1066,'1 ', 0.00766, 0.03015,0.00459, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1066,  1423,'1 ', 0.00619, 0.04226,0.00719, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1067,  1068,'1 ', 0.00631, 0.02484,0.00378, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1067,  1068,'2 ', 0.00631, 0.02484,0.00378, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1069,  1070,'1 ', 0.00502, 0.01975,0.00301, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1069,  1106,'1 ', 0.00135, 0.01274,0.01189, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1070,  1089,'1 ', 0.00478, 0.01917,0.00281, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1071,  1080,'1 ', 0.00450, 0.01806,0.00265, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1071,  1080,'2 ', 0.00450, 0.01806,0.00265, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1071,  1102,'1 ', 0.00574, 0.02260,0.00344, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1072,  1078,'1 ', 0.00298, 0.02076,0.00339, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1072,  1106,'1 ', 0.00480, 0.01925,0.00282, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1073,  1104,'1 ', 0.00579, 0.02280,0.00347, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1073,  1118,'1 ', 0.02636, 0.10571,0.01550, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1074,  1075,'1 ', 0.01128, 0.04210,0.00714, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1074,  1107,'1 ', 0.01000, 0.03733,0.00633, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1075,  1104,'1 ', 0.00752, 0.02808,0.00477, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1076,  1087,'1 ', 0.01220, 0.02509,0.00377,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1076,  1088,'1 ', 0.00522, 0.02056,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1076,  1088,'2 ', 0.00522, 0.02056,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1076,  1119,'1 ', 0.00698, 0.02799,0.00410, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1076,  1119,'2 ', 0.00698, 0.02799,0.00410, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1077,  1115,'1 ', 0.00935, 0.03682,0.00561, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1077,  1117,'1 ', 0.00849, 0.03169,0.00538, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1078,  1121,'1 ', 0.00316, 0.02161,0.00368, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1079,  1083,'1 ', 0.01412, 0.02903,0.00436,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1079,  1092,'1 ', 0.01072, 0.04002,0.00679, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1081,  1082,'1 ', 0.01536, 0.05733,0.00973, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1081,  1102,'1 ', 0.01440, 0.05777,0.00847, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1082,  1086,'1 ', 0.00255, 0.01739,0.00296, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1083,  1093,'1 ', 0.00842, 0.03375,0.00495, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1083,  1106,'1 ', 0.01069, 0.07447,0.01217, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1084,  1095,'1 ', 0.01648, 0.03389,0.00509,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1084,  1432,'1 ', 0.00885, 0.01913,0.00260,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1085,  1105,'1 ', 0.02982, 0.06445,0.00875,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1085,  1112,'1 ', 0.07295, 0.15000,0.02254,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1086,  1109,'1 ', 0.01356, 0.08760,0.01671, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1087,  1097,'1 ', 0.01455, 0.10134,0.01657, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1087,  1482,'1 ', 0.01214, 0.04782,0.00728, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1087,  1482,'2 ', 0.01214, 0.04782,0.00728, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1088,  1090,'1 ', 0.00805, 0.03170,0.00483, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1089,  1444,'1 ', 0.01882, 0.13111,0.02143, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1090,  1098,'1 ', 0.00638, 0.04357,0.00741, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1090,  1100,'1 ', 0.01385, 0.03047,0.00399,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1091,  1096,'1 ', 0.00611, 0.02406,0.00366, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1091,  1101,'1 ', 0.00993, 0.03707,0.00629, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1093,  1099,'1 ', 0.01474, 0.05803,0.00884, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1094,  1105,'1 ', 0.06876, 0.14139,0.02125,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1094,  1115,'1 ', 0.02651, 0.05730,0.00778,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1095,  1113,'1 ', 0.02607, 0.05636,0.00765,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1096,  1105,'1 ', 0.01273, 0.02616,0.00393,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1097,  1107,'1 ', 0.01018, 0.03800,0.00645, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1098,  1108,'1 ', 0.01020, 0.07105,0.01162, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1098,  1118,'1 ', 0.00892, 0.03329,0.00565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1099,  1116,'1 ', 0.01524, 0.06000,0.00914, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1099,  1120,'1 ', 0.00477, 0.01877,0.00286, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1099,  1482,'1 ', 0.00441, 0.03016,0.00513, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1100,  1120,'1 ', 0.01862, 0.07329,0.01116, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1101,  1102,'1 ', 0.00892, 0.03331,0.00565, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1101,  1103,'1 ', 0.00838, 0.03361,0.00493, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1101,  1103,'2 ', 0.00838, 0.03361,0.00493, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1102,  1103,'1 ', 0.00338, 0.02308,0.00393, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1103,  1110,'1 ', 0.03563, 0.14289,0.02095, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1104,  1114,'1 ', 0.02239, 0.04604,0.00692,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1108,  1121,'1 ', 0.00401, 0.02741,0.00466, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1110,  1117,'1 ', 0.01646, 0.06602,0.00968, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1111,  1116,'1 ', 0.05093, 0.11204,0.01467,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1111,  1122,'1 ', 0.03513, 0.07594,0.01031,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1112,  1113,'1 ', 0.01277, 0.05029,0.00766, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1113,  1432,'1 ', 0.00932, 0.02051,0.00269,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1119,  1444,'1 ', 0.00366, 0.01468,0.00215, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1121,  1444,'1 ', 0.01447, 0.05697,0.00868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1122,  1123,'1 ', 0.06568, 0.14449,0.01892,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1124,  1189,'1 ', 0.02458, 0.09179,0.01558, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1124,  1436,'1 ', 0.00501, 0.01871,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1124,  1436,'2 ', 0.00501, 0.01871,0.00317, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1125,  1131,'1 ', 0.01912, 0.07139,0.01211, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1125,  1131,'2 ', 0.01912, 0.07139,0.01211, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1125,  1131,'3 ', 0.01912, 0.07139,0.01211, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1125,  1158,'1 ', 0.01126, 0.04205,0.00714, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1126,  1152,'1 ', 0.02256, 0.04963,0.00650,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1126,  1153,'1 ', 0.04214, 0.09271,0.01214,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1127,  1129,'1 ', 0.01743, 0.03768,0.00511,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1128,  1131,'1 ', 0.03044, 0.12210,0.01791, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1128,  1131,'2 ', 0.03044, 0.12210,0.01791, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1129,  1131,'1 ', 0.01295, 0.04834,0.00820, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1129,  1159,'1 ', 0.02111, 0.08468,0.01242, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1129,  1434,'1 ', 0.00252, 0.00940,0.00159, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1130,  1136,'1 ', 0.02518, 0.09914,0.01510, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1130,  1164,'1 ', 0.00583, 0.02177,0.00369, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1132,  1172,'1 ', 0.03170, 0.06517,0.00979,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1132,  1460,'1 ', 0.01254, 0.02579,0.00388,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1133,  1157,'1 ', 0.00470, 0.03038,0.00580, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1133,  1174,'1 ', 0.01426, 0.05614,0.00855, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1133,  1190,'1 ', 0.00758, 0.02832,0.00481, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1133,  1190,'2 ', 0.00758, 0.02832,0.00481, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1134,  1181,'1 ', 0.00564, 0.02219,0.00338, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1135,  1141,'1 ', 0.01191, 0.04446,0.00754, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1135,  1256,'1 ', 0.05426, 0.11157,0.01676,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1136,  1142,'1 ', 0.02437, 0.09775,0.01433, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1136,  1160,'1 ', 0.01079, 0.04030,0.00684, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1136,  1160,'2 ', 0.01079, 0.04030,0.00684, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1137,  1205,'1 ', 0.01087, 0.04059,0.00689, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1137,  1205,'2 ', 0.01087, 0.04059,0.00689, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1138,  1179,'1 ', 0.03587, 0.14123,0.02151, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1139,  1140,'1 ', 0.01320, 0.05196,0.00791, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1139,  1180,'1 ', 0.01133, 0.04231,0.00718, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1140,  1176,'1 ', 0.03695, 0.07988,0.01084,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1141,  1163,'1 ', 0.02281, 0.05018,0.00657,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1142,  1154,'1 ', 0.00768, 0.03023,0.00460, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1142,  1177,'1 ', 0.00993, 0.02041,0.00307,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1143,  1180,'1 ', 0.00903, 0.03556,0.00542, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1144,  1178,'1 ', 0.02064, 0.08277,0.01214, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1144,  1179,'1 ', 0.01976, 0.07377,0.01252, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1145,  1151,'1 ', 0.01084, 0.04348,0.00638, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1146,  1497,'1 ', 0.00981, 0.03935,0.00577, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1147,  1149,'1 ', 0.03931, 0.08082,0.01214,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1147,  1428,'1 ', 0.00690, 0.02716,0.00414, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1149,  1162,'1 ', 0.02531, 0.05471,0.00742,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1150,  1158,'1 ', 0.01554, 0.06117,0.00932, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1151,  1165,'1 ', 0.02051, 0.08228,0.01207, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1151,  1165,'2 ', 0.02051, 0.08228,0.01207, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1152,  1178,'1 ', 0.00604, 0.02424,0.00355, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1153,  1173,'1 ', 0.01842, 0.03981,0.00540,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1155,  1169,'1 ', 0.01415, 0.05674,0.00832, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1155,  1434,'1 ', 0.00730, 0.02930,0.00430, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1156,  1168,'1 ', 0.00486, 0.03388,0.00554, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1156,  1180,'1 ', 0.02547, 0.09511,0.01614, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1157,  1166,'1 ', 0.02408, 0.08992,0.01526, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1158,  1182,'1 ', 0.04340, 0.09382,0.01273,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1158,  1435,'1 ', 0.03155, 0.12655,0.01856, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1160,  1168,'1 ', 0.00597, 0.04160,0.00680, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1161,  1169,'1 ', 0.06416, 0.13191,0.01982,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1161,  1176,'1 ', 0.02199, 0.04753,0.00645,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1161,  1433,'1 ', 0.01828, 0.03759,0.00565,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1163,  1170,'1 ', 0.01167, 0.04594,0.00700, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1163,  1188,'1 ', 0.03194, 0.12577,0.01915, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1164,  1201,'1 ', 0.00438, 0.01634,0.00277, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1165,  1174,'1 ', 0.01929, 0.07594,0.01157, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1165,  1174,'2 ', 0.01929, 0.07594,0.01157, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1165,  1188,'1 ', 0.00852, 0.03416,0.00501, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1166,  1435,'1 ', 0.00798, 0.03143,0.00479, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1167,  1168,'1 ', 0.01643, 0.03379,0.00508,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1167,  1177,'1 ', 0.00803, 0.01652,0.00248,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1169,  1435,'1 ', 0.00631, 0.02355,0.00400, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1170,  1255,'1 ', 0.02782, 0.10388,0.01763, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1170,  1262,'1 ', 0.03743, 0.13976,0.02372, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1171,  1174,'1 ', 0.00152, 0.01430,0.01335, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1171,  1174,'2 ', 0.00152, 0.01430,0.01335, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1171,  1183,'1 ', 0.02008, 0.07906,0.01204, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1172,  1261,'1 ', 0.01780, 0.03848,0.00522,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1173,  1178,'1 ', 0.05293, 0.11645,0.01525,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1174,  1497,'1 ', 0.00499, 0.01864,0.00316, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1174,  1497,'2 ', 0.00499, 0.01864,0.00316, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1175,  1177,'1 ', 0.01554, 0.05803,0.00985, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1180,  1429,'1 ', 0.00860, 0.05878,0.01000, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1182,  1497,'1 ', 0.00352, 0.01386,0.00211, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1182,  1497,'2 ', 0.00352, 0.01386,0.00211, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1183,  1184,'1 ', 0.00097, 0.00611,0.00849, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1183,  1184,'2 ', 0.00097, 0.00611,0.00849, 207.55,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1185,'1 ', 0.00119, 0.01119,0.01044, 235.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1188,'1 ', 0.00252, 0.01390,0.13289, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1193,'1 ', 0.00141, 0.00778,0.07436, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1204,'1 ', 0.00205, 0.01130,0.10795, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1204,'2 ', 0.00205, 0.01130,0.10795, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1208,'1 ', 0.00235, 0.01298,0.12410, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1184,  1208,'2 ', 0.00235, 0.01298,0.12410, 207.35,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1185,  1202,'1 ', 0.00848, 0.03403,0.00499, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1185,  1203,'1 ', 0.00424, 0.01701,0.00249, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1185,  1203,'2 ', 0.00424, 0.01701,0.00249, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1186,  1191,'1 ', 0.00489, 0.01825,0.00310, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1186,  1208,'1 ', 0.00527, 0.03598,0.00612, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1187,  1205,'1 ', 0.00483, 0.01939,0.00284, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1187,  1205,'2 ', 0.00483, 0.01939,0.00284, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1187,  1206,'1 ', 0.00440, 0.02840,0.00542, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1188,  1209,'1 ', 0.00584, 0.02300,0.00350, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1189,  1202,'1 ', 0.00421, 0.01658,0.00253, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1189,  1492,'1 ', 0.00803, 0.03160,0.00481, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1190,  1196,'1 ', 0.01165, 0.04587,0.00699, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1190,  1204,'1 ', 0.01180, 0.04407,0.00748, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1190,  1210,'1 ', 0.00468, 0.01844,0.00281, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1190,  1210,'2 ', 0.00468, 0.01844,0.00281, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1191,  1209,'1 ', 0.00919, 0.03619,0.00551, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1191,  1209,'2 ', 0.00919, 0.03619,0.00551, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1192,  1194,'1 ', 0.00922, 0.02028,0.00266,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1192,  1207,'1 ', 0.02774, 0.05997,0.00814,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1193,  1210,'1 ', 0.00956, 0.01966,0.00295,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1194,  1433,'1 ', 0.00045, 0.00182,0.00027, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1195,  1197,'1 ', 0.00975, 0.02005,0.00301,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1195,  1433,'1 ', 0.00987, 0.02172,0.00284,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1196,  1200,'1 ', 0.00546, 0.02191,0.00321, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1197,  1199,'1 ', 0.01008, 0.04042,0.00593, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1197,  1200,'1 ', 0.01655, 0.03402,0.00511,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1198,  1199,'1 ', 0.00358, 0.02449,0.00417, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1198,  1200,'1 ', 0.00297, 0.01919,0.00366, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1199,  1201,'1 ', 0.00559, 0.02241,0.00329, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1199,  1207,'1 ', 0.00844, 0.03323,0.00506, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1201,  1207,'1 ', 0.00437, 0.01753,0.00257, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1203,  1206,'1 ', 0.00426, 0.01589,0.00270, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1203,  1206,'2 ', 0.00426, 0.01589,0.00270, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1203,  1460,'1 ', 0.02063, 0.08122,0.01237, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1206,  1207,'1 ', 0.00522, 0.02056,0.00313, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1211,  1212,'1 ', 0.04208, 0.09257,0.01212,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1211,  1231,'1 ', 0.02230, 0.08942,0.01311, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1212,  1483,'1 ', 0.03366, 0.07276,0.00987,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1213,  1219,'1 ', 0.02966, 0.06098,0.00916,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1213,  1220,'1 ', 0.02197, 0.04833,0.00633,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1214,  1234,'1 ', 0.04610, 0.10142,0.01328,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1214,  1236,'1 ', 0.06563, 0.14186,0.01925,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1215,  1220,'1 ', 0.10724, 0.23181,0.03146,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1215,  1226,'1 ', 0.07968, 0.17530,0.02295,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1216,  1448,'1 ', 0.02752, 0.18802,0.03199, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1217,  1225,'1 ', 0.02749, 0.11026,0.01617, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1217,  1491,'1 ', 0.00767, 0.03077,0.00451, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1218,  1222,'1 ', 0.02965, 0.11893,0.01744, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1218,  1222,'2 ', 0.02965, 0.11893,0.01744, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1218,  1224,'1 ', 0.06487, 0.25539,0.03889, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1219,  1223,'1 ', 0.04952, 0.10895,0.01427,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1219,  1229,'1 ', 0.02932, 0.11543,0.01758, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1221,  1224,'1 ', 0.02845, 0.11410,0.01673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1221,  1224,'2 ', 0.02845, 0.11410,0.01673, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1221,  1232,'1 ', 0.03889, 0.15597,0.02287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1221,  1232,'2 ', 0.03889, 0.15597,0.02287, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1222,  1231,'1 ', 0.02354, 0.09268,0.01411, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1222,  1240,'1 ', 0.01328, 0.08576,0.01636, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1223,  1233,'1 ', 0.03775, 0.08160,0.01107,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1224,  1431,'1 ', 0.05724, 0.12373,0.01679,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1225,  1431,'1 ', 0.02435, 0.09588,0.01460, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1226,  1242,'1 ', 0.03658, 0.07521,0.01130,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1227,  1232,'1 ', 0.02542, 0.10197,0.01495, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1227,  1232,'2 ', 0.02542, 0.10197,0.01495, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1227,  1400,'1 ', 0.02993, 0.19330,0.03688, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1227,  1414,'1 ', 0.03422, 0.13472,0.02052, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1228,  1229,'1 ', 0.02509, 0.09877,0.01504, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1228,  1468,'1 ', 0.02108, 0.08300,0.01264, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1230,  1238,'1 ', 0.03165, 0.12462,0.01898, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1233,  1483,'1 ', 0.03993, 0.14910,0.02530, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1234,  1237,'1 ', 0.09190, 0.18895,0.02839,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1235,  1468,'1 ', 0.01177, 0.04632,0.00705, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1235,  1491,'1 ', 0.03892, 0.15325,0.02334, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1236,  1239,'1 ', 0.05713, 0.12350,0.01676,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1238,  1240,'1 ', 0.02151, 0.08467,0.01289, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1240,  1241,'1 ', 0.01993, 0.07442,0.01263, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1243,  1253,'1 ', 0.00465, 0.01866,0.00274, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1244,  1251,'1 ', 0.03365, 0.07273,0.00987,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1245,  1247,'1 ', 0.01981, 0.04281,0.00581,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1245,  1259,'1 ', 0.02800, 0.06052,0.00821,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1246,  1247,'1 ', 0.01063, 0.03970,0.00674, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1246,  1252,'1 ', 0.00490, 0.01967,0.00288, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1246,  1266,'1 ', 0.01448, 0.05701,0.00868, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1248,  1249,'1 ', 0.01167, 0.04356,0.00739, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1248,  1252,'1 ', 0.01070, 0.04291,0.00629, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1249,  1254,'1 ', 0.01832, 0.07213,0.01099, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1250,  1265,'1 ', 0.01177, 0.04723,0.00693, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1251,  1255,'1 ', 0.01171, 0.04371,0.00742, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1253,  1259,'1 ', 0.01037, 0.03873,0.00657, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1254,  1267,'1 ', 0.01120, 0.04491,0.00659, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1256,  1257,'1 ', 0.01993, 0.04098,0.00616,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1258,  1263,'1 ', 0.03547, 0.07804,0.01022,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1258,  1265,'1 ', 0.04076, 0.08380,0.01259,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1259,  1262,'1 ', 0.02160, 0.08664,0.01271, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1260,  1263,'1 ', 0.02451, 0.05298,0.00719,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1260,  1266,'1 ', 0.01911, 0.03929,0.00590,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1261,  1437,'1 ', 0.06704, 0.14491,0.01966,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1264,  1436,'1 ', 0.01423, 0.05708,0.00837, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1264,  1492,'1 ', 0.06449, 0.13261,0.01993,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1266,  1437,'1 ', 0.04074, 0.16342,0.02396, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1267,  1437,'1 ', 0.01172, 0.04700,0.00689, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1268,  1495,'1 ', 0.01030, 0.04130,0.00606, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1269,  1276,'1 ', 0.00902, 0.06160,0.01048, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1269,  1467,'1 ', 0.01968, 0.13710,0.02241, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1270,  1467,'1 ', 0.04471, 0.09192,0.01381,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1271,  1281,'1 ', 0.03418, 0.12764,0.02166, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1271,  1484,'1 ', 0.01637, 0.06112,0.01037, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1272,  1277,'1 ', 0.09256, 0.20008,0.02715,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1272,  1467,'1 ', 0.04567, 0.09872,0.01340,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1273,  1467,'1 ', 0.02695, 0.05825,0.00791,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1273,  1484,'1 ', 0.13648, 0.30024,0.03931,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1274,  1277,'1 ', 0.04189, 0.09215,0.01207,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1274,  1489,'1 ', 0.02536, 0.05482,0.00744,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1275,  1276,'1 ', 0.01172, 0.08165,0.01335, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1275,  1290,'1 ', 0.02103, 0.14368,0.02444, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1278,  1284,'1 ', 0.03899, 0.08578,0.01123,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1278,  1298,'1 ', 0.04046, 0.16228,0.02380, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1279,  1283,'1 ', 0.00667, 0.04646,0.00760, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1279,  1295,'1 ', 0.00771, 0.04982,0.00951, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1279,  1464,'1 ', 0.01332, 0.05344,0.00784, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1280,  1291,'1 ', 0.01063, 0.04187,0.00638, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1280,  1292,'1 ', 0.06404, 0.25215,0.03840, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1280,  1293,'1 ', 0.04567, 0.10047,0.01316,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1281,  1287,'1 ', 0.02873, 0.11524,0.01690, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1282,  1334,'1 ', 0.05059, 0.19919,0.03034, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1283,  1286,'1 ', 0.01252, 0.08725,0.01426, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1283,  1304,'1 ', 0.02311, 0.08627,0.01464, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1284,  1293,'1 ', 0.11114, 0.24026,0.03260,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1285,  1289,'1 ', 0.01083, 0.06994,0.01334, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1285,  1294,'1 ', 0.01418, 0.05295,0.00899, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1287,  1297,'1 ', 0.03260, 0.13076,0.01917, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1288,  1303,'1 ', 0.06814, 0.14730,0.01999,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1288,  1317,'1 ', 0.04548, 0.16982,0.02882, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1288,  1464,'1 ', 0.00271, 0.01011,0.00172, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1289,  1295,'1 ', 0.00776, 0.05012,0.00956, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1291,  1500,'1 ', 0.00502, 0.01873,0.00318, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1292,  1297,'1 ', 0.04010, 0.14971,0.02541, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1296,'1 ', 0.02066, 0.08133,0.01239, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1298,'1 ', 0.02053, 0.08081,0.01231, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1296,  1494,'1 ', 0.03979, 0.25702,0.04904, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1299,  1304,'1 ', 0.01321, 0.09023,0.01535, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1300,  1302,'1 ', 0.02876, 0.10739,0.01822, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1300,  1364,'1 ', 0.05312, 0.11686,0.01530,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1301,  1303,'1 ', 0.02057, 0.04230,0.00636,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1301,  1471,'1 ', 0.10235, 0.21044,0.03162,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1302,  1485,'1 ', 0.00631, 0.04310,0.00733, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1305,  1402,'1 ', 0.10950, 0.23671,0.03212,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1305,  1485,'1 ', 0.07763, 0.15961,0.02398,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1306,  1329,'1 ', 0.02396, 0.08946,0.01518, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1306,  1356,'1 ', 0.05884, 0.12945,0.01695,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1307,  1324,'1 ', 0.05034, 0.19820,0.03018, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1307,  1335,'1 ', 0.03063, 0.06739,0.00882,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1308,  1319,'1 ', 0.03348, 0.13428,0.01969, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1308,  1320,'1 ', 0.02381, 0.09375,0.01428, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1308,  1328,'1 ', 0.02149, 0.04728,0.00619,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1308,  1344,'1 ', 0.02679, 0.05792,0.00786,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1309,  1353,'1 ', 0.03324, 0.12411,0.02106, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1310,  1325,'1 ', 0.01389, 0.05569,0.00817, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1311,  1330,'1 ', 0.03272, 0.07199,0.00943,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1311,  1465,'1 ', 0.01773, 0.03832,0.00520,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1312,  1348,'1 ', 0.00473, 0.01861,0.00283, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1312,  1357,'1 ', 0.00825, 0.03082,0.00523, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1313,  1354,'1 ', 0.01330, 0.04967,0.00843, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1314,  1315,'1 ', 0.02765, 0.10887,0.01658, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1314,  1316,'1 ', 0.08284, 0.17907,0.02430,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1314,  1420,'1 ', 0.03641, 0.07871,0.01068,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1315,  1350,'1 ', 0.02956, 0.06077,0.00913,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1316,  1374,'1 ', 0.04270, 0.09394,0.01230,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1317,  1324,'1 ', 0.01954, 0.07297,0.01238, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1318,  1326,'1 ', 0.00781, 0.03133,0.00459, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1318,  1333,'1 ', 0.00760, 0.02838,0.00482, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1319,  1329,'1 ', 0.01099, 0.04410,0.00647, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1320,  1328,'1 ', 0.02579, 0.09629,0.01634, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1321,  1344,'1 ', 0.01574, 0.10167,0.01940, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1322,  1462,'1 ', 0.00305, 0.02086,0.00355, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1322,  1480,'1 ', 0.00944, 0.06452,0.01098, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1323,  1343,'1 ', 0.06198, 0.13399,0.01818,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1323,  1462,'1 ', 0.04380, 0.09005,0.01353,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1326,  1355,'1 ', 0.02407, 0.09652,0.01415, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1327,  1451,'1 ', 0.05121, 0.10530,0.01582,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1329,  1498,'1 ', 0.03089, 0.11533,0.01957, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1330,  1332,'1 ', 0.04246, 0.08730,0.01312,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1331,  1347,'1 ', 0.00725, 0.05051,0.00826, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1331,  1349,'1 ', 0.01126, 0.04432,0.00675, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1331,  1355,'1 ', 0.01537, 0.06053,0.00922, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1332,  1349,'1 ', 0.05102, 0.11030,0.01497,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1333,  1336,'1 ', 0.01939, 0.07778,0.01140, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1334,  1338,'1 ', 0.00583, 0.02177,0.00369, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1335,  1341,'1 ', 0.02091, 0.04298,0.00646,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1336,  1348,'1 ', 0.00911, 0.03653,0.00536, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1337,  1340,'1 ', 0.00978, 0.06810,0.01113, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1337,  1346,'1 ', 0.00867, 0.05602,0.01069, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1338,  1342,'1 ', 0.04606, 0.09469,0.01423,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1339,  1345,'1 ', 0.01735, 0.06479,0.01099, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1339,  1350,'1 ', 0.07765, 0.15966,0.02399,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1339,  1480,'1 ', 0.00748, 0.02792,0.00474, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1340,  1498,'1 ', 0.00750, 0.02801,0.00475, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1341,  1344,'1 ', 0.04661, 0.09584,0.01440,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1342,  1344,'1 ', 0.00622, 0.04250,0.00723, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1343,  1445,'1 ', 0.02623, 0.10521,0.01543, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1345,  1451,'1 ', 0.02146, 0.04413,0.00663,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1346,  1347,'1 ', 0.00760, 0.04910,0.00937, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1349,  1356,'1 ', 0.00955, 0.03829,0.00561, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1351,  1352,'1 ', 0.01950, 0.07281,0.01235, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1351,  1454,'1 ', 0.01373, 0.05125,0.00870, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1353,  1357,'1 ', 0.01262, 0.08620,0.01467, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1353,  1358,'1 ', 0.02179, 0.04794,0.00628,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1353,  1470,'1 ', 0.01159, 0.04650,0.00682, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1355,  1454,'1 ', 0.00759, 0.05187,0.00883, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1356,  1357,'1 ', 0.00706, 0.02779,0.00423, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1357,  1358,'1 ', 0.01217, 0.04792,0.00730, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1359,  1360,'1 ', 0.00418, 0.01646,0.00251, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1359,  1393,'1 ', 0.00890, 0.06199,0.01013, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1359,  1424,'1 ', 0.02935, 0.20446,0.03342, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1360,  1390,'1 ', 0.01843, 0.07258,0.01105, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1361,  1387,'1 ', 0.02041, 0.08187,0.01200, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1361,  1401,'1 ', 0.02000, 0.08020,0.01176, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1362,  1385,'1 ', 0.03149, 0.12398,0.01888, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1362,  1394,'1 ', 0.06588, 0.13545,0.02035,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1376,'1 ', 0.03465, 0.13896,0.02038, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1382,'1 ', 0.06527, 0.14358,0.01880,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1364,  1381,'1 ', 0.02163, 0.04759,0.00623,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1365,  1380,'1 ', 0.10521, 0.22743,0.03086,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1365,  1486,'1 ', 0.06403, 0.14086,0.01844,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1366,  1372,'1 ', 0.03362, 0.12555,0.02130, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1366,  1396,'1 ', 0.04009, 0.15786,0.02404, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1367,  1370,'1 ', 0.13986, 0.30234,0.04103,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1367,  1396,'1 ', 0.03470, 0.07136,0.01072,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1368,  1371,'1 ', 0.01631, 0.06541,0.00959, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1368,  1420,'1 ', 0.00836, 0.01807,0.00245,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1369,  1377,'1 ', 0.04523, 0.09951,0.01303,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1369,  1399,'1 ', 0.07990, 0.16428,0.02469,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1372,  1410,'1 ', 0.07197, 0.14798,0.02224,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1372,  1416,'1 ', 0.10895, 0.23551,0.03196,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1373,  1414,'1 ', 0.05970, 0.23504,0.03580, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1373,  1440,'1 ', 0.03059, 0.12045,0.01834, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1374,  1445,'1 ', 0.05804, 0.11933,0.01793,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1374,  1485,'1 ', 0.03748, 0.07707,0.01158,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1375,  1477,'1 ', 0.08554, 0.18491,0.02509,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1375,  1479,'1 ', 0.05990, 0.12317,0.01851,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1376,  1486,'1 ', 0.01571, 0.06187,0.00942, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1377,  1378,'1 ', 0.02593, 0.10211,0.01555, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1378,  1385,'1 ', 0.06186, 0.24810,0.03638, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1379,  1438,'1 ', 0.01236, 0.04958,0.00727, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1379,  1438,'2 ', 0.01236, 0.04958,0.00727, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1379,  1461,'1 ', 0.00524, 0.02063,0.00314, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1379,  1461,'2 ', 0.00524, 0.02063,0.00314, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1380,  1404,'1 ', 0.02392, 0.09416,0.01434, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1380,  1405,'1 ', 0.02725, 0.05890,0.00799,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1381,  1463,'1 ', 0.04215, 0.09273,0.01214,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1382,  1463,'1 ', 0.01097, 0.02413,0.00316,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1383,  1398,'1 ', 0.01949, 0.07276,0.01235, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1383,  1426,'1 ', 0.00679, 0.02725,0.00400, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1384,  1397,'1 ', 0.08778, 0.18049,0.02712,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1384,  1403,'1 ', 0.09705, 0.19955,0.02999,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1386,  1388,'1 ', 0.01597, 0.11126,0.01819, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1386,  1474,'1 ', 0.01021, 0.04021,0.00612, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1386,  1474,'2 ', 0.01021, 0.04021,0.00612, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1387,  1390,'1 ', 0.00431, 0.02941,0.00500, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1388,  1392,'1 ', 0.00533, 0.03440,0.00656, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1390,'1 ', 0.00654, 0.02623,0.00385, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1390,'2 ', 0.00654, 0.02623,0.00385, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1391,'1 ', 0.01102, 0.04115,0.00698, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1439,'1 ', 0.00258, 0.01016,0.00155, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1439,'2 ', 0.00258, 0.01016,0.00155, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1439,'3 ', 0.00258, 0.01016,0.00155, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1390,  1439,'1 ', 0.00832, 0.03277,0.00499, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1391,  1392,'1 ', 0.00798, 0.03143,0.00479, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1391,  1394,'1 ', 0.00836, 0.03290,0.00501, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1393,  1439,'1 ', 0.00775, 0.02894,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1393,  1439,'2 ', 0.00775, 0.02894,0.00491, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1395,  1403,'1 ', 0.09794, 0.20137,0.03026,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1395,  1413,'1 ', 0.17022, 0.36796,0.04993,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1397,  1405,'1 ', 0.03797, 0.07807,0.01173,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1398,  1477,'1 ', 0.01973, 0.07915,0.01161, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1399,  1407,'1 ', 0.12020, 0.25984,0.03526,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1400,  1418,'1 ', 0.06983, 0.14358,0.02158,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1400,  1461,'1 ', 0.01573, 0.10956,0.01791, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1401,  1402,'1 ', 0.04294, 0.08829,0.01327,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1401,  1420,'1 ', 0.03430, 0.12807,0.02173, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1401,  1463,'1 ', 0.00739, 0.02964,0.00435, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1404,  1474,'1 ', 0.00108, 0.00433,0.00063, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1406,  1408,'1 ', 0.11487, 0.24831,0.03370,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1406,  1409,'1 ', 0.05321, 0.11706,0.01533,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1406,  1415,'1 ', 0.09499, 0.20534,0.02787,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1407,  1409,'1 ', 0.06930, 0.14980,0.02033,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1408,  1415,'1 ', 0.06782, 0.14661,0.01990,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1410,  1411,'1 ', 0.10648, 0.23426,0.03067,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1411,  1416,'1 ', 0.12753, 0.27568,0.03741,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1411,  1501,'1 ', 0.06169, 0.13334,0.01810,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1412,  1415,'1 ', 0.05813, 0.12565,0.01705,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1412,  1501,'1 ', 0.06130, 0.13251,0.01798,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1413,  1417,'1 ', 0.14784, 0.32523,0.04259,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1416,  1417,'1 ', 0.08990, 0.19435,0.02637,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1438,  1440,'1 ', 0.01354, 0.09434,0.01542, 221.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1445,  1498,'1 ', 0.05052, 0.18863,0.03201, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1464,  1471,'1 ', 0.06597, 0.14261,0.01935,  97.60,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1494,  1495,'1 ', 0.06242, 0.23307,0.03955, 149.39,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1783,  1952,'1 ', 0.00078, 0.00948,0.16220,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1784,  1916,'1 ', 0.00031, 0.00342,0.07045,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1784,  1932,'1 ', 0.00031, 0.00383,0.06547,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1921,  1785,'1 ', 0.00022, 0.00232,0.04000,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1991,  1785,'1 ', 0.00016, 0.00198,0.03389,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1785,  1993,'1 ', 0.00154, 0.01619,0.27251,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1890,  1786,'1 ', 0.00043, 0.00413,0.08363,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1957,  1787,'1 ', 0.00052, 0.00760,0.13265,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1920,  1788,'1 ', 0.00223, 0.02467,0.50849,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1993,  1788,'1 ', 0.00181, 0.02396,0.50483,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1789,  1795,'1 ', 0.00143, 0.01485,0.25621,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1790,  1975,'1 ', 0.00093, 0.00895,0.18123,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1790,  1989,'1 ', 0.00103, 0.01071,0.18479,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1791,  1817,'1 ', 0.00090, 0.01090,0.18645,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1792,  1794,'1 ', 0.00261, 0.02511,0.50862,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1792,  1811,'1 ', 0.00353, 0.04296,0.73474,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1792,  1896,'1 ', 0.00078, 0.00870,0.17930,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1793,  1794,'1 ', 0.00126, 0.01311,0.22609,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1793,  1907,'1 ', 0.00160, 0.01539,0.31167,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1793,  1965,'1 ', 0.00045, 0.00551,0.09428,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1975,  1794,'1 ', 0.00119, 0.01254,0.21113,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1896,  1795,'1 ', 0.00095, 0.01055,0.21752,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1796,  1874,'1 ', 0.00153, 0.01862,0.31840,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1890,  1796,'1 ', 0.00110, 0.01222,0.25192,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1932,  1796,'1 ', 0.00107, 0.01287,0.22561,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1797,  1801,'1 ', 0.00126, 0.01391,0.28678,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1797,  1801,'2 ', 0.00126, 0.01391,0.28678,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1797,  1860,'1 ', 0.00135, 0.01495,0.30816,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1900,  1797,'1 ', 0.00171, 0.02051,0.35957,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1900,  1797,'2 ', 0.00171, 0.02051,0.35957,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1933,  1797,'1 ', 0.00218, 0.02623,0.45984,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1933,  1797,'2 ', 0.00218, 0.02623,0.45984,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1797,'1 ', 0.00037, 0.00454,0.07761,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1797,'2 ', 0.00037, 0.00454,0.07761,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1799,'1 ', 0.00120, 0.01458,0.24930,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1801,'1 ', 0.00197, 0.02185,0.45045,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1905,  1798,'1 ', 0.00067, 0.00818,0.13997,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1912,'1 ', 0.00315, 0.03828,0.65462,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1912,'2 ', 0.00315, 0.03828,0.65462,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1916,  1798,'1 ', 0.00107, 0.01303,0.22283,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1987,'1 ', 0.00040, 0.00479,0.08398,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1987,'2 ', 0.00040, 0.00479,0.08398,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1798,  1987,'3 ', 0.00040, 0.00479,0.08398,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1916,  1799,'1 ', 0.00013, 0.00155,0.02656,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1932,  1799,'1 ', 0.00042, 0.00464,0.09567,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1933,  1799,'1 ', 0.00030, 0.00441,0.07701,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1947,  1799,'1 ', 0.00142, 0.01732,0.29625,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1800,  1872,'1 ', 0.00166, 0.01844,0.38008,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1801,  1802,'1 ', 0.00277, 0.03330,0.58379,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1801,  1802,'2 ', 0.00277, 0.03330,0.58379,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1912,  1801,'1 ', 0.00123, 0.01476,0.25878,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1801,  1914,'1 ', 0.00038, 0.00424,0.08748,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1801,  1914,'2 ', 0.00038, 0.00424,0.08748,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1801,'1 ', 0.00137, 0.01663,0.28442,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1802,  1842,'1 ', 0.00301, 0.03615,0.63379,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1802,  1845,'1 ', 0.00128, 0.01694,0.35692,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1802,  1860,'1 ', 0.00215, 0.02615,0.44721,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1949,  1802,'1 ', 0.00183, 0.02226,0.38068,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1949,  1802,'2 ', 0.00183, 0.02226,0.38068,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1910,  1803,'1 ', 0.00036, 0.00369,0.06371,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2001,  1803,'1 ', 0.00164, 0.01820,0.37517,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1804,  1907,'1 ', 0.00060, 0.00726,0.12722,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1948,  1804,'1 ', 0.00057, 0.00751,0.15817,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1805,  1904,'1 ', 0.00193, 0.02341,0.40044,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1806,  1807,'1 ', 0.00052, 0.00552,0.09290,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1806,  1940,'1 ', 0.00186, 0.02228,0.39071,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1806,  1973,'1 ', 0.00179, 0.02173,0.37164,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1807,  1883,'1 ', 0.00285, 0.03466,0.59271,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1807,  1902,'1 ', 0.00289, 0.03510,0.60025,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1807,  1902,'2 ', 0.00289, 0.03510,0.60025,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1807,  1971,'1 ', 0.00318, 0.03520,0.72556,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1808,  1867,'1 ', 0.00108, 0.01295,0.22705,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1808,  1867,'2 ', 0.00108, 0.01295,0.22705,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1883,  1808,'1 ', 0.00214, 0.02571,0.45082,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1892,  1808,'1 ', 0.00111, 0.01333,0.23378,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1892,  1808,'2 ', 0.00111, 0.01333,0.23378,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1809,  1810,'1 ', 0.00015, 0.00178,0.03049,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1982,  1809,'1 ', 0.00021, 0.00247,0.04327,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1810,  1811,'1 ', 0.00045, 0.00591,0.12458,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1811,  1887,'1 ', 0.00037, 0.00449,0.07683,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1812,  1814,'1 ', 0.00030, 0.00435,0.07789,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1812,  1884,'1 ', 0.00292, 0.03545,0.60620,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1812,  1884,'2 ', 0.00292, 0.03545,0.60620,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1812,  1898,'1 ', 0.00113, 0.01372,0.23467,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1915,  1812,'1 ', 0.00142, 0.01709,0.29958,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1915,  1812,'2 ', 0.00142, 0.01709,0.29958,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1928,  1812,'1 ', 0.00045, 0.00503,0.10364,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1903,  1813,'1 ', 0.00019, 0.00177,1.00867, 855.10,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1939,  1813,'1 ', 0.00009, 0.00108,0.70126, 982.38,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1898,  1814,'1 ', 0.00083, 0.01007,0.17216,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1898,  1814,'2 ', 0.00083, 0.01007,0.17216,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1928,  1814,'1 ', 0.00068, 0.00815,0.14296,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1815,  1849,'1 ', 0.00018, 0.00266,0.04639,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1816,  1854,'1 ', 0.00020, 0.00204,0.03526,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1817,  1818,'1 ', 0.00100, 0.01108,0.22841,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1966,  1817,'1 ', 0.00202, 0.02452,0.41942,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1966,  1817,'2 ', 0.00202, 0.02452,0.41942,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2000,  1817,'1 ', 0.00167, 0.02006,0.35175,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1889,  1818,'1 ', 0.00051, 0.00617,0.10822,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1889,  1818,'2 ', 0.00051, 0.00617,0.10822,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1884,  1819,'1 ', 0.00084, 0.00929,0.19154,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1819,  1938,'1 ', 0.00031, 0.00340,0.07002,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1820,  1821,'1 ', 0.00107, 0.01290,0.22618,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1928,  1820,'1 ', 0.00196, 0.02171,0.44739,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1928,  1820,'2 ', 0.00196, 0.02171,0.44739,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1821,  1823,'1 ', 0.00276, 0.02872,0.49548,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1938,  1821,'1 ', 0.00106, 0.01112,0.18710,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1822,  1823,'1 ', 0.00066, 0.00736,0.15167,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1822,  1823,'2 ', 0.00066, 0.00736,0.15167,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1822,  1862,'1 ', 0.00215, 0.02388,0.49226,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1822,  1995,'1 ', 0.00192, 0.01842,0.37301,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1822,  2003,'1 ', 0.00544, 0.06026,1.24205,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1823,  1882,'1 ', 0.00182, 0.02218,0.37930,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1823,  1882,'2 ', 0.00182, 0.02218,0.37930,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1823,  1979,'1 ', 0.00180, 0.02157,0.37824,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1824,  1862,'1 ', 0.00079, 0.00756,0.15311,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1824,  1943,'1 ', 0.00274, 0.03326,0.56882,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1825,  1837,'1 ', 0.00027, 0.00287,0.04830,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1825,  1902,'1 ', 0.00080, 0.00887,0.18275,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1941,  1825,'1 ', 0.00039, 0.00473,0.08098,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1882,  1826,'1 ', 0.00055, 0.00803,0.14012,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1899,  1826,'1 ', 0.00012, 0.00163,0.03441,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1925,  1826,'1 ', 0.00033, 0.00400,0.07007,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1956,  1827,'1 ', 0.00052, 0.00502,0.10160,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1827,  1974,'1 ', 0.00042, 0.00434,0.07482,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1828,  1831,'1 ', 0.00053, 0.00555,0.09341,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1828,  1901,'1 ', 0.00064, 0.00665,0.11468,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1828,  1972,'1 ', 0.00417, 0.04619,0.95195,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1829,  1831,'1 ', 0.00191, 0.01835,0.37165,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1829,  1832,'1 ', 0.00039, 0.00376,0.07611,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1829,  1877,'1 ', 0.00072, 0.00752,0.12968,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1901,  1830,'1 ', 0.00028, 0.00288,0.04971,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1884,  1832,'1 ', 0.00190, 0.02282,0.40016,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1918,  1833,'1 ', 0.00053, 0.00507,0.10271,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1834,  1835,'1 ', 0.00024, 0.00262,0.05409,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1834,  1859,'1 ', 0.00166, 0.01996,0.34995,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1834,  1878,'1 ', 0.00043, 0.00411,0.08329,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1888,  1834,'1 ', 0.00217, 0.02082,0.42171,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1834,  1955,'1 ', 0.00052, 0.00694,0.14631,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1970,  1834,'1 ', 0.00155, 0.01632,0.27468,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1836,  2004,'1 ', 0.00060, 0.00721,0.12649,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1837,  1909,'1 ', 0.00124, 0.01490,0.26116,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1838,  1893,'1 ', 0.00030, 0.00330,0.06798,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1838,  1926,'1 ', 0.00033, 0.00398,0.06801,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1839,  1840,'1 ', 0.00054, 0.00522,0.10569,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1909,  1840,'1 ', 0.00029, 0.00280,0.05674,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1917,  1841,'1 ', 0.00057, 0.00699,0.11954,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1842,  1954,'1 ', 0.00195, 0.02365,0.40449,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1843,  1869,'1 ', 0.00244, 0.02967,0.50747,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1843,  1879,'1 ', 0.00041, 0.00429,0.07228,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1844,  1847,'1 ', 0.00076, 0.00842,0.17352,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1912,  1844,'1 ', 0.00175, 0.02097,0.36767,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1844,  1950,'1 ', 0.00040, 0.00447,0.09219,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2007,  1844,'1 ', 0.00228, 0.02777,0.47499,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2007,  1844,'2 ', 0.00228, 0.02777,0.47499,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1845,  1846,'1 ', 0.00021, 0.00248,0.04342,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1845,  1871,'1 ', 0.00198, 0.02872,0.50115,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1990,  1845,'1 ', 0.00429, 0.05219,0.89249,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1846,  1994,'1 ', 0.00103, 0.01080,0.18173,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1847,  1865,'1 ', 0.00057, 0.00823,0.14727,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1950,  1847,'1 ', 0.00036, 0.00437,0.07665,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1848,  1853,'1 ', 0.00324, 0.03592,0.74029,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1848,  1976,'1 ', 0.00110, 0.01053,0.21328,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1849,  1854,'1 ', 0.00034, 0.00378,0.07795,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1983,  1849,'1 ', 0.00031, 0.00375,0.06567,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1849,'1 ', 0.00060, 0.00788,0.16614,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1999,  1850,'1 ', 0.00093, 0.01236,0.26043,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1904,  1851,'1 ', 0.00030, 0.00317,0.05342,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1852,  1859,'1 ', 0.00260, 0.02706,0.46682,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1852,  1877,'1 ', 0.00043, 0.00443,0.07650,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1908,  1852,'1 ', 0.00056, 0.00584,0.10075,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1853,  1867,'1 ', 0.00111, 0.01598,0.28599,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1936,  1853,'1 ', 0.00016, 0.00170,0.02939,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1927,  1854,'1 ', 0.00097, 0.01174,0.20072,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1983,  1854,'1 ', 0.00063, 0.00766,0.13106,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1855,  1858,'1 ', 0.00125, 0.01303,0.22476,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1855,  1867,'1 ', 0.00381, 0.04578,0.80260,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1855,  1873,'1 ', 0.00239, 0.02300,0.46581,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1926,  1856,'1 ', 0.00132, 0.01375,0.23726,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1958,  1856,'1 ', 0.00039, 0.00436,0.08987,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1857,  1875,'1 ', 0.00268, 0.03263,0.55812,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1894,  1858,'1 ', 0.00288, 0.02769,0.56081,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1931,  1860,'1 ', 0.00120, 0.01455,0.24891,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1931,  1860,'2 ', 0.00120, 0.01455,0.24891,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1931,  1860,'3 ', 0.00120, 0.01455,0.24891,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1949,  1860,'1 ', 0.00058, 0.00706,0.12077,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1949,  1860,'2 ', 0.00058, 0.00706,0.12077,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1911,  1861,'1 ', 0.00092, 0.01107,0.19417,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1956,  1862,'1 ', 0.00188, 0.02253,0.39496,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1889,  1863,'1 ', 0.00096, 0.01163,0.19889,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1904,  1863,'1 ', 0.00063, 0.00763,0.13053,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1864,  1865,'1 ', 0.00075, 0.00903,0.15837,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1865,  1978,'1 ', 0.00056, 0.00578,0.09976,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1967,  1866,'1 ', 0.00260, 0.03159,0.54028,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1967,  1866,'2 ', 0.00260, 0.03159,0.54028,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1967,  1866,'3 ', 0.00260, 0.03159,0.54028,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1967,  1866,'4 ', 0.00260, 0.03159,0.54028,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1867,  1875,'1 ', 0.00076, 0.00920,0.15741,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1867,  1978,'1 ', 0.00169, 0.02053,0.35104,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1893,  1868,'1 ', 0.00074, 0.00767,0.13228,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1960,  1868,'1 ', 0.00118, 0.01129,0.22868,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2004,  1868,'1 ', 0.00016, 0.00157,0.03174,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1869,  1876,'1 ', 0.00065, 0.00794,0.13571,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1917,  1870,'1 ', 0.00082, 0.00787,0.15935,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1871,  1876,'1 ', 0.00271, 0.03255,0.57063,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1912,  1871,'1 ', 0.00185, 0.02046,0.42163,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1912,  1871,'2 ', 0.00185, 0.02046,0.42163,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1949,  1872,'1 ', 0.00040, 0.00577,0.10063,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1976,  1873,'1 ', 0.00084, 0.00868,0.14978,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1945,  1874,'1 ', 0.00151, 0.01838,0.31441,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1945,  1874,'2 ', 0.00151, 0.01838,0.31441,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1984,  1874,'1 ', 0.00066, 0.00795,0.13934,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1892,  1875,'1 ', 0.00278, 0.03383,0.57862,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1936,  1875,'1 ', 0.00056, 0.00539,0.10923,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1978,  1876,'1 ', 0.00117, 0.01425,0.24377,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1906,  1878,'1 ', 0.00141, 0.01356,0.27455,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1985,  1879,'1 ', 0.00260, 0.02741,0.46129,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1992,  1879,'1 ', 0.00307, 0.02953,0.59809,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1917,  1880,'1 ', 0.00295, 0.02829,0.57294,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1904,  1881,'1 ', 0.00177, 0.01958,0.40350,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1958,  1881,'1 ', 0.00119, 0.01257,0.21163,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1883,  1892,'1 ', 0.00124, 0.01502,0.25682,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1883,  1892,'2 ', 0.00124, 0.01502,0.25682,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1883,  1973,'1 ', 0.00057, 0.00825,0.14396,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1884,  1938,'1 ', 0.00091, 0.01210,0.25503,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1884,  1986,'1 ', 0.00086, 0.00901,0.15170,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1924,  1885,'1 ', 0.00012, 0.00076,0.64291, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1924,  1885,'2 ', 0.00012, 0.00076,0.64291, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1885,  2006,'1 ', 0.00012, 0.00074,0.62743, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1885,  2006,'2 ', 0.00012, 0.00074,0.62743, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1885,  2006,'3 ', 0.00012, 0.00074,0.62743, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1885,  2006,'4 ', 0.00012, 0.00074,0.62743, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1886,  1972,'1 ', 0.00023, 0.00281,0.04807,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1913,  1887,'1 ', 0.00029, 0.00300,0.05049,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1930,  1887,'1 ', 0.00057, 0.00547,0.11069,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1889,  1919,'1 ', 0.00093, 0.01116,0.19569,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1889,  1977,'1 ', 0.00095, 0.01375,0.23990,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1890,  1932,'1 ', 0.00012, 0.00181,0.03156,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1890,  1951,'1 ', 0.00015, 0.00155,0.02670,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1891,  1915,'1 ', 0.00017, 0.00110,0.95508, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1891,  1915,'2 ', 0.00017, 0.00110,0.95508, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1891,  1962,'1 ', 0.00022, 0.00086,0.56805, 598.16,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1968,  1891,'1 ', 0.00018, 0.00114,0.98595, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1892,  1944,'1 ', 0.00458, 0.05499,0.96422,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1892,  1944,'2 ', 0.00458, 0.05499,0.96422,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1895,  1993,'1 ', 0.00111, 0.01232,0.25402,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1895,  2002,'1 ', 0.00022, 0.00231,0.03885,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1896,  1946,'1 ', 0.00343, 0.03805,0.78421,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1939,  1897,'1 ', 0.00008, 0.00095,0.61610, 982.38,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1897,  1967,'1 ', 0.00012, 0.00113,0.65499, 794.15,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1897,  1967,'2 ', 0.00012, 0.00113,0.65499, 794.15,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1897,  1967,'3 ', 0.00012, 0.00113,0.65499, 794.15,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1915,  1898,'1 ', 0.00021, 0.00133,1.14794, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1915,  1898,'2 ', 0.00021, 0.00133,1.14794, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1997,  1898,'1 ', 0.00013, 0.00155,1.01093, 982.38,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1899,  1980,'1 ', 0.00027, 0.00286,0.04928,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1961,  1902,'1 ', 0.00060, 0.00726,0.12723,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1974,  1902,'1 ', 0.00015, 0.00217,0.03783,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1968,  1903,'1 ', 0.00013, 0.00106,1.00205, 884.98,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1904,  1929,'1 ', 0.00124, 0.01377,0.28391,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1947,  1905,'1 ', 0.00036, 0.00398,0.08200,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1905,'1 ', 0.00020, 0.00245,0.04300,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1910,  1907,'1 ', 0.00165, 0.01733,0.29175,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1935,  1909,'1 ', 0.00027, 0.00286,0.04929,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1971,  1909,'1 ', 0.00101, 0.01116,0.22998,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1951,  1910,'1 ', 0.00213, 0.02560,0.44884,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1984,  1910,'1 ', 0.00054, 0.00661,0.11300,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1983,  1911,'1 ', 0.00026, 0.00291,0.06007,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1912,  1950,'1 ', 0.00207, 0.02481,0.43499,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2007,  1912,'1 ', 0.00110, 0.01055,0.21368,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1913,  1919,'1 ', 0.00018, 0.00213,0.03732,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1963,  1913,'1 ', 0.00027, 0.00297,0.06120,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1914,'1 ', 0.00100, 0.01204,0.21109,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1953,  1914,'2 ', 0.00100, 0.01204,0.21109,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1939,  1915,'1 ', 0.00011, 0.00129,0.80239, 919.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1916,  1945,'1 ', 0.00066, 0.00735,0.15151,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1916,  1987,'1 ', 0.00060, 0.00876,0.15284,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1917,  1990,'1 ', 0.00229, 0.02755,0.48305,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1972,  1918,'1 ', 0.00107, 0.01110,0.19149,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2003,  1918,'1 ', 0.00207, 0.02151,0.37112,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1930,  1919,'1 ', 0.00030, 0.00330,0.06806,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1966,  1919,'1 ', 0.00039, 0.00469,0.08227,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1921,  1920,'1 ', 0.00026, 0.00287,0.05918,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1920,  1957,'1 ', 0.00021, 0.00256,0.04480,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1921,  1924,'1 ', 0.00020, 0.00125,1.08102, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1921,  2002,'1 ', 0.00028, 0.00337,0.05767,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1921,  2005,'1 ', 0.00074, 0.00780,0.13135,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1922,  1955,'1 ', 0.00067, 0.00810,0.14195,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1923,  1955,'1 ', 0.00080, 0.00765,0.15492,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1925,  1961,'1 ', 0.00025, 0.00262,0.04517,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1927,  1946,'1 ', 0.00041, 0.00395,0.08005,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1929,  1958,'1 ', 0.00174, 0.02087,0.36598,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1969,  1929,'1 ', 0.00090, 0.00996,0.20535,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1930,  1977,'1 ', 0.00029, 0.00304,0.05238,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1931,'1 ', 0.00232, 0.02573,0.53033,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1931,'2 ', 0.00232, 0.02573,0.53033,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1931,'3 ', 0.00232, 0.02573,0.53033,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1959,  1932,'1 ', 0.00075, 0.00907,0.15511,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1933,'1 ', 0.00014, 0.00089,0.75215, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1933,'2 ', 0.00014, 0.00089,0.75215, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  1933,'3 ', 0.00014, 0.00089,0.75215, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  2006,'1 ', 0.00015, 0.00094,0.79169, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  2006,'2 ', 0.00015, 0.00094,0.79169, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  2006,'3 ', 0.00015, 0.00094,0.79169, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,  2006,'4 ', 0.00015, 0.00094,0.79169, 752.32,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2004,  1935,'1 ', 0.00037, 0.00447,0.07841,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1964,  1937,'1 ', 0.00187, 0.01796,0.36382,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2007,  1937,'1 ', 0.00315, 0.04514,0.80783,1493.89,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1939,  1967,'1 ', 0.00020, 0.00186,1.07770, 794.15,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1940,  1960,'1 ', 0.00155, 0.01889,0.32312,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1941,  1971,'1 ', 0.00075, 0.00721,0.14606,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1942,  1949,'1 ', 0.00282, 0.03431,0.58680,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1942,  1952,'1 ', 0.00106, 0.01175,0.24210,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1944,  1981,'1 ', 0.00186, 0.02264,0.38715,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1987,  1945,'1 ', 0.00015, 0.00185,0.03164,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1996,  1946,'1 ', 0.00076, 0.00787,0.13576,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1947,  1953,'1 ', 0.00041, 0.00496,0.08691,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1947,  1953,'2 ', 0.00041, 0.00496,0.08691,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1950,  1978,'1 ', 0.00148, 0.01800,0.30792,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1957,  1952,'1 ', 0.00157, 0.01743,0.35934,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1990,  1954,'1 ', 0.00129, 0.01434,0.29559,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1956,  1981,'1 ', 0.00167, 0.02033,0.34774,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1957,  2005,'1 ', 0.00042, 0.00499,0.08754,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1959,  2002,'1 ', 0.00052, 0.00546,0.09186,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1962,  1969,'1 ', 0.00143, 0.01733,0.29636,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1977,  1963,'1 ', 0.00038, 0.00417,0.08593,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1982,  1963,'1 ', 0.00076, 0.00802,0.13493,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2000,  1964,'1 ', 0.00082, 0.00861,0.14497,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2000,  1965,'1 ', 0.00076, 0.00838,0.17273,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1968,  1982,'1 ', 0.00015, 0.00182,1.13610, 919.64,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1968,'1 ', 0.00011, 0.00073,0.62827, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1968,'2 ', 0.00011, 0.00073,0.62827, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1968,'3 ', 0.00011, 0.00073,0.62827, 681.22,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1979,  1980,'1 ', 0.00015, 0.00159,0.02675,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1983,'1 ', 0.00058, 0.00710,0.12141,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1985,  1994,'1 ', 0.00339, 0.03757,0.77439,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1998,  1985,'1 ', 0.00708, 0.06803,1.37771,1207.07,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1988,  1999,'1 ', 0.00102, 0.01243,0.21254,1326.58,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    1, 1874,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00009, 0.00351, 100.00
1.00000, 13.800,   0.000,2848.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
    3, 1921,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
    4, 1934,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
    9, 1933,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   10, 1783,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   10, 1783,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   13, 1924,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   14, 1885,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   23, 1959,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   24, 1991,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   25, 1895,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   27, 1784,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   27, 1784,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   35, 1920,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   37, 1957,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   42, 2005,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   48, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   49, 2002,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   56, 1948,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   79, 2001,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
   87, 1993,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  100, 1890,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  105, 1932,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  107, 1786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  110, 1951,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  115, 2006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  132, 1787,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  132, 1787,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  136, 1788,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  136, 1788,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  193, 1789,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  193, 1789,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  204, 1790,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  204, 1790,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1679,  213,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00184, 0.07372, 100.00
1.00000, 13.800,   0.000, 135.65,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  216, 1975,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  230, 1989,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  237, 1791,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  237, 1791,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  239, 2000,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  244, 1792,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  244, 1792,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  245, 1793,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  245, 1793,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  255, 1794,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  255, 1794,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  258, 1896,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  259, 1795,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  277, 1916,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  278, 1947,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  289, 1984,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  290, 1900,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  306, 1796,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  306, 1796,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  319, 1953,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  320, 1905,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  321, 1797,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  321, 1797,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  334, 1798,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  334, 1798,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  336, 1987,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  339, 1945,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  340, 1799,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  340, 1799,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  365, 1942,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  380, 1952,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  389, 1800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  389, 1800,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  409, 1931,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1694,  421,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00163, 0.06514, 100.00
1.00000, 13.800,   0.000, 153.52,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  421, 2007,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  424, 1912,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  428, 1801,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  428, 1801,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  434, 1949,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  442, 1914,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  447, 1802,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1698,  463,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03788, 1.51515, 100.00
1.00000, 13.800,   0.000,   6.60,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1699,  464,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00248, 0.09915, 100.00
1.00000, 13.800,   0.000, 100.86,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1700,  495,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01948, 0.77902, 100.00
1.00000, 13.800,   0.000,  12.84,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  501, 1910,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  510, 1803,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  513, 1804,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  513, 1804,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  515, 1907,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  533, 1965,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  540, 1805,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  540, 1805,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  545, 1964,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  552, 1937,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  558, 1806,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  558, 1806,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  565, 1807,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  565, 1807,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  569, 1883,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  581, 1973,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  605, 1892,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  611, 1808,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  611, 1808,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  627, 1988,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  628, 1968,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  637, 1982,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  638, 1891,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  646, 1903,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  650, 1809,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  653, 1962,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1708,  661,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00129, 0.05154, 100.00
1.00000, 13.800,   0.000, 194.03,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  664, 1983,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  665, 1810,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  671, 1939,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  673, 1915,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  674, 1897,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  677, 1911,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  683, 1966,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  687, 1996,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  688, 1927,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  695, 1889,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  696, 1946,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  699, 1811,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  702, 1930,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  703, 1977,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  705, 1963,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  706, 1913,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  707, 1919,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1712,  709,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00086, 0.03449, 100.00
1.00000, 13.800,   0.000, 289.97,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  709, 1887,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  713, 1967,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  729, 1928,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  730, 1812,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  730, 1812,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  738, 1969,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  742, 1997,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  743, 1898,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  765, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  765, 1813,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  772, 1814,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  772, 1814,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  779, 1815,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  788, 1816,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  814, 1999,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1725,  815,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05359, 2.14375, 100.00
1.00000, 13.800,   0.000,   4.66,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1726,  815,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00193, 0.07723, 100.00
1.00000, 13.800,   0.000, 129.48,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  824, 1904,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  830, 1929,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  842, 1817,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  842, 1817,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  849, 1818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  849, 1818,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  853, 1884,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  869, 1986,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  870, 1819,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  870, 1819,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1731,  878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00195, 0.07784, 100.00
1.00000, 13.800,   0.000, 128.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  879, 1820,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  879, 1820,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  883, 1938,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  884, 1821,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  892, 1822,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  892, 1822,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  893, 1823,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  902, 1824,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  918, 1943,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  921, 1882,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1738,  940,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00484, 0.19346, 100.00
1.00000, 13.800,   0.000,  51.69,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  942, 1995,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1739,  959,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01322, 0.52879, 100.00
1.00000, 13.800,   0.000,  18.91,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
  960, 1941,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  961, 1825,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  961, 1825,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  980, 1925,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  982, 1961,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  989, 1899,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  990, 1979,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  991, 1980,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  992, 1826,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
  992, 1826,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1003, 1956,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1007, 1827,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1744, 1008,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00092, 0.03686, 100.00
1.00000, 13.800,   0.000, 271.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1009, 1974,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1011, 1902,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1016, 1828,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1017, 1901,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1022, 1829,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1024, 1830,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1748, 1039,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00194, 0.07746, 100.00
1.00000, 13.800,   0.000, 129.10,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1049, 1831,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1050, 1832,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1068, 1908,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1069, 1886,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1073, 1906,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1074, 1888,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1078, 1922,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1080, 1972,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1095, 2003,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1096, 1918,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1097, 1970,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1103, 1833,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1103, 1833,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1109, 1834,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1109, 1834,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1114, 1923,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1116, 1835,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1116, 1835,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1119, 1955,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1131, 1940,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1136, 1836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1136, 1836,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1137, 2004,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1757, 1141,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00086, 0.03455, 100.00
1.00000, 13.800,   0.000, 289.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1143, 1837,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1143, 1837,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1165, 1838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1165, 1838,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1170, 1958,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1171, 1926,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1175, 1971,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1183, 1935,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1190, 1960,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1199, 1839,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1203, 1909,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1204, 1840,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1764, 1208,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00449, 0.17945, 100.00
1.00000, 13.800,   0.000,  55.72,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1209, 1893,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1218, 1944,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1765, 1219,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00484, 0.19346, 100.00
1.00000, 13.800,   0.000,  51.69,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1766, 1219,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00422, 0.16876, 100.00
1.00000, 13.800,   0.000,  59.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1767, 1219,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00328, 0.13137, 100.00
1.00000, 13.800,   0.000,  76.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1239, 1981,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1268, 1998,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1270, 1917,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1276, 1841,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1276, 1841,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1286, 1842,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1290, 1990,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1297, 1954,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1299, 1985,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1302, 1843,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1302, 1843,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1313, 1844,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1325, 1845,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1325, 1845,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1334, 1846,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1334, 1846,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1776, 1335,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.06330, 2.53181, 100.00
1.00000, 13.800,   0.000,   3.95,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1340, 1992,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1342, 1994,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1354, 1950,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1357, 1847,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1357, 1847,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1370, 1848,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1371, 1936,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1377, 1976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1781, 1396,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03251, 1.30031, 100.00
1.00000, 13.800,   0.000,   7.69,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1782, 1396,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.05201, 100.00
1.00000, 13.800,   0.000, 192.26,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1407, 1894,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1419, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1419, 1849,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1509, 1420,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15152, 6.06061, 100.00
1.00000, 13.800,   0.000,   1.65,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1421, 1850,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1421, 1850,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1422, 1851,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1423, 1852,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1423, 1852,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1424, 1853,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1425, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1425, 1854,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1426, 1855,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1532, 1427,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07577, 3.03097, 100.00
1.00000, 13.800,   0.000,   3.30,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1533, 1428,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.14145, 5.65781, 100.00
1.00000, 13.800,   0.000,   1.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1534, 1428,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.08840, 3.53613, 100.00
1.00000, 13.800,   0.000,   2.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1535, 1428,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.08840, 3.53613, 100.00
1.00000, 13.800,   0.000,   2.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1536, 1429,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03536, 1.41445, 100.00
1.00000, 13.800,   0.000,   7.07,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1537, 1430,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07577, 3.03097, 100.00
1.00000, 13.800,   0.000,   3.30,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1538, 1430,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05894, 2.35742, 100.00
1.00000, 13.800,   0.000,   4.24,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1539, 1430,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.08840, 3.53613, 100.00
1.00000, 13.800,   0.000,   2.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1540, 1430,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.08840, 3.53613, 100.00
1.00000, 13.800,   0.000,   2.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1541, 1431,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00321, 0.12859, 100.00
1.00000, 13.800,   0.000,  77.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1542, 1432,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00674, 0.26942, 100.00
1.00000, 13.800,   0.000,  37.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1543, 1433,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01179, 0.47148, 100.00
1.00000, 13.800,   0.000,  21.21,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1544, 1433,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00196, 0.07858, 100.00
1.00000, 13.800,   0.000, 127.26,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1545, 1434,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00386, 0.15458, 100.00
1.00000, 13.800,   0.000,  64.69,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1546, 1434,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01414, 0.56578, 100.00
1.00000, 13.800,   0.000,  17.67,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1547, 1435,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00354, 0.14145, 100.00
1.00000, 13.800,   0.000,  70.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1548, 1435,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00482, 0.19288, 100.00
1.00000, 13.800,   0.000,  51.85,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1436, 1856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1436, 1856,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1551, 1437,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00082, 0.03278, 100.00
1.00000, 13.800,   0.000, 305.10,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1552, 1438,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00269, 0.10778, 100.00
1.00000, 13.800,   0.000,  92.79,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1553, 1438,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00138, 0.05540, 100.00
1.00000, 13.800,   0.000, 180.51,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1439, 1857,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1439, 1857,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1440, 1858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1441, 1859,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1442, 1860,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1565, 1443,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00118, 0.04729, 100.00
1.00000, 13.800,   0.000, 211.44,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1566, 1444,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00913, 0.36510, 100.00
1.00000, 13.800,   0.000,  27.39,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1567, 1445,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00139, 0.05557, 100.00
1.00000, 13.800,   0.000, 179.95,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1568, 1445,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00265, 0.10585, 100.00
1.00000, 13.800,   0.000,  94.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1569, 1446,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.14145, 5.65781, 100.00
1.00000, 13.800,   0.000,   1.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1447, 1861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1447, 1861,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1448, 1862,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1575, 1449,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00199, 0.07974, 100.00
1.00000, 13.800,   0.000, 125.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1450, 1863,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1451, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1451, 1864,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1584, 1452,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00508, 0.20303, 100.00
1.00000, 13.800,   0.000,  49.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1585, 1453,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00118, 0.04721, 100.00
1.00000, 13.800,   0.000, 211.80,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1586, 1453,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02990, 1.19617, 100.00
1.00000, 13.800,   0.000,   8.36,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1587, 1453,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00586, 0.23430, 100.00
1.00000, 13.800,   0.000,  42.68,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1454, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1454, 1865,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1455, 1866,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1455, 1866,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1594, 1456,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00326, 0.13059, 100.00
1.00000, 13.800,   0.000,  76.58,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1595, 1457,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00303, 0.12124, 100.00
1.00000, 13.800,   0.000,  82.48,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1458, 1867,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1458, 1867,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1598, 1459,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1599, 1459,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00242, 0.09665, 100.00
1.00000, 13.800,   0.000, 103.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1460, 1868,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1601, 1461,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03541, 1.41641, 100.00
1.00000, 13.800,   0.000,   7.06,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1462, 1869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1606, 1463,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00185, 0.07410, 100.00
1.00000, 13.800,   0.000, 134.96,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1607, 1464,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1608, 1465,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00131, 0.05246, 100.00
1.00000, 13.800,   0.000, 190.63,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1465, 1978,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1609, 1466,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1467, 1870,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1611, 1468,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02210, 0.88403, 100.00
1.00000, 13.800,   0.000,  11.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1612, 1469,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00079, 0.03173, 100.00
1.00000, 13.800,   0.000, 315.18,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1470, 1871,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1616, 1471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00372, 0.14869, 100.00
1.00000, 13.800,   0.000,  67.26,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1617, 1472,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00370, 0.14819, 100.00
1.00000, 13.800,   0.000,  67.48,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1473, 1872,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1474, 1873,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1474, 1873,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1622, 1475,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00085, 0.03387, 100.00
1.00000, 13.800,   0.000, 295.26,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1476, 1874,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1476, 1874,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1623, 1477,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.10127, 4.05089, 100.00
1.00000, 13.800,   0.000,   2.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1624, 1478,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00517, 0.20661, 100.00
1.00000, 13.800,   0.000,  48.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1479, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1480, 1876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1481, 1877,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1482, 1878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1639, 1483,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00223, 0.08909, 100.00
1.00000, 13.800,   0.000, 112.24,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1640, 1484,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04432, 100.00
1.00000, 13.800,   0.000, 225.61,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1485, 1879,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1643, 1486,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00121, 0.04823, 100.00
1.00000, 13.800,   0.000, 207.35,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1644, 1487,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00389, 0.15550, 100.00
1.00000, 13.800,   0.000,  64.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1645, 1488,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1489, 1880,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1648, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01635, 0.65402, 100.00
1.00000, 13.800,   0.000,  15.29,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1649, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02273, 0.90909, 100.00
1.00000, 13.800,   0.000,  11.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1650, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02273, 0.90909, 100.00
1.00000, 13.800,   0.000,  11.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1651, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00558, 0.22336, 100.00
1.00000, 13.800,   0.000,  44.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1652, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05165, 2.06612, 100.00
1.00000, 13.800,   0.000,   4.84,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1653, 1490,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04132, 1.65289, 100.00
1.00000, 13.800,   0.000,   6.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1654, 1491,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00574, 0.22957, 100.00
1.00000, 13.800,   0.000,  43.56,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1655, 1492,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00758, 0.30303, 100.00
1.00000, 13.800,   0.000,  33.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1493, 1881,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01600, 100.00
1.00000,115.000,   0.000,1000.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1657, 1494,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04446, 100.00
1.00000, 13.800,   0.000, 224.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1658, 1495,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00138, 0.05523, 100.00
1.00000, 13.800,   0.000, 181.07,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1659, 1496,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02144, 0.85763, 100.00
1.00000, 13.800,   0.000,  11.66,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1660, 1497,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.16234, 6.49351, 100.00
1.00000, 13.800,   0.000,   1.54,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1661, 1498,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00741, 0.29638, 100.00
1.00000, 13.800,   0.000,  33.74,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1662, 1499,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00198, 0.07904, 100.00
1.00000, 13.800,   0.000, 126.53,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1663, 1500,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00164, 0.06567, 100.00
1.00000, 13.800,   0.000, 152.28,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1664, 1501,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02273, 0.90909, 100.00
1.00000, 13.800,   0.000,  11.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,115.000
 1502, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00065, 0.02604, 100.00
1.00000, 13.800,   0.000, 384.02,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1503, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00084, 0.03361, 100.00
1.00000, 13.800,   0.000, 297.53,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1504, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00112, 0.04497, 100.00
1.00000, 13.800,   0.000, 222.39,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1505, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.02083, 100.00
1.00000, 13.800,   0.000, 479.96,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1506, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024, 0.00978, 100.00
1.00000, 13.800,   0.000,1022.43,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1507, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00112, 0.04474, 100.00
1.00000, 13.800,   0.000, 223.53,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1508, 1849,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.02077, 100.00
1.00000, 13.800,   0.000, 481.35,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1510, 1850,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00214, 0.08556, 100.00
1.00000, 13.800,   0.000, 116.87,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1511, 1850,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00029, 0.01170, 100.00
1.00000, 13.800,   0.000, 854.91,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1512, 1850,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00076, 0.03051, 100.00
1.00000, 13.800,   0.000, 327.79,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1513, 1850,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.01593, 100.00
1.00000, 13.800,   0.000, 627.72,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1514, 1851,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00901, 0.36054, 100.00
1.00000, 13.800,   0.000,  27.74,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1515, 1851,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00396, 0.15832, 100.00
1.00000, 13.800,   0.000,  63.16,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1516, 1851,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00101, 0.04055, 100.00
1.00000, 13.800,   0.000, 246.60,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1517, 1852,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00947, 0.37879, 100.00
1.00000, 13.800,   0.000,  26.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1518, 1852,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00046, 0.01836, 100.00
1.00000, 13.800,   0.000, 544.64,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1519, 1852,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00033, 0.01337, 100.00
1.00000, 13.800,   0.000, 747.99,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1520, 1852,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00027, 0.01086, 100.00
1.00000, 13.800,   0.000, 920.59,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1521, 1853,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00648, 0.25923, 100.00
1.00000, 13.800,   0.000,  38.58,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1522, 1853,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00182, 0.07294, 100.00
1.00000, 13.800,   0.000, 137.10,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1523, 1853,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00378, 0.15122, 100.00
1.00000, 13.800,   0.000,  66.13,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1524, 1853,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00156, 0.06240, 100.00
1.00000, 13.800,   0.000, 160.27,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1525, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00867, 100.00
1.00000, 13.800,   0.000,1153.07,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1526, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00013, 0.00539, 100.00
1.00000, 13.800,   0.000,1856.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1527, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00037, 0.01481, 100.00
1.00000, 13.800,   0.000, 675.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1528, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00772, 0.30863, 100.00
1.00000, 13.800,   0.000,  32.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1529, 1854,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05064, 2.02545, 100.00
1.00000, 13.800,   0.000,   4.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1530, 1855,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.03198, 100.00
1.00000, 13.800,   0.000, 312.66,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1531, 1855,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00296, 0.11855, 100.00
1.00000, 13.800,   0.000,  84.35,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1549, 1856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.01290, 100.00
1.00000, 13.800,   0.000, 775.47,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1550, 1856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00033, 0.01333, 100.00
1.00000, 13.800,   0.000, 750.14,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1554, 1857,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00017, 0.00688, 100.00
1.00000, 13.800,   0.000,1453.38,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1555, 1857,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.01384, 100.00
1.00000, 13.800,   0.000, 722.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1556, 1858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00271, 0.10843, 100.00
1.00000, 13.800,   0.000,  92.22,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1557, 1858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00285, 0.11399, 100.00
1.00000, 13.800,   0.000,  87.72,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1558, 1858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1559, 1858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00151, 0.06028, 100.00
1.00000, 13.800,   0.000, 165.89,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1560, 1859,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.04410, 100.00
1.00000, 13.800,   0.000, 226.73,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1561, 1859,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04424, 100.00
1.00000, 13.800,   0.000, 226.06,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1562, 1859,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00078, 0.03140, 100.00
1.00000, 13.800,   0.000, 318.51,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1563, 1860,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00185, 0.07410, 100.00
1.00000, 13.800,   0.000, 134.96,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1564, 1860,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1570, 1861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00104, 0.04151, 100.00
1.00000, 13.800,   0.000, 240.93,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1571, 1861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00023, 0.00921, 100.00
1.00000, 13.800,   0.000,1085.49,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1572, 1861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00044, 0.01763, 100.00
1.00000, 13.800,   0.000, 567.33,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1573, 1861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00406, 0.16234, 100.00
1.00000, 13.800,   0.000,  61.60,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1574, 1862,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00077, 0.03079, 100.00
1.00000, 13.800,   0.000, 324.75,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1576, 1863,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.01817, 100.00
1.00000, 13.800,   0.000, 550.36,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1577, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1578, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00220, 0.08786, 100.00
1.00000, 13.800,   0.000, 113.82,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1579, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00593, 0.23711, 100.00
1.00000, 13.800,   0.000,  42.18,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1580, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00243, 0.09717, 100.00
1.00000, 13.800,   0.000, 102.91,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1581, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00165, 0.06586, 100.00
1.00000, 13.800,   0.000, 151.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1582, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00276, 0.11045, 100.00
1.00000, 13.800,   0.000,  90.54,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1583, 1864,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00092, 0.03689, 100.00
1.00000, 13.800,   0.000, 271.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1588, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00184, 0.07373, 100.00
1.00000, 13.800,   0.000, 135.64,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1589, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00195, 0.07800, 100.00
1.00000, 13.800,   0.000, 128.21,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1590, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00131, 0.05224, 100.00
1.00000, 13.800,   0.000, 191.42,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1591, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01209, 100.00
1.00000, 13.800,   0.000, 827.20,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1592, 1865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00096, 0.03824, 100.00
1.00000, 13.800,   0.000, 261.49,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1593, 1866,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00008, 0.00315, 100.00
1.00000, 13.800,   0.000,3174.80,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1596, 1867,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00149, 0.05943, 100.00
1.00000, 13.800,   0.000, 168.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1597, 1867,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.01342, 100.00
1.00000, 13.800,   0.000, 745.10,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1600, 1868,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.01282, 100.00
1.00000, 13.800,   0.000, 780.02,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1602, 1869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.06813, 100.00
1.00000, 13.800,   0.000, 146.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1603, 1869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00185, 0.07410, 100.00
1.00000, 13.800,   0.000, 134.96,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1604, 1869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00353, 0.14113, 100.00
1.00000, 13.800,   0.000,  70.85,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1605, 1869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00089, 0.03571, 100.00
1.00000, 13.800,   0.000, 280.04,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1610, 1870,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00077, 0.03081, 100.00
1.00000, 13.800,   0.000, 324.58,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1613, 1871,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04446, 100.00
1.00000, 13.800,   0.000, 224.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1614, 1871,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00134, 0.05369, 100.00
1.00000, 13.800,   0.000, 186.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1615, 1871,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04446, 100.00
1.00000, 13.800,   0.000, 224.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1618, 1872,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00099, 0.03952, 100.00
1.00000, 13.800,   0.000, 253.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1619, 1872,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1620, 1872,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00329, 0.13153, 100.00
1.00000, 13.800,   0.000,  76.03,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1621, 1873,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00019, 0.00751, 100.00
1.00000, 13.800,   0.000,1331.77,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1625, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00179, 0.07159, 100.00
1.00000, 13.800,   0.000, 139.68,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1626, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00247, 0.09879, 100.00
1.00000, 13.800,   0.000, 101.22,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1627, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00192, 0.07698, 100.00
1.00000, 13.800,   0.000, 129.90,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1628, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04457, 100.00
1.00000, 13.800,   0.000, 224.37,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1629, 1876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00176, 0.07029, 100.00
1.00000, 13.800,   0.000, 142.27,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1630, 1876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00106, 0.04254, 100.00
1.00000, 13.800,   0.000, 235.06,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1631, 1876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.05928, 100.00
1.00000, 13.800,   0.000, 168.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1632, 1876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00113, 0.04513, 100.00
1.00000, 13.800,   0.000, 221.56,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1633, 1877,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00123, 0.04940, 100.00
1.00000, 13.800,   0.000, 202.44,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1634, 1877,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02470, 0.98794, 100.00
1.00000, 13.800,   0.000,  10.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1635, 1877,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04444, 100.00
1.00000, 13.800,   0.000, 225.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1636, 1878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.04380, 100.00
1.00000, 13.800,   0.000, 228.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1637, 1878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.04446, 100.00
1.00000, 13.800,   0.000, 224.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1638, 1878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.04410, 100.00
1.00000, 13.800,   0.000, 226.73,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1641, 1879,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00123, 0.04940, 100.00
1.00000, 13.800,   0.000, 202.44,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1642, 1879,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00105, 0.04214, 100.00
1.00000, 13.800,   0.000, 237.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1646, 1880,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00102, 0.04079, 100.00
1.00000, 13.800,   0.000, 245.18,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1647, 1880,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00122, 0.04893, 100.00
1.00000, 13.800,   0.000, 204.35,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1656, 1881,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00031, 0.01246, 100.00
1.00000, 13.800,   0.000, 802.78,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1665, 1783,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00018, 0.00701, 100.00
1.00000, 13.800,   0.000,1426.43,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1666, 1784,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00888, 100.00
1.00000, 13.800,   0.000,1125.59,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1667, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.06330, 2.53181, 100.00
1.00000, 13.800,   0.000,   3.95,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1668, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.12659, 5.06361, 100.00
1.00000, 13.800,   0.000,   1.97,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1669, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02104, 0.84175, 100.00
1.00000, 13.800,   0.000,  11.88,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1670, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05787, 2.31479, 100.00
1.00000, 13.800,   0.000,   4.32,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1671, 1785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00055, 0.02218, 100.00
1.00000, 13.800,   0.000, 450.84,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1672, 1786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04822, 1.92900, 100.00
1.00000, 13.800,   0.000,   5.18,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1673, 1786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03165, 1.26590, 100.00
1.00000, 13.800,   0.000,   7.90,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1674, 1786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00047, 0.01898, 100.00
1.00000, 13.800,   0.000, 526.99,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1675, 1787,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024, 0.00967, 100.00
1.00000, 13.800,   0.000,1034.21,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1676, 1788,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00011, 0.00429, 100.00
1.00000, 13.800,   0.000,2333.37,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1677, 1789,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00018, 0.00716, 100.00
1.00000, 13.800,   0.000,1397.27,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1678, 1790,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.00988, 100.00
1.00000, 13.800,   0.000,1012.62,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1680, 1791,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00021, 0.00844, 100.00
1.00000, 13.800,   0.000,1184.59,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1681, 1792,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.00416, 100.00
1.00000, 13.800,   0.000,2402.87,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1682, 1793,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00009, 0.00346, 100.00
1.00000, 13.800,   0.000,2887.82,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1683, 1794,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.01274, 100.00
1.00000, 13.800,   0.000, 784.74,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1684, 1795,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.01392, 100.00
1.00000, 13.800,   0.000, 718.62,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1685, 1796,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00017, 0.00694, 100.00
1.00000, 13.800,   0.000,1440.27,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1686, 1797,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00019, 0.00766, 100.00
1.00000, 13.800,   0.000,1306.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1687, 1798,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00016, 0.00627, 100.00
1.00000, 13.800,   0.000,1595.61,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1688, 1799,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03987, 1.59490, 100.00
1.00000, 13.800,   0.000,   6.27,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1689, 1799,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00027, 0.01063, 100.00
1.00000, 13.800,   0.000, 940.51,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1690, 1800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04220, 1.68787, 100.00
1.00000, 13.800,   0.000,   5.92,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1691, 1800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01633, 0.65337, 100.00
1.00000, 13.800,   0.000,  15.31,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1692, 1800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.02807, 100.00
1.00000, 13.800,   0.000, 356.28,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1693, 1800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00011, 0.00457, 100.00
1.00000, 13.800,   0.000,2186.12,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1695, 1801,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00015, 0.00620, 100.00
1.00000, 13.800,   0.000,1613.74,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1696, 1802,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.06330, 2.53181, 100.00
1.00000, 13.800,   0.000,   3.95,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1697, 1802,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00048, 0.01927, 100.00
1.00000, 13.800,   0.000, 519.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1701, 1803,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.01365, 100.00
1.00000, 13.800,   0.000, 732.51,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1702, 1804,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.01006, 100.00
1.00000, 13.800,   0.000, 993.96,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1703, 1805,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.00988, 100.00
1.00000, 13.800,   0.000,1012.62,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1704, 1806,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.00983, 100.00
1.00000, 13.800,   0.000,1017.41,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1705, 1807,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.00817, 100.00
1.00000, 13.800,   0.000,1223.28,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1706, 1808,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00011, 0.00445, 100.00
1.00000, 13.800,   0.000,2244.87,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1707, 1809,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.01298, 100.00
1.00000, 13.800,   0.000, 770.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1709, 1810,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.01395, 100.00
1.00000, 13.800,   0.000, 716.74,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1710, 1811,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15580, 6.23214, 100.00
1.00000, 13.800,   0.000,   1.60,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1711, 1811,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00037, 0.01479, 100.00
1.00000, 13.800,   0.000, 676.26,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1713, 1812,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00589, 0.23543, 100.00
1.00000, 13.800,   0.000,  42.48,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1714, 1812,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03030, 1.21212, 100.00
1.00000, 13.800,   0.000,   8.25,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1715, 1812,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00021, 0.00859, 100.00
1.00000, 13.800,   0.000,1164.67,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1716, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00413, 0.16525, 100.00
1.00000, 13.800,   0.000,  60.52,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1717, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03966, 1.58637, 100.00
1.00000, 13.800,   0.000,   6.30,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1718, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02874, 1.14955, 100.00
1.00000, 13.800,   0.000,   8.70,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1719, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04836, 1.93424, 100.00
1.00000, 13.800,   0.000,   5.17,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1720, 1813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024, 0.00973, 100.00
1.00000, 13.800,   0.000,1027.50,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1721, 1814,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05064, 2.02545, 100.00
1.00000, 13.800,   0.000,   4.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1722, 1814,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00023, 0.00938, 100.00
1.00000, 13.800,   0.000,1066.00,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1723, 1815,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00044, 0.01750, 100.00
1.00000, 13.800,   0.000, 571.37,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1724, 1816,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03608, 100.00
1.00000, 13.800,   0.000, 277.20,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1727, 1817,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00017, 0.00667, 100.00
1.00000, 13.800,   0.000,1500.15,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1728, 1818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01986, 0.79429, 100.00
1.00000, 13.800,   0.000,  12.59,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1729, 1818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00864, 100.00
1.00000, 13.800,   0.000,1157.73,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1730, 1819,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00012, 0.00488, 100.00
1.00000, 13.800,   0.000,2050.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1732, 1820,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00021, 0.00844, 100.00
1.00000, 13.800,   0.000,1184.71,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1733, 1821,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04612, 1.84462, 100.00
1.00000, 13.800,   0.000,   5.42,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1734, 1821,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00031, 0.01232, 100.00
1.00000, 13.800,   0.000, 811.41,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1735, 1822,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00005, 0.00206, 100.00
1.00000, 13.800,   0.000,4864.48,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1736, 1823,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.01367, 100.00
1.00000, 13.800,   0.000, 731.35,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1737, 1824,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.01387, 100.00
1.00000, 13.800,   0.000, 721.14,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1740, 1825,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02979, 1.19144, 100.00
1.00000, 13.800,   0.000,   8.39,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1741, 1825,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00017, 0.00674, 100.00
1.00000, 13.800,   0.000,1482.63,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1742, 1826,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00011, 0.00459, 100.00
1.00000, 13.800,   0.000,2178.85,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1743, 1827,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.02105, 100.00
1.00000, 13.800,   0.000, 475.17,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1745, 1828,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00066, 0.02658, 100.00
1.00000, 13.800,   0.000, 376.21,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1746, 1829,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00029, 0.01151, 100.00
1.00000, 13.800,   0.000, 869.15,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1747, 1830,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00033, 0.01324, 100.00
1.00000, 13.800,   0.000, 755.33,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1749, 1831,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00036, 0.01442, 100.00
1.00000, 13.800,   0.000, 693.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1750, 1832,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02010, 100.00
1.00000, 13.800,   0.000, 497.56,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1751, 1833,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00018, 0.00724, 100.00
1.00000, 13.800,   0.000,1381.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1752, 1834,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00021, 0.00844, 100.00
1.00000, 13.800,   0.000,1185.34,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1753, 1835,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00018, 0.00729, 100.00
1.00000, 13.800,   0.000,1371.93,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1754, 1836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02110, 0.84394, 100.00
1.00000, 13.800,   0.000,  11.85,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1755, 1836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04603, 1.84131, 100.00
1.00000, 13.800,   0.000,   5.43,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1756, 1836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00884, 100.00
1.00000, 13.800,   0.000,1131.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1758, 1837,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02411, 0.96450, 100.00
1.00000, 13.800,   0.000,  10.37,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1759, 1837,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00023, 0.00924, 100.00
1.00000, 13.800,   0.000,1082.51,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1760, 1838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05957, 2.38288, 100.00
1.00000, 13.800,   0.000,   4.20,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1761, 1838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00014, 0.00571, 100.00
1.00000, 13.800,   0.000,1752.40,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1762, 1839,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00038, 0.01534, 100.00
1.00000, 13.800,   0.000, 651.80,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1763, 1840,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00075, 0.03009, 100.00
1.00000, 13.800,   0.000, 332.33,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1768, 1841,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00116, 0.04655, 100.00
1.00000, 13.800,   0.000, 214.83,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1769, 1841,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.00990, 100.00
1.00000, 13.800,   0.000,1009.85,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1770, 1842,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00037, 0.01499, 100.00
1.00000, 13.800,   0.000, 666.93,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1771, 1843,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00019, 0.00761, 100.00
1.00000, 13.800,   0.000,1313.33,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1772, 1844,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00036, 0.01439, 100.00
1.00000, 13.800,   0.000, 695.04,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1773, 1845,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01416, 0.56656, 100.00
1.00000, 13.800,   0.000,  17.65,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1774, 1845,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00028, 0.01139, 100.00
1.00000, 13.800,   0.000, 877.98,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1775, 1846,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.00802, 100.00
1.00000, 13.800,   0.000,1246.87,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1777, 1847,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05064, 2.02545, 100.00
1.00000, 13.800,   0.000,   4.94,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1778, 1847,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03165, 1.26590, 100.00
1.00000, 13.800,   0.000,   7.90,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1779, 1847,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00884, 100.00
1.00000, 13.800,   0.000,1131.05,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
 1780, 1848,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.01419, 100.00
1.00000, 13.800,   0.000, 704.75,9999.00,9999.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,345.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0, -3500.000,     1.000,'NCENT       '
   2,    0,  2000.000,     1.000,'NORTH       '
   3,    0,  2500.000,     1.000,'EAST        '
   4,    0, -1000.000,     1.000,'SCENT       '
   5,    0,  2000.000,     1.000,'WEST        '
   6,    0,  2000.000,     1.000,'FWEST       '
   7,    0, -5500.000,     1.000,'COAST       '
   8,    0,  1500.000,     1.000,'SOUTH       '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
   1,   4,'1',  -500.00
   1,   4,'2',  -500.00
   1,   4,'3',  -500.00
   1,   4,'4',  -500.00
   1,   4,'5',  -500.00
   1,   4,'6',  -500.00
   1,   4,'7',  -500.00
   2,   7,'1',   500.00
   2,   7,'2',   500.00
   2,   7,'3',   500.00
   2,   4,'1',   500.00
   3,   7,'1',   500.00
   3,   4,'1',   500.00
   3,   7,'2',   500.00
   3,   4,'2',   500.00
   3,   7,'3',   500.00
   4,   5,'1',  -500.00
   4,   5,'2',  -500.00
   4,   6,'1',  -500.00
   4,   6,'2',  -500.00
   4,   8,'1',  -500.00
   4,   8,'2',  -500.00
   5,   7,'1',   500.00
   5,   7,'2',   500.00
   6,   7,'1',   500.00
   6,   7,'2',   500.00
   7,   8,'1',  -500.00
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
   58,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1,  50.00
   64,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  70.00
   67,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
   96,0,0,1,1.00000,0.99000,    0,100.0,'        ',   60.00, 1,  60.00
   98,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  114,0,0,1,1.00000,0.99000,    0,100.0,'        ',   60.00, 1,  60.00
  117,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
  165,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  40.00
  195,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
  294,0,0,1,1.00000,0.99000,    0,100.0,'        ',   20.00, 1,  20.00
  309,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1,  50.00
  331,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  70.00
  335,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1,  60.00
  344,0,0,1,1.00000,0.99000,    0,100.0,'        ',  200.00, 1, 200.00
  345,0,0,1,1.00000,0.99000,    0,100.0,'        ',  100.00, 1, 100.00
  346,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
  347,0,0,1,1.00000,0.99000,    0,100.0,'        ',  100.00, 1, 100.00
  360,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  40.00
  371,0,0,1,1.00000,0.99000,    0,100.0,'        ',   60.00, 1,  60.00
  458,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  30.00
  467,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  30.00
  474,0,0,1,1.00000,0.99000,    0,100.0,'        ',  150.00, 1,  30.00
  476,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
  478,0,0,1,1.00000,0.99000,    0,100.0,'        ',  100.00, 1, 100.00
  528,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  50.00
  553,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1,  50.00
  659,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  70.00
  782,0,0,1,1.00000,0.99000,    0,100.0,'        ',   70.00, 1,  70.00
  809,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
  898,0,0,1,1.00000,0.99000,    0,100.0,'        ',   15.00, 1,  15.00
  915,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1,  80.00
 1178,0,0,1,1.00000,0.99000,    0,100.0,'        ',   15.00, 1,  15.00
 1224,0,0,1,1.00000,0.99000,    0,100.0,'        ',   80.00, 1, 100.00
 1228,0,0,1,1.00000,0.99000,    0,100.0,'        ',   50.00, 1, 100.00
 1268,0,0,1,1.00000,0.99000,    0,100.0,'        ',  -50.00, 1, -20.00
 1299,0,0,1,1.00000,0.99000,    0,100.0,'        ',  -50.00, 1, -50.00
 1362,0,0,1,1.00000,0.99000,    0,100.0,'        ',   30.00, 1,  30.00
 1363,0,0,1,1.00000,0.99000,    0,100.0,'        ',   40.00, 1,  60.00
 1395,0,0,1,1.00000,0.99000,    0,100.0,'        ',  -10.00, 1, -10.00
 1415,0,0,1,1.00000,0.99000,    0,100.0,'        ',  -10.00, 1, -10.00
 1417,0,0,1,1.00000,0.99000,    0,100.0,'        ',  -10.00, 1, -30.00
0 / END OF SWITCHED SHUNT DATA
Q
