{
  "caseName" : "urn:uuid:d400c631-75a0-4c30-8aed-832b0d282e73",
  "baseMva" : 100.0,
  "version" : "2",
  "buses" : [ {
    "number" : 1,
    "type" : "PV",
    "name" : "10.5_0",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.030552857142857,
    "voltageAngle" : -7.05718,
    "baseVoltage" : 10.5,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.8999999999999999
  }, {
    "number" : 2,
    "type" : "PQ",
    "name" : "110.0_0",
    "realPowerDemand" : 200.0,
    "reactivePowerDemand" : 90.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 299.9953,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : -9.39133,
    "baseVoltage" : 110.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.9
  }, {
    "number" : 3,
    "type" : "PV",
    "name" : "21.0_0",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.047,
    "voltageAngle" : -6.6508,
    "baseVoltage" : 21.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.8999999999999999
  }, {
    "number" : 4,
    "type" : "PQ",
    "name" : "220.0_0",
    "realPowerDemand" : 1.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.9994293111111112,
    "voltageAngle" : -7.6249,
    "baseVoltage" : 225.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.9
  }, {
    "number" : 5,
    "type" : "PQ",
    "name" : "225.0_0",
    "realPowerDemand" : 200.0,
    "reactivePowerDemand" : 50.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.9969567466666667,
    "voltageAngle" : -8.77012,
    "baseVoltage" : 225.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.9
  }, {
    "number" : 6,
    "type" : "REF",
    "name" : "380.0_0",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 49.9624,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0868131605263158,
    "voltageAngle" : -6.78071,
    "baseVoltage" : 380.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.1,
    "minimumVoltageMagnitude" : 0.9
  }, {
    "number" : 7,
    "type" : "PQ",
    "name" : "BE-Line_1",
    "realPowerDemand" : -27.365225,
    "reactivePowerDemand" : 0.425626,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0022079161750066,
    "voltageAngle" : -5.5802145734187345,
    "baseVoltage" : 225.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  }, {
    "number" : 8,
    "type" : "PQ",
    "name" : "BE-Line_3",
    "realPowerDemand" : -46.816625,
    "reactivePowerDemand" : 79.193778,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0819778377115963,
    "voltageAngle" : -6.588106220321681,
    "baseVoltage" : 380.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  }, {
    "number" : 9,
    "type" : "PQ",
    "name" : "BE-Line_5",
    "realPowerDemand" : -90.037005,
    "reactivePowerDemand" : 148.603743,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0812675043886917,
    "voltageAngle" : -6.576440343113285,
    "baseVoltage" : 380.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  }, {
    "number" : 10,
    "type" : "PQ",
    "name" : "BE-Line_7",
    "realPowerDemand" : -26.805006,
    "reactivePowerDemand" : 1.489867,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.9998493163932333,
    "voltageAngle" : -5.638538004235438,
    "baseVoltage" : 225.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  }, {
    "number" : 11,
    "type" : "PQ",
    "name" : "BE-Line_4",
    "realPowerDemand" : -43.687227,
    "reactivePowerDemand" : 84.876604,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0858193263940736,
    "voltageAngle" : -6.7469452159556695,
    "baseVoltage" : 380.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  }, {
    "number" : 12,
    "type" : "PQ",
    "name" : "BE-TR3_1",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0316550175423072,
    "voltageAngle" : -7.353686938578365,
    "baseVoltage" : 400.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 0.0,
    "minimumVoltageMagnitude" : 0.0
  } ],
  "generators" : [ {
    "number" : 3,
    "realPowerOutput" : 118.0,
    "reactivePowerOutput" : 18.720301,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -200.0,
    "voltageMagnitudeSetpoint" : 1.047,
    "totalMbase" : 300.0,
    "status" : 1,
    "maximumRealPowerOutput" : 200.0,
    "minimumRealPowerOutput" : 50.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 1,
    "realPowerOutput" : 90.0,
    "reactivePowerOutput" : 100.256,
    "maximumReactivePowerOutput" : 210.0,
    "minimumReactivePowerOutput" : -210.0,
    "voltageMagnitudeSetpoint" : 1.05,
    "totalMbase" : 300.0,
    "status" : 1,
    "maximumRealPowerOutput" : 200.0,
    "minimumRealPowerOutput" : 50.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  } ],
  "branches" : [ {
    "from" : 5,
    "to" : 4,
    "r" : 0.003822222222222222,
    "x" : 0.06755555555555556,
    "b" : 0.021470821875,
    "rateA" : 324.675,
    "rateB" : 0.0,
    "rateC" : 354.15,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 5,
    "to" : 4,
    "r" : 0.010277530864197533,
    "x" : 0.1402469135802469,
    "b" : 0.010131024374999999,
    "rateA" : 265.5,
    "rateB" : 0.0,
    "rateC" : 295.2,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 2,
    "to" : 1,
    "r" : 8.192122993395951E-4,
    "x" : 0.04571631170550064,
    "b" : -0.010613320515218202,
    "rateA" : 143.891,
    "rateB" : 0.0,
    "rateC" : 154.891,
    "ratio" : 1.0277920081967213,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 5,
    "to" : 2,
    "r" : 0.0018325490000000002,
    "x" : 0.021670694575077892,
    "b" : 0.0,
    "rateA" : 383.805,
    "rateB" : 0.0,
    "rateC" : 406.305,
    "ratio" : 0.9453778319888644,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 6,
    "to" : 2,
    "r" : 0.0016923075000000005,
    "x" : 0.009074315000000001,
    "b" : 0.0,
    "rateA" : 356.516,
    "rateB" : 0.0,
    "rateC" : 364.116,
    "ratio" : 1.0526315789473684,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 4,
    "to" : 7,
    "r" : 0.004345679012345679,
    "x" : 0.13471604938271606,
    "b" : 0.0419873625,
    "rateA" : 324.675,
    "rateB" : 0.0,
    "rateC" : 354.15,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 6,
    "to" : 8,
    "r" : 7.271468144044322E-4,
    "x" : 0.008310249307479225,
    "b" : 0.216389176,
    "rateA" : 520.98,
    "rateB" : 0.0,
    "rateC" : 548.34,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 6,
    "to" : 9,
    "r" : 2.9085872576177285E-4,
    "x" : 0.004362880886426592,
    "b" : 0.0952655896,
    "rateA" : 685.52,
    "rateB" : 0.0,
    "rateC" : 712.88,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 4,
    "to" : 10,
    "r" : 0.00908641975308642,
    "x" : 0.1362962962962963,
    "b" : 0.010973981249999999,
    "rateA" : 265.5,
    "rateB" : 0.0,
    "rateC" : 295.2,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 6,
    "to" : 11,
    "r" : 1.6620498614958447E-4,
    "x" : 0.0013850415512465374,
    "b" : 0.0363824464,
    "rateA" : 465.88,
    "rateB" : 0.0,
    "rateC" : 493.62,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 6,
    "to" : 12,
    "r" : 5.6153875E-4,
    "x" : 0.010752580000000001,
    "b" : 0.0039,
    "rateA" : 356.516,
    "rateB" : 0.0,
    "rateC" : 367.916,
    "ratio" : 1.0526315789473684,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 5,
    "to" : 12,
    "r" : 6.692314049586775E-4,
    "x" : 0.0122915,
    "b" : 0.0,
    "rateA" : 383.805,
    "rateB" : 0.0,
    "rateC" : 406.305,
    "ratio" : 0.9777777777777777,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  }, {
    "from" : 3,
    "to" : 12,
    "r" : 0.00302312925170068,
    "x" : 0.013600453514739229,
    "b" : 0.0,
    "rateA" : 375.27840000000003,
    "rateB" : 0.0,
    "rateC" : 396.27840000000003,
    "ratio" : 1.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : 0.0,
    "angMax" : 0.0
  } ]
}