{
  "caseName" : "ieee118",
  "baseMva" : 100.0,
  "version" : "2",
  "buses" : [ {
    "number" : 1,
    "type" : "PV",
    "realPowerDemand" : 51.0,
    "reactivePowerDemand" : 27.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.955,
    "voltageAngle" : 10.67,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 2,
    "type" : "PQ",
    "realPowerDemand" : 20.0,
    "reactivePowerDemand" : 9.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.971,
    "voltageAngle" : 11.22,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 3,
    "type" : "PQ",
    "realPowerDemand" : 39.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.968,
    "voltageAngle" : 11.56,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 4,
    "type" : "PV",
    "realPowerDemand" : 39.0,
    "reactivePowerDemand" : 12.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.998,
    "voltageAngle" : 15.28,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 5,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : -40.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.002,
    "voltageAngle" : 15.73,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 6,
    "type" : "PV",
    "realPowerDemand" : 52.0,
    "reactivePowerDemand" : 22.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.99,
    "voltageAngle" : 13.0,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 7,
    "type" : "PQ",
    "realPowerDemand" : 19.0,
    "reactivePowerDemand" : 2.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.989,
    "voltageAngle" : 12.56,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 8,
    "type" : "PV",
    "realPowerDemand" : 28.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.015,
    "voltageAngle" : 20.77,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 9,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.043,
    "voltageAngle" : 28.02,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 10,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : 35.61,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 11,
    "type" : "PQ",
    "realPowerDemand" : 70.0,
    "reactivePowerDemand" : 23.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 12.72,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 12,
    "type" : "PV",
    "realPowerDemand" : 47.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.99,
    "voltageAngle" : 12.2,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 13,
    "type" : "PQ",
    "realPowerDemand" : 34.0,
    "reactivePowerDemand" : 16.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.968,
    "voltageAngle" : 11.35,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 14,
    "type" : "PQ",
    "realPowerDemand" : 14.0,
    "reactivePowerDemand" : 1.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.984,
    "voltageAngle" : 11.5,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 15,
    "type" : "PV",
    "realPowerDemand" : 90.0,
    "reactivePowerDemand" : 30.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : 11.23,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 16,
    "type" : "PQ",
    "realPowerDemand" : 25.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.984,
    "voltageAngle" : 11.91,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 17,
    "type" : "PQ",
    "realPowerDemand" : 11.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.995,
    "voltageAngle" : 13.74,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 18,
    "type" : "PV",
    "realPowerDemand" : 60.0,
    "reactivePowerDemand" : 34.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.973,
    "voltageAngle" : 11.53,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 19,
    "type" : "PV",
    "realPowerDemand" : 45.0,
    "reactivePowerDemand" : 25.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.963,
    "voltageAngle" : 11.05,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 20,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.958,
    "voltageAngle" : 11.93,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 21,
    "type" : "PQ",
    "realPowerDemand" : 14.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.959,
    "voltageAngle" : 13.52,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 22,
    "type" : "PQ",
    "realPowerDemand" : 10.0,
    "reactivePowerDemand" : 5.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : 16.08,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 23,
    "type" : "PQ",
    "realPowerDemand" : 7.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.0,
    "voltageAngle" : 21.0,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 24,
    "type" : "PV",
    "realPowerDemand" : 13.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.992,
    "voltageAngle" : 20.89,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 25,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : 27.93,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 26,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.015,
    "voltageAngle" : 29.71,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 27,
    "type" : "PV",
    "realPowerDemand" : 71.0,
    "reactivePowerDemand" : 13.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.968,
    "voltageAngle" : 15.35,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 28,
    "type" : "PQ",
    "realPowerDemand" : 17.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.962,
    "voltageAngle" : 13.62,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 29,
    "type" : "PQ",
    "realPowerDemand" : 24.0,
    "reactivePowerDemand" : 4.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.963,
    "voltageAngle" : 12.63,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 30,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.968,
    "voltageAngle" : 18.79,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 31,
    "type" : "PV",
    "realPowerDemand" : 43.0,
    "reactivePowerDemand" : 27.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 12.75,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 32,
    "type" : "PV",
    "realPowerDemand" : 59.0,
    "reactivePowerDemand" : 23.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.964,
    "voltageAngle" : 14.8,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 33,
    "type" : "PQ",
    "realPowerDemand" : 23.0,
    "reactivePowerDemand" : 9.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.972,
    "voltageAngle" : 10.63,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 34,
    "type" : "PV",
    "realPowerDemand" : 59.0,
    "reactivePowerDemand" : 26.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 14.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.986,
    "voltageAngle" : 11.3,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 35,
    "type" : "PQ",
    "realPowerDemand" : 33.0,
    "reactivePowerDemand" : 9.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.981,
    "voltageAngle" : 10.87,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 36,
    "type" : "PV",
    "realPowerDemand" : 31.0,
    "reactivePowerDemand" : 17.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : 10.87,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 37,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : -25.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.992,
    "voltageAngle" : 11.77,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 38,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.962,
    "voltageAngle" : 16.91,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 39,
    "type" : "PQ",
    "realPowerDemand" : 27.0,
    "reactivePowerDemand" : 11.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : 8.41,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 40,
    "type" : "PV",
    "realPowerDemand" : 66.0,
    "reactivePowerDemand" : 23.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : 7.35,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 41,
    "type" : "PQ",
    "realPowerDemand" : 37.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 6.92,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 42,
    "type" : "PV",
    "realPowerDemand" : 96.0,
    "reactivePowerDemand" : 23.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 8.53,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 43,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.978,
    "voltageAngle" : 11.28,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 44,
    "type" : "PQ",
    "realPowerDemand" : 16.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 10.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 13.82,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 45,
    "type" : "PQ",
    "realPowerDemand" : 53.0,
    "reactivePowerDemand" : 22.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 10.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.987,
    "voltageAngle" : 15.67,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 46,
    "type" : "PV",
    "realPowerDemand" : 28.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 10.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.005,
    "voltageAngle" : 18.49,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 47,
    "type" : "PQ",
    "realPowerDemand" : 34.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.017,
    "voltageAngle" : 20.73,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 48,
    "type" : "PQ",
    "realPowerDemand" : 20.0,
    "reactivePowerDemand" : 11.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 15.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.021,
    "voltageAngle" : 19.93,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 49,
    "type" : "PV",
    "realPowerDemand" : 87.0,
    "reactivePowerDemand" : 30.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.025,
    "voltageAngle" : 20.94,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 50,
    "type" : "PQ",
    "realPowerDemand" : 17.0,
    "reactivePowerDemand" : 4.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.001,
    "voltageAngle" : 18.9,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 51,
    "type" : "PQ",
    "realPowerDemand" : 17.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 16.28,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 52,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 5.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.957,
    "voltageAngle" : 15.32,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 53,
    "type" : "PQ",
    "realPowerDemand" : 23.0,
    "reactivePowerDemand" : 11.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.946,
    "voltageAngle" : 14.35,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 54,
    "type" : "PV",
    "realPowerDemand" : 113.0,
    "reactivePowerDemand" : 32.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.955,
    "voltageAngle" : 15.26,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 55,
    "type" : "PV",
    "realPowerDemand" : 63.0,
    "reactivePowerDemand" : 22.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.952,
    "voltageAngle" : 14.97,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 56,
    "type" : "PV",
    "realPowerDemand" : 84.0,
    "reactivePowerDemand" : 18.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.954,
    "voltageAngle" : 15.16,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 57,
    "type" : "PQ",
    "realPowerDemand" : 12.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.971,
    "voltageAngle" : 16.36,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 58,
    "type" : "PQ",
    "realPowerDemand" : 12.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.959,
    "voltageAngle" : 15.51,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 59,
    "type" : "PV",
    "realPowerDemand" : 277.0,
    "reactivePowerDemand" : 113.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 19.37,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 60,
    "type" : "PQ",
    "realPowerDemand" : 78.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.993,
    "voltageAngle" : 23.15,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 61,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.995,
    "voltageAngle" : 24.04,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 62,
    "type" : "PV",
    "realPowerDemand" : 77.0,
    "reactivePowerDemand" : 14.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.998,
    "voltageAngle" : 23.43,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 63,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.969,
    "voltageAngle" : 22.75,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 64,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.984,
    "voltageAngle" : 24.52,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 65,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.005,
    "voltageAngle" : 27.65,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 66,
    "type" : "PV",
    "realPowerDemand" : 39.0,
    "reactivePowerDemand" : 18.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : 27.48,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 67,
    "type" : "PQ",
    "realPowerDemand" : 28.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.02,
    "voltageAngle" : 24.84,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 68,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.003,
    "voltageAngle" : 27.55,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 69,
    "type" : "REF",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.035,
    "voltageAngle" : 30.0,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 70,
    "type" : "PV",
    "realPowerDemand" : 66.0,
    "reactivePowerDemand" : 20.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.984,
    "voltageAngle" : 22.58,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 71,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.987,
    "voltageAngle" : 22.15,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 72,
    "type" : "PV",
    "realPowerDemand" : 12.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : 20.98,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 73,
    "type" : "PV",
    "realPowerDemand" : 6.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.991,
    "voltageAngle" : 21.94,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 74,
    "type" : "PV",
    "realPowerDemand" : 68.0,
    "reactivePowerDemand" : 27.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 12.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.958,
    "voltageAngle" : 21.64,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 75,
    "type" : "PQ",
    "realPowerDemand" : 47.0,
    "reactivePowerDemand" : 11.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 22.91,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 76,
    "type" : "PV",
    "realPowerDemand" : 68.0,
    "reactivePowerDemand" : 36.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.943,
    "voltageAngle" : 21.77,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 77,
    "type" : "PV",
    "realPowerDemand" : 61.0,
    "reactivePowerDemand" : 28.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.006,
    "voltageAngle" : 26.72,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 78,
    "type" : "PQ",
    "realPowerDemand" : 71.0,
    "reactivePowerDemand" : 26.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.003,
    "voltageAngle" : 26.42,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 79,
    "type" : "PQ",
    "realPowerDemand" : 39.0,
    "reactivePowerDemand" : 32.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 20.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.009,
    "voltageAngle" : 26.72,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 80,
    "type" : "PV",
    "realPowerDemand" : 130.0,
    "reactivePowerDemand" : 26.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.04,
    "voltageAngle" : 28.96,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 81,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.997,
    "voltageAngle" : 28.1,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 82,
    "type" : "PQ",
    "realPowerDemand" : 54.0,
    "reactivePowerDemand" : 27.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 20.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.989,
    "voltageAngle" : 27.24,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 83,
    "type" : "PQ",
    "realPowerDemand" : 20.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 10.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 28.42,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 84,
    "type" : "PQ",
    "realPowerDemand" : 11.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : 30.95,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 85,
    "type" : "PV",
    "realPowerDemand" : 24.0,
    "reactivePowerDemand" : 15.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 32.51,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 86,
    "type" : "PQ",
    "realPowerDemand" : 21.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.987,
    "voltageAngle" : 31.14,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 87,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.015,
    "voltageAngle" : 31.4,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 88,
    "type" : "PQ",
    "realPowerDemand" : 48.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.987,
    "voltageAngle" : 35.64,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 89,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.005,
    "voltageAngle" : 39.69,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 90,
    "type" : "PV",
    "realPowerDemand" : 163.0,
    "reactivePowerDemand" : 42.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : 33.29,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 91,
    "type" : "PV",
    "realPowerDemand" : 10.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : 33.31,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 92,
    "type" : "PV",
    "realPowerDemand" : 65.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.993,
    "voltageAngle" : 33.8,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 93,
    "type" : "PQ",
    "realPowerDemand" : 12.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.987,
    "voltageAngle" : 30.79,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 94,
    "type" : "PQ",
    "realPowerDemand" : 30.0,
    "reactivePowerDemand" : 16.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.991,
    "voltageAngle" : 28.64,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 95,
    "type" : "PQ",
    "realPowerDemand" : 42.0,
    "reactivePowerDemand" : 31.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.981,
    "voltageAngle" : 27.67,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 96,
    "type" : "PQ",
    "realPowerDemand" : 38.0,
    "reactivePowerDemand" : 15.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.993,
    "voltageAngle" : 27.51,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 97,
    "type" : "PQ",
    "realPowerDemand" : 15.0,
    "reactivePowerDemand" : 9.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.011,
    "voltageAngle" : 27.88,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 98,
    "type" : "PQ",
    "realPowerDemand" : 34.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.024,
    "voltageAngle" : 27.4,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 99,
    "type" : "PV",
    "realPowerDemand" : 42.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : 27.04,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 100,
    "type" : "PV",
    "realPowerDemand" : 37.0,
    "reactivePowerDemand" : 18.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.017,
    "voltageAngle" : 28.03,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 101,
    "type" : "PQ",
    "realPowerDemand" : 22.0,
    "reactivePowerDemand" : 15.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.993,
    "voltageAngle" : 29.61,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 102,
    "type" : "PQ",
    "realPowerDemand" : 5.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.991,
    "voltageAngle" : 32.3,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 103,
    "type" : "PV",
    "realPowerDemand" : 23.0,
    "reactivePowerDemand" : 16.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.001,
    "voltageAngle" : 24.44,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 104,
    "type" : "PV",
    "realPowerDemand" : 38.0,
    "reactivePowerDemand" : 25.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.971,
    "voltageAngle" : 21.69,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 105,
    "type" : "PV",
    "realPowerDemand" : 31.0,
    "reactivePowerDemand" : 26.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 20.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.965,
    "voltageAngle" : 20.57,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 106,
    "type" : "PQ",
    "realPowerDemand" : 43.0,
    "reactivePowerDemand" : 16.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.962,
    "voltageAngle" : 20.32,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 107,
    "type" : "PV",
    "realPowerDemand" : 50.0,
    "reactivePowerDemand" : 12.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 6.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.952,
    "voltageAngle" : 17.53,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 108,
    "type" : "PQ",
    "realPowerDemand" : 2.0,
    "reactivePowerDemand" : 1.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 19.38,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 109,
    "type" : "PQ",
    "realPowerDemand" : 8.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.967,
    "voltageAngle" : 18.93,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 110,
    "type" : "PV",
    "realPowerDemand" : 39.0,
    "reactivePowerDemand" : 30.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 6.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.973,
    "voltageAngle" : 18.09,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 111,
    "type" : "PV",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : 19.74,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 112,
    "type" : "PV",
    "realPowerDemand" : 68.0,
    "reactivePowerDemand" : 13.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.975,
    "voltageAngle" : 14.99,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 113,
    "type" : "PV",
    "realPowerDemand" : 6.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.993,
    "voltageAngle" : 13.74,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 114,
    "type" : "PQ",
    "realPowerDemand" : 8.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.96,
    "voltageAngle" : 14.46,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 115,
    "type" : "PQ",
    "realPowerDemand" : 22.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.96,
    "voltageAngle" : 14.46,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 116,
    "type" : "PV",
    "realPowerDemand" : 184.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.005,
    "voltageAngle" : 27.12,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 117,
    "type" : "PQ",
    "realPowerDemand" : 20.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.974,
    "voltageAngle" : 10.67,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 118,
    "type" : "PQ",
    "realPowerDemand" : 33.0,
    "reactivePowerDemand" : 15.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.949,
    "voltageAngle" : 21.92,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  } ],
  "generators" : [ {
    "number" : 1,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 15.0,
    "minimumReactivePowerOutput" : -5.0,
    "voltageMagnitudeSetpoint" : 0.955,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 4,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.998,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 6,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 50.0,
    "minimumReactivePowerOutput" : -13.0,
    "voltageMagnitudeSetpoint" : 0.99,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 8,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 1.015,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 10,
    "realPowerOutput" : 450.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -147.0,
    "voltageMagnitudeSetpoint" : 1.05,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 550.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 12,
    "realPowerOutput" : 85.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 120.0,
    "minimumReactivePowerOutput" : -35.0,
    "voltageMagnitudeSetpoint" : 0.99,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 185.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 15,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 30.0,
    "minimumReactivePowerOutput" : -10.0,
    "voltageMagnitudeSetpoint" : 0.97,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 18,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 50.0,
    "minimumReactivePowerOutput" : -16.0,
    "voltageMagnitudeSetpoint" : 0.973,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 19,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.962,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 24,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.992,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 25,
    "realPowerOutput" : 220.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 140.0,
    "minimumReactivePowerOutput" : -47.0,
    "voltageMagnitudeSetpoint" : 1.05,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 320.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 26,
    "realPowerOutput" : 314.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 1000.0,
    "minimumReactivePowerOutput" : -1000.0,
    "voltageMagnitudeSetpoint" : 1.015,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 414.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 27,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.968,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 31,
    "realPowerOutput" : 7.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.967,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 107.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 32,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 42.0,
    "minimumReactivePowerOutput" : -14.0,
    "voltageMagnitudeSetpoint" : 0.963,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 34,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.984,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 36,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 24.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 40,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.97,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 42,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.985,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 46,
    "realPowerOutput" : 19.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 100.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 1.005,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 119.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 49,
    "realPowerOutput" : 204.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 210.0,
    "minimumReactivePowerOutput" : -85.0,
    "voltageMagnitudeSetpoint" : 1.025,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 304.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 54,
    "realPowerOutput" : 48.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.955,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 148.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 55,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.952,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 56,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 15.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.954,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 59,
    "realPowerOutput" : 155.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 180.0,
    "minimumReactivePowerOutput" : -60.0,
    "voltageMagnitudeSetpoint" : 0.985,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 255.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 61,
    "realPowerOutput" : 160.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.995,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 260.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 62,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 20.0,
    "minimumReactivePowerOutput" : -20.0,
    "voltageMagnitudeSetpoint" : 0.998,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 65,
    "realPowerOutput" : 391.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -67.0,
    "voltageMagnitudeSetpoint" : 1.005,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 491.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 66,
    "realPowerOutput" : 392.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -67.0,
    "voltageMagnitudeSetpoint" : 1.05,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 492.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 69,
    "realPowerOutput" : 516.4,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 1.035,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 805.2,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 70,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 32.0,
    "minimumReactivePowerOutput" : -10.0,
    "voltageMagnitudeSetpoint" : 0.984,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 72,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 100.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 73,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 100.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.991,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 74,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 9.0,
    "minimumReactivePowerOutput" : -6.0,
    "voltageMagnitudeSetpoint" : 0.958,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 76,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.943,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 77,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 70.0,
    "minimumReactivePowerOutput" : -20.0,
    "voltageMagnitudeSetpoint" : 1.006,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 80,
    "realPowerOutput" : 477.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 280.0,
    "minimumReactivePowerOutput" : -165.0,
    "voltageMagnitudeSetpoint" : 1.04,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 577.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 85,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.985,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 87,
    "realPowerOutput" : 4.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 1000.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 1.015,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 104.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 89,
    "realPowerOutput" : 607.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -210.0,
    "voltageMagnitudeSetpoint" : 1.005,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 707.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 90,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 300.0,
    "minimumReactivePowerOutput" : -300.0,
    "voltageMagnitudeSetpoint" : 0.985,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 91,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 100.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 92,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 9.0,
    "minimumReactivePowerOutput" : -3.0,
    "voltageMagnitudeSetpoint" : 0.99,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 99,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 100.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 100,
    "realPowerOutput" : 252.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 155.0,
    "minimumReactivePowerOutput" : -50.0,
    "voltageMagnitudeSetpoint" : 1.017,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 352.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 103,
    "realPowerOutput" : 40.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 40.0,
    "minimumReactivePowerOutput" : -15.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 140.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 104,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.971,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 105,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.965,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 107,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -200.0,
    "voltageMagnitudeSetpoint" : 0.952,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 110,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 23.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.973,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 111,
    "realPowerOutput" : 36.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 1000.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 136.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 112,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 1000.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.975,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 113,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -100.0,
    "voltageMagnitudeSetpoint" : 0.993,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 116,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.0,
    "maximumReactivePowerOutput" : 1000.0,
    "minimumReactivePowerOutput" : -1000.0,
    "voltageMagnitudeSetpoint" : 1.005,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  } ],
  "branches" : [ {
    "from" : 1,
    "to" : 2,
    "r" : 0.0303,
    "x" : 0.0999,
    "b" : 0.0254,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 3,
    "r" : 0.0129,
    "x" : 0.0424,
    "b" : 0.01082,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 5,
    "r" : 0.00176,
    "x" : 0.00798,
    "b" : 0.0021,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 5,
    "r" : 0.0241,
    "x" : 0.108,
    "b" : 0.0284,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 5,
    "to" : 6,
    "r" : 0.0119,
    "x" : 0.054,
    "b" : 0.01426,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 7,
    "r" : 0.00459,
    "x" : 0.0208,
    "b" : 0.0055,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 8,
    "to" : 9,
    "r" : 0.00244,
    "x" : 0.0305,
    "b" : 1.162,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 8,
    "to" : 5,
    "r" : 0.0,
    "x" : 0.0267,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.985,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 10,
    "r" : 0.00258,
    "x" : 0.0322,
    "b" : 1.23,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 11,
    "r" : 0.0209,
    "x" : 0.0688,
    "b" : 0.01748,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 5,
    "to" : 11,
    "r" : 0.0203,
    "x" : 0.0682,
    "b" : 0.01738,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 11,
    "to" : 12,
    "r" : 0.00595,
    "x" : 0.0196,
    "b" : 0.00502,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 12,
    "r" : 0.0187,
    "x" : 0.0616,
    "b" : 0.01572,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 12,
    "r" : 0.0484,
    "x" : 0.16,
    "b" : 0.0406,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 7,
    "to" : 12,
    "r" : 0.00862,
    "x" : 0.034,
    "b" : 0.00874,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 11,
    "to" : 13,
    "r" : 0.02225,
    "x" : 0.0731,
    "b" : 0.01876,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 14,
    "r" : 0.0215,
    "x" : 0.0707,
    "b" : 0.01816,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 13,
    "to" : 15,
    "r" : 0.0744,
    "x" : 0.2444,
    "b" : 0.06268,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 14,
    "to" : 15,
    "r" : 0.0595,
    "x" : 0.195,
    "b" : 0.0502,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 16,
    "r" : 0.0212,
    "x" : 0.0834,
    "b" : 0.0214,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 17,
    "r" : 0.0132,
    "x" : 0.0437,
    "b" : 0.0444,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 16,
    "to" : 17,
    "r" : 0.0454,
    "x" : 0.1801,
    "b" : 0.0466,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 17,
    "to" : 18,
    "r" : 0.0123,
    "x" : 0.0505,
    "b" : 0.01298,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 18,
    "to" : 19,
    "r" : 0.01119,
    "x" : 0.0493,
    "b" : 0.01142,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 19,
    "to" : 20,
    "r" : 0.0252,
    "x" : 0.117,
    "b" : 0.0298,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 19,
    "r" : 0.012,
    "x" : 0.0394,
    "b" : 0.0101,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 20,
    "to" : 21,
    "r" : 0.0183,
    "x" : 0.0849,
    "b" : 0.0216,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 21,
    "to" : 22,
    "r" : 0.0209,
    "x" : 0.097,
    "b" : 0.0246,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 22,
    "to" : 23,
    "r" : 0.0342,
    "x" : 0.159,
    "b" : 0.0404,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 23,
    "to" : 24,
    "r" : 0.0135,
    "x" : 0.0492,
    "b" : 0.0498,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 23,
    "to" : 25,
    "r" : 0.0156,
    "x" : 0.08,
    "b" : 0.0864,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 26,
    "to" : 25,
    "r" : 0.0,
    "x" : 0.0382,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.96,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 25,
    "to" : 27,
    "r" : 0.0318,
    "x" : 0.163,
    "b" : 0.1764,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 28,
    "r" : 0.01913,
    "x" : 0.0855,
    "b" : 0.0216,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 28,
    "to" : 29,
    "r" : 0.0237,
    "x" : 0.0943,
    "b" : 0.0238,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 30,
    "to" : 17,
    "r" : 0.0,
    "x" : 0.0388,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.96,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 8,
    "to" : 30,
    "r" : 0.00431,
    "x" : 0.0504,
    "b" : 0.514,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 26,
    "to" : 30,
    "r" : 0.00799,
    "x" : 0.086,
    "b" : 0.908,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 17,
    "to" : 31,
    "r" : 0.0474,
    "x" : 0.1563,
    "b" : 0.0399,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 29,
    "to" : 31,
    "r" : 0.0108,
    "x" : 0.0331,
    "b" : 0.0083,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 23,
    "to" : 32,
    "r" : 0.0317,
    "x" : 0.1153,
    "b" : 0.1173,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 31,
    "to" : 32,
    "r" : 0.0298,
    "x" : 0.0985,
    "b" : 0.0251,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 32,
    "r" : 0.0229,
    "x" : 0.0755,
    "b" : 0.01926,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 33,
    "r" : 0.038,
    "x" : 0.1244,
    "b" : 0.03194,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 19,
    "to" : 34,
    "r" : 0.0752,
    "x" : 0.247,
    "b" : 0.0632,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 35,
    "to" : 36,
    "r" : 0.00224,
    "x" : 0.0102,
    "b" : 0.00268,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 35,
    "to" : 37,
    "r" : 0.011,
    "x" : 0.0497,
    "b" : 0.01318,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 33,
    "to" : 37,
    "r" : 0.0415,
    "x" : 0.142,
    "b" : 0.0366,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 34,
    "to" : 36,
    "r" : 0.00871,
    "x" : 0.0268,
    "b" : 0.00568,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 34,
    "to" : 37,
    "r" : 0.00256,
    "x" : 0.0094,
    "b" : 0.00984,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 38,
    "to" : 37,
    "r" : 0.0,
    "x" : 0.0375,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.935,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 37,
    "to" : 39,
    "r" : 0.0321,
    "x" : 0.106,
    "b" : 0.027,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 37,
    "to" : 40,
    "r" : 0.0593,
    "x" : 0.168,
    "b" : 0.042,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 30,
    "to" : 38,
    "r" : 0.00464,
    "x" : 0.054,
    "b" : 0.422,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 39,
    "to" : 40,
    "r" : 0.0184,
    "x" : 0.0605,
    "b" : 0.01552,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 40,
    "to" : 41,
    "r" : 0.0145,
    "x" : 0.0487,
    "b" : 0.01222,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 40,
    "to" : 42,
    "r" : 0.0555,
    "x" : 0.183,
    "b" : 0.0466,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 41,
    "to" : 42,
    "r" : 0.041,
    "x" : 0.135,
    "b" : 0.0344,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 43,
    "to" : 44,
    "r" : 0.0608,
    "x" : 0.2454,
    "b" : 0.06068,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 34,
    "to" : 43,
    "r" : 0.0413,
    "x" : 0.1681,
    "b" : 0.04226,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 44,
    "to" : 45,
    "r" : 0.0224,
    "x" : 0.0901,
    "b" : 0.0224,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 45,
    "to" : 46,
    "r" : 0.04,
    "x" : 0.1356,
    "b" : 0.0332,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 46,
    "to" : 47,
    "r" : 0.038,
    "x" : 0.127,
    "b" : 0.0316,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 46,
    "to" : 48,
    "r" : 0.0601,
    "x" : 0.189,
    "b" : 0.0472,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 47,
    "to" : 49,
    "r" : 0.0191,
    "x" : 0.0625,
    "b" : 0.01604,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 42,
    "to" : 49,
    "r" : 0.0715,
    "x" : 0.323,
    "b" : 0.086,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 42,
    "to" : 49,
    "r" : 0.0715,
    "x" : 0.323,
    "b" : 0.086,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 45,
    "to" : 49,
    "r" : 0.0684,
    "x" : 0.186,
    "b" : 0.0444,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 48,
    "to" : 49,
    "r" : 0.0179,
    "x" : 0.0505,
    "b" : 0.01258,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 50,
    "r" : 0.0267,
    "x" : 0.0752,
    "b" : 0.01874,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 51,
    "r" : 0.0486,
    "x" : 0.137,
    "b" : 0.0342,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 51,
    "to" : 52,
    "r" : 0.0203,
    "x" : 0.0588,
    "b" : 0.01396,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 52,
    "to" : 53,
    "r" : 0.0405,
    "x" : 0.1635,
    "b" : 0.04058,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 53,
    "to" : 54,
    "r" : 0.0263,
    "x" : 0.122,
    "b" : 0.031,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 54,
    "r" : 0.073,
    "x" : 0.289,
    "b" : 0.0738,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 54,
    "r" : 0.0869,
    "x" : 0.291,
    "b" : 0.073,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 54,
    "to" : 55,
    "r" : 0.0169,
    "x" : 0.0707,
    "b" : 0.0202,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 54,
    "to" : 56,
    "r" : 0.00275,
    "x" : 0.00955,
    "b" : 0.00732,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 55,
    "to" : 56,
    "r" : 0.00488,
    "x" : 0.0151,
    "b" : 0.00374,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 57,
    "r" : 0.0343,
    "x" : 0.0966,
    "b" : 0.0242,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 50,
    "to" : 57,
    "r" : 0.0474,
    "x" : 0.134,
    "b" : 0.0332,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 58,
    "r" : 0.0343,
    "x" : 0.0966,
    "b" : 0.0242,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 51,
    "to" : 58,
    "r" : 0.0255,
    "x" : 0.0719,
    "b" : 0.01788,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 54,
    "to" : 59,
    "r" : 0.0503,
    "x" : 0.2293,
    "b" : 0.0598,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 59,
    "r" : 0.0825,
    "x" : 0.251,
    "b" : 0.0569,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 59,
    "r" : 0.0803,
    "x" : 0.239,
    "b" : 0.0536,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 55,
    "to" : 59,
    "r" : 0.04739,
    "x" : 0.2158,
    "b" : 0.05646,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 59,
    "to" : 60,
    "r" : 0.0317,
    "x" : 0.145,
    "b" : 0.0376,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 59,
    "to" : 61,
    "r" : 0.0328,
    "x" : 0.15,
    "b" : 0.0388,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 60,
    "to" : 61,
    "r" : 0.00264,
    "x" : 0.0135,
    "b" : 0.01456,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 60,
    "to" : 62,
    "r" : 0.0123,
    "x" : 0.0561,
    "b" : 0.01468,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 61,
    "to" : 62,
    "r" : 0.00824,
    "x" : 0.0376,
    "b" : 0.0098,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 63,
    "to" : 59,
    "r" : 0.0,
    "x" : 0.0386,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.96,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 63,
    "to" : 64,
    "r" : 0.00172,
    "x" : 0.02,
    "b" : 0.216,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 64,
    "to" : 61,
    "r" : 0.0,
    "x" : 0.0268,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.985,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 38,
    "to" : 65,
    "r" : 0.00901,
    "x" : 0.0986,
    "b" : 1.046,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 64,
    "to" : 65,
    "r" : 0.00269,
    "x" : 0.0302,
    "b" : 0.38,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 66,
    "r" : 0.018,
    "x" : 0.0919,
    "b" : 0.0248,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 66,
    "r" : 0.018,
    "x" : 0.0919,
    "b" : 0.0248,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 62,
    "to" : 66,
    "r" : 0.0482,
    "x" : 0.218,
    "b" : 0.0578,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 62,
    "to" : 67,
    "r" : 0.0258,
    "x" : 0.117,
    "b" : 0.031,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 65,
    "to" : 66,
    "r" : 0.0,
    "x" : 0.037,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.935,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 66,
    "to" : 67,
    "r" : 0.0224,
    "x" : 0.1015,
    "b" : 0.02682,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 65,
    "to" : 68,
    "r" : 0.00138,
    "x" : 0.016,
    "b" : 0.638,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 47,
    "to" : 69,
    "r" : 0.0844,
    "x" : 0.2778,
    "b" : 0.07092,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 69,
    "r" : 0.0985,
    "x" : 0.324,
    "b" : 0.0828,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 68,
    "to" : 69,
    "r" : 0.0,
    "x" : 0.037,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.935,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 69,
    "to" : 70,
    "r" : 0.03,
    "x" : 0.127,
    "b" : 0.122,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 70,
    "r" : 0.00221,
    "x" : 0.4115,
    "b" : 0.10198,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 70,
    "to" : 71,
    "r" : 0.00882,
    "x" : 0.0355,
    "b" : 0.00878,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 72,
    "r" : 0.0488,
    "x" : 0.196,
    "b" : 0.0488,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 71,
    "to" : 72,
    "r" : 0.0446,
    "x" : 0.18,
    "b" : 0.04444,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 71,
    "to" : 73,
    "r" : 0.00866,
    "x" : 0.0454,
    "b" : 0.01178,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 70,
    "to" : 74,
    "r" : 0.0401,
    "x" : 0.1323,
    "b" : 0.03368,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 70,
    "to" : 75,
    "r" : 0.0428,
    "x" : 0.141,
    "b" : 0.036,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 69,
    "to" : 75,
    "r" : 0.0405,
    "x" : 0.122,
    "b" : 0.124,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 74,
    "to" : 75,
    "r" : 0.0123,
    "x" : 0.0406,
    "b" : 0.01034,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 76,
    "to" : 77,
    "r" : 0.0444,
    "x" : 0.148,
    "b" : 0.0368,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 69,
    "to" : 77,
    "r" : 0.0309,
    "x" : 0.101,
    "b" : 0.1038,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 75,
    "to" : 77,
    "r" : 0.0601,
    "x" : 0.1999,
    "b" : 0.04978,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 77,
    "to" : 78,
    "r" : 0.00376,
    "x" : 0.0124,
    "b" : 0.01264,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 78,
    "to" : 79,
    "r" : 0.00546,
    "x" : 0.0244,
    "b" : 0.00648,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 77,
    "to" : 80,
    "r" : 0.017,
    "x" : 0.0485,
    "b" : 0.0472,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 77,
    "to" : 80,
    "r" : 0.0294,
    "x" : 0.105,
    "b" : 0.0228,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 79,
    "to" : 80,
    "r" : 0.0156,
    "x" : 0.0704,
    "b" : 0.0187,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 68,
    "to" : 81,
    "r" : 0.00175,
    "x" : 0.0202,
    "b" : 0.808,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 81,
    "to" : 80,
    "r" : 0.0,
    "x" : 0.037,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.935,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 77,
    "to" : 82,
    "r" : 0.0298,
    "x" : 0.0853,
    "b" : 0.08174,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 82,
    "to" : 83,
    "r" : 0.0112,
    "x" : 0.03665,
    "b" : 0.03796,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 83,
    "to" : 84,
    "r" : 0.0625,
    "x" : 0.132,
    "b" : 0.0258,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 83,
    "to" : 85,
    "r" : 0.043,
    "x" : 0.148,
    "b" : 0.0348,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 84,
    "to" : 85,
    "r" : 0.0302,
    "x" : 0.0641,
    "b" : 0.01234,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 85,
    "to" : 86,
    "r" : 0.035,
    "x" : 0.123,
    "b" : 0.0276,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 86,
    "to" : 87,
    "r" : 0.02828,
    "x" : 0.2074,
    "b" : 0.0445,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 85,
    "to" : 88,
    "r" : 0.02,
    "x" : 0.102,
    "b" : 0.0276,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 85,
    "to" : 89,
    "r" : 0.0239,
    "x" : 0.173,
    "b" : 0.047,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 88,
    "to" : 89,
    "r" : 0.0139,
    "x" : 0.0712,
    "b" : 0.01934,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 89,
    "to" : 90,
    "r" : 0.0518,
    "x" : 0.188,
    "b" : 0.0528,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 89,
    "to" : 90,
    "r" : 0.0238,
    "x" : 0.0997,
    "b" : 0.106,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 90,
    "to" : 91,
    "r" : 0.0254,
    "x" : 0.0836,
    "b" : 0.0214,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 89,
    "to" : 92,
    "r" : 0.0099,
    "x" : 0.0505,
    "b" : 0.0548,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 89,
    "to" : 92,
    "r" : 0.0393,
    "x" : 0.1581,
    "b" : 0.0414,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 91,
    "to" : 92,
    "r" : 0.0387,
    "x" : 0.1272,
    "b" : 0.03268,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 92,
    "to" : 93,
    "r" : 0.0258,
    "x" : 0.0848,
    "b" : 0.0218,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 92,
    "to" : 94,
    "r" : 0.0481,
    "x" : 0.158,
    "b" : 0.0406,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 93,
    "to" : 94,
    "r" : 0.0223,
    "x" : 0.0732,
    "b" : 0.01876,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 94,
    "to" : 95,
    "r" : 0.0132,
    "x" : 0.0434,
    "b" : 0.0111,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 80,
    "to" : 96,
    "r" : 0.0356,
    "x" : 0.182,
    "b" : 0.0494,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 82,
    "to" : 96,
    "r" : 0.0162,
    "x" : 0.053,
    "b" : 0.0544,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 94,
    "to" : 96,
    "r" : 0.0269,
    "x" : 0.0869,
    "b" : 0.023,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 80,
    "to" : 97,
    "r" : 0.0183,
    "x" : 0.0934,
    "b" : 0.0254,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 80,
    "to" : 98,
    "r" : 0.0238,
    "x" : 0.108,
    "b" : 0.0286,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 80,
    "to" : 99,
    "r" : 0.0454,
    "x" : 0.206,
    "b" : 0.0546,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 92,
    "to" : 100,
    "r" : 0.0648,
    "x" : 0.295,
    "b" : 0.0472,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 94,
    "to" : 100,
    "r" : 0.0178,
    "x" : 0.058,
    "b" : 0.0604,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 95,
    "to" : 96,
    "r" : 0.0171,
    "x" : 0.0547,
    "b" : 0.01474,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 96,
    "to" : 97,
    "r" : 0.0173,
    "x" : 0.0885,
    "b" : 0.024,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 98,
    "to" : 100,
    "r" : 0.0397,
    "x" : 0.179,
    "b" : 0.0476,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 99,
    "to" : 100,
    "r" : 0.018,
    "x" : 0.0813,
    "b" : 0.0216,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 100,
    "to" : 101,
    "r" : 0.0277,
    "x" : 0.1262,
    "b" : 0.0328,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 92,
    "to" : 102,
    "r" : 0.0123,
    "x" : 0.0559,
    "b" : 0.01464,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 101,
    "to" : 102,
    "r" : 0.0246,
    "x" : 0.112,
    "b" : 0.0294,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 100,
    "to" : 103,
    "r" : 0.016,
    "x" : 0.0525,
    "b" : 0.0536,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 100,
    "to" : 104,
    "r" : 0.0451,
    "x" : 0.204,
    "b" : 0.0541,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 103,
    "to" : 104,
    "r" : 0.0466,
    "x" : 0.1584,
    "b" : 0.0407,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 103,
    "to" : 105,
    "r" : 0.0535,
    "x" : 0.1625,
    "b" : 0.0408,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 100,
    "to" : 106,
    "r" : 0.0605,
    "x" : 0.229,
    "b" : 0.062,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 104,
    "to" : 105,
    "r" : 0.00994,
    "x" : 0.0378,
    "b" : 0.00986,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 105,
    "to" : 106,
    "r" : 0.014,
    "x" : 0.0547,
    "b" : 0.01434,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 105,
    "to" : 107,
    "r" : 0.053,
    "x" : 0.183,
    "b" : 0.0472,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 105,
    "to" : 108,
    "r" : 0.0261,
    "x" : 0.0703,
    "b" : 0.01844,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 106,
    "to" : 107,
    "r" : 0.053,
    "x" : 0.183,
    "b" : 0.0472,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 108,
    "to" : 109,
    "r" : 0.0105,
    "x" : 0.0288,
    "b" : 0.0076,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 103,
    "to" : 110,
    "r" : 0.03906,
    "x" : 0.1813,
    "b" : 0.0461,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 109,
    "to" : 110,
    "r" : 0.0278,
    "x" : 0.0762,
    "b" : 0.0202,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 110,
    "to" : 111,
    "r" : 0.022,
    "x" : 0.0755,
    "b" : 0.02,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 110,
    "to" : 112,
    "r" : 0.0247,
    "x" : 0.064,
    "b" : 0.062,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 17,
    "to" : 113,
    "r" : 0.00913,
    "x" : 0.0301,
    "b" : 0.00768,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 32,
    "to" : 113,
    "r" : 0.0615,
    "x" : 0.203,
    "b" : 0.0518,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 32,
    "to" : 114,
    "r" : 0.0135,
    "x" : 0.0612,
    "b" : 0.01628,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 115,
    "r" : 0.0164,
    "x" : 0.0741,
    "b" : 0.01972,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 114,
    "to" : 115,
    "r" : 0.0023,
    "x" : 0.0104,
    "b" : 0.00276,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 68,
    "to" : 116,
    "r" : 3.4E-4,
    "x" : 0.00405,
    "b" : 0.164,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 117,
    "r" : 0.0329,
    "x" : 0.14,
    "b" : 0.0358,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 75,
    "to" : 118,
    "r" : 0.0145,
    "x" : 0.0481,
    "b" : 0.01198,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 76,
    "to" : 118,
    "r" : 0.0164,
    "x" : 0.0544,
    "b" : 0.01356,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  } ]
}