{
  "caseName" : "ieee57",
  "baseMva" : 100.0,
  "version" : "2",
  "buses" : [ {
    "number" : 1,
    "type" : "REF",
    "realPowerDemand" : 55.0,
    "reactivePowerDemand" : 17.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.04,
    "voltageAngle" : 0.0,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 2,
    "type" : "PV",
    "realPowerDemand" : 3.0,
    "reactivePowerDemand" : 88.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -1.18,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 3,
    "type" : "PV",
    "realPowerDemand" : 41.0,
    "reactivePowerDemand" : 21.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : -5.97,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 4,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.981,
    "voltageAngle" : -7.32,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 5,
    "type" : "PQ",
    "realPowerDemand" : 13.0,
    "reactivePowerDemand" : 4.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.976,
    "voltageAngle" : -8.52,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 6,
    "type" : "PV",
    "realPowerDemand" : 75.0,
    "reactivePowerDemand" : 2.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : -8.65,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 7,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.984,
    "voltageAngle" : -7.58,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 8,
    "type" : "PV",
    "realPowerDemand" : 150.0,
    "reactivePowerDemand" : 22.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.005,
    "voltageAngle" : -4.45,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 9,
    "type" : "PV",
    "realPowerDemand" : 121.0,
    "reactivePowerDemand" : 26.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : -9.56,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 10,
    "type" : "PQ",
    "realPowerDemand" : 5.0,
    "reactivePowerDemand" : 2.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.986,
    "voltageAngle" : -11.43,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 11,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.974,
    "voltageAngle" : -10.17,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 12,
    "type" : "PV",
    "realPowerDemand" : 377.0,
    "reactivePowerDemand" : 24.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.015,
    "voltageAngle" : -10.46,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 13,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 2.3,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.979,
    "voltageAngle" : -9.79,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 14,
    "type" : "PQ",
    "realPowerDemand" : 10.5,
    "reactivePowerDemand" : 5.3,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : -9.33,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 15,
    "type" : "PQ",
    "realPowerDemand" : 22.0,
    "reactivePowerDemand" : 5.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.988,
    "voltageAngle" : -7.18,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 16,
    "type" : "PQ",
    "realPowerDemand" : 43.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.013,
    "voltageAngle" : -8.85,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 17,
    "type" : "PQ",
    "realPowerDemand" : 42.0,
    "reactivePowerDemand" : 8.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.017,
    "voltageAngle" : -5.39,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 18,
    "type" : "PQ",
    "realPowerDemand" : 27.2,
    "reactivePowerDemand" : 9.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 10.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.001,
    "voltageAngle" : -11.71,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 19,
    "type" : "PQ",
    "realPowerDemand" : 3.3,
    "reactivePowerDemand" : 0.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.97,
    "voltageAngle" : -13.2,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 20,
    "type" : "PQ",
    "realPowerDemand" : 2.3,
    "reactivePowerDemand" : 1.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.964,
    "voltageAngle" : -13.41,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 21,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.008,
    "voltageAngle" : -12.89,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 22,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -12.84,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 23,
    "type" : "PQ",
    "realPowerDemand" : 6.3,
    "reactivePowerDemand" : 2.1,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.008,
    "voltageAngle" : -12.91,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 24,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.999,
    "voltageAngle" : -13.25,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 25,
    "type" : "PQ",
    "realPowerDemand" : 6.3,
    "reactivePowerDemand" : 3.2,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 5.9,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.982,
    "voltageAngle" : -18.13,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 26,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.959,
    "voltageAngle" : -12.95,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 27,
    "type" : "PQ",
    "realPowerDemand" : 9.3,
    "reactivePowerDemand" : 0.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.982,
    "voltageAngle" : -11.48,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 28,
    "type" : "PQ",
    "realPowerDemand" : 4.6,
    "reactivePowerDemand" : 2.3,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.997,
    "voltageAngle" : -10.45,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 29,
    "type" : "PQ",
    "realPowerDemand" : 17.0,
    "reactivePowerDemand" : 2.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -9.75,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 30,
    "type" : "PQ",
    "realPowerDemand" : 3.6,
    "reactivePowerDemand" : 1.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.962,
    "voltageAngle" : -18.68,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 31,
    "type" : "PQ",
    "realPowerDemand" : 5.8,
    "reactivePowerDemand" : 2.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.936,
    "voltageAngle" : -19.34,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 32,
    "type" : "PQ",
    "realPowerDemand" : 1.6,
    "reactivePowerDemand" : 0.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.949,
    "voltageAngle" : -18.46,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 33,
    "type" : "PQ",
    "realPowerDemand" : 3.8,
    "reactivePowerDemand" : 1.9,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.947,
    "voltageAngle" : -18.5,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 34,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.959,
    "voltageAngle" : -14.1,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 35,
    "type" : "PQ",
    "realPowerDemand" : 6.0,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.966,
    "voltageAngle" : -13.86,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 36,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.976,
    "voltageAngle" : -13.59,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 37,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.985,
    "voltageAngle" : -13.41,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 38,
    "type" : "PQ",
    "realPowerDemand" : 14.0,
    "reactivePowerDemand" : 7.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.013,
    "voltageAngle" : -12.71,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 39,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.983,
    "voltageAngle" : -13.46,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 40,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.973,
    "voltageAngle" : -13.62,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 41,
    "type" : "PQ",
    "realPowerDemand" : 6.3,
    "reactivePowerDemand" : 3.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.996,
    "voltageAngle" : -14.05,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 42,
    "type" : "PQ",
    "realPowerDemand" : 7.1,
    "reactivePowerDemand" : 4.4,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.966,
    "voltageAngle" : -15.5,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 43,
    "type" : "PQ",
    "realPowerDemand" : 2.0,
    "reactivePowerDemand" : 1.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.01,
    "voltageAngle" : -11.33,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 44,
    "type" : "PQ",
    "realPowerDemand" : 12.0,
    "reactivePowerDemand" : 1.8,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.017,
    "voltageAngle" : -11.86,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 45,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.036,
    "voltageAngle" : -9.25,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 46,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.05,
    "voltageAngle" : -11.89,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 47,
    "type" : "PQ",
    "realPowerDemand" : 29.7,
    "reactivePowerDemand" : 11.6,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.033,
    "voltageAngle" : -12.49,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 48,
    "type" : "PQ",
    "realPowerDemand" : 0.0,
    "reactivePowerDemand" : 0.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.027,
    "voltageAngle" : -12.59,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 49,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 8.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.036,
    "voltageAngle" : -12.92,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 50,
    "type" : "PQ",
    "realPowerDemand" : 21.0,
    "reactivePowerDemand" : 10.5,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.023,
    "voltageAngle" : -13.39,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 51,
    "type" : "PQ",
    "realPowerDemand" : 18.0,
    "reactivePowerDemand" : 5.3,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.052,
    "voltageAngle" : -12.52,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 52,
    "type" : "PQ",
    "realPowerDemand" : 4.9,
    "reactivePowerDemand" : 2.2,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.98,
    "voltageAngle" : -11.47,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 53,
    "type" : "PQ",
    "realPowerDemand" : 20.0,
    "reactivePowerDemand" : 10.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 6.3,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.971,
    "voltageAngle" : -12.23,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 54,
    "type" : "PQ",
    "realPowerDemand" : 4.1,
    "reactivePowerDemand" : 1.4,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.996,
    "voltageAngle" : -11.69,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 55,
    "type" : "PQ",
    "realPowerDemand" : 6.8,
    "reactivePowerDemand" : 3.4,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 1.031,
    "voltageAngle" : -10.78,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 56,
    "type" : "PQ",
    "realPowerDemand" : 7.6,
    "reactivePowerDemand" : 2.2,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.968,
    "voltageAngle" : -16.04,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  }, {
    "number" : 57,
    "type" : "PQ",
    "realPowerDemand" : 6.7,
    "reactivePowerDemand" : 2.0,
    "shuntConductance" : 0.0,
    "shuntSusceptance" : 0.0,
    "areaNumber" : 1,
    "voltageMagnitude" : 0.965,
    "voltageAngle" : -16.56,
    "baseVoltage" : 0.0,
    "lossZone" : 1,
    "maximumVoltageMagnitude" : 1.06,
    "minimumVoltageMagnitude" : 0.94
  } ],
  "generators" : [ {
    "number" : 1,
    "realPowerOutput" : 128.9,
    "reactivePowerOutput" : -16.1,
    "maximumReactivePowerOutput" : 10.0,
    "minimumReactivePowerOutput" : 0.0,
    "voltageMagnitudeSetpoint" : 1.04,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 575.88,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 2,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : -0.8,
    "maximumReactivePowerOutput" : 50.0,
    "minimumReactivePowerOutput" : -17.0,
    "voltageMagnitudeSetpoint" : 1.01,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 3,
    "realPowerOutput" : 40.0,
    "reactivePowerOutput" : -1.0,
    "maximumReactivePowerOutput" : 60.0,
    "minimumReactivePowerOutput" : -10.0,
    "voltageMagnitudeSetpoint" : 0.985,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 140.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 6,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 0.8,
    "maximumReactivePowerOutput" : 25.0,
    "minimumReactivePowerOutput" : -8.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 8,
    "realPowerOutput" : 450.0,
    "reactivePowerOutput" : 62.1,
    "maximumReactivePowerOutput" : 200.0,
    "minimumReactivePowerOutput" : -140.0,
    "voltageMagnitudeSetpoint" : 1.005,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 550.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 9,
    "realPowerOutput" : 0.0,
    "reactivePowerOutput" : 2.2,
    "maximumReactivePowerOutput" : 9.0,
    "minimumReactivePowerOutput" : -3.0,
    "voltageMagnitudeSetpoint" : 0.98,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 100.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  }, {
    "number" : 12,
    "realPowerOutput" : 310.0,
    "reactivePowerOutput" : 128.5,
    "maximumReactivePowerOutput" : 155.0,
    "minimumReactivePowerOutput" : -150.0,
    "voltageMagnitudeSetpoint" : 1.015,
    "totalMbase" : 100.0,
    "status" : 1,
    "maximumRealPowerOutput" : 410.0,
    "minimumRealPowerOutput" : 0.0,
    "pc1" : 0.0,
    "pc2" : 0.0,
    "qc1Min" : 0.0,
    "qc1Max" : 0.0,
    "qc2Min" : 0.0,
    "qc2Max" : 0.0,
    "rampAgc" : 0.0,
    "rampTenMinutes" : 0.0,
    "rampThirtyMinutes" : 0.0,
    "rampQ" : 0.0,
    "apf" : 0.0
  } ],
  "branches" : [ {
    "from" : 1,
    "to" : 2,
    "r" : 0.0083,
    "x" : 0.028,
    "b" : 0.129,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 2,
    "to" : 3,
    "r" : 0.0298,
    "x" : 0.085,
    "b" : 0.0818,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 4,
    "r" : 0.0112,
    "x" : 0.0366,
    "b" : 0.038,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 5,
    "r" : 0.0625,
    "x" : 0.132,
    "b" : 0.0258,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 6,
    "r" : 0.043,
    "x" : 0.148,
    "b" : 0.0348,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 7,
    "r" : 0.02,
    "x" : 0.102,
    "b" : 0.0276,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 6,
    "to" : 8,
    "r" : 0.0339,
    "x" : 0.173,
    "b" : 0.047,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 8,
    "to" : 9,
    "r" : 0.0099,
    "x" : 0.0505,
    "b" : 0.0548,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 10,
    "r" : 0.0369,
    "x" : 0.1679,
    "b" : 0.044,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 11,
    "r" : 0.0258,
    "x" : 0.0848,
    "b" : 0.0218,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 12,
    "r" : 0.0648,
    "x" : 0.295,
    "b" : 0.0772,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 13,
    "r" : 0.0481,
    "x" : 0.158,
    "b" : 0.0406,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 13,
    "to" : 14,
    "r" : 0.0132,
    "x" : 0.0434,
    "b" : 0.011,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 13,
    "to" : 15,
    "r" : 0.0269,
    "x" : 0.0869,
    "b" : 0.023,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 15,
    "r" : 0.0178,
    "x" : 0.091,
    "b" : 0.0988,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 16,
    "r" : 0.0454,
    "x" : 0.206,
    "b" : 0.0546,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 1,
    "to" : 17,
    "r" : 0.0238,
    "x" : 0.108,
    "b" : 0.0286,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 3,
    "to" : 15,
    "r" : 0.0162,
    "x" : 0.053,
    "b" : 0.0544,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 18,
    "r" : 0.0,
    "x" : 0.555,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.97,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 4,
    "to" : 18,
    "r" : 0.0,
    "x" : 0.43,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.978,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 5,
    "to" : 6,
    "r" : 0.0302,
    "x" : 0.0641,
    "b" : 0.0124,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 7,
    "to" : 8,
    "r" : 0.0139,
    "x" : 0.0712,
    "b" : 0.0194,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 12,
    "r" : 0.0277,
    "x" : 0.1262,
    "b" : 0.0328,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 11,
    "to" : 13,
    "r" : 0.0223,
    "x" : 0.0732,
    "b" : 0.0188,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 13,
    "r" : 0.0178,
    "x" : 0.058,
    "b" : 0.0604,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 16,
    "r" : 0.018,
    "x" : 0.0813,
    "b" : 0.0216,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 12,
    "to" : 17,
    "r" : 0.0397,
    "x" : 0.179,
    "b" : 0.0476,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 14,
    "to" : 15,
    "r" : 0.0171,
    "x" : 0.0547,
    "b" : 0.0148,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 18,
    "to" : 19,
    "r" : 0.461,
    "x" : 0.685,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 19,
    "to" : 20,
    "r" : 0.283,
    "x" : 0.434,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 21,
    "to" : 20,
    "r" : 0.0,
    "x" : 0.7767,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 1.043,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 21,
    "to" : 22,
    "r" : 0.0736,
    "x" : 0.117,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 22,
    "to" : 23,
    "r" : 0.0099,
    "x" : 0.0152,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 23,
    "to" : 24,
    "r" : 0.166,
    "x" : 0.256,
    "b" : 0.0084,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 25,
    "r" : 0.0,
    "x" : 1.182,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 1.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 25,
    "r" : 0.0,
    "x" : 1.23,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 1.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 24,
    "to" : 26,
    "r" : 0.0,
    "x" : 0.0473,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 1.043,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 26,
    "to" : 27,
    "r" : 0.165,
    "x" : 0.254,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 27,
    "to" : 28,
    "r" : 0.0618,
    "x" : 0.0954,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 28,
    "to" : 29,
    "r" : 0.0418,
    "x" : 0.0587,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 7,
    "to" : 29,
    "r" : 0.0,
    "x" : 0.0648,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.967,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 25,
    "to" : 30,
    "r" : 0.135,
    "x" : 0.202,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 30,
    "to" : 31,
    "r" : 0.326,
    "x" : 0.497,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 31,
    "to" : 32,
    "r" : 0.507,
    "x" : 0.755,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 32,
    "to" : 33,
    "r" : 0.0392,
    "x" : 0.036,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 34,
    "to" : 32,
    "r" : 0.0,
    "x" : 0.953,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.975,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 34,
    "to" : 35,
    "r" : 0.052,
    "x" : 0.078,
    "b" : 0.0032,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 35,
    "to" : 36,
    "r" : 0.043,
    "x" : 0.0537,
    "b" : 0.0016,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 36,
    "to" : 37,
    "r" : 0.029,
    "x" : 0.0366,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 37,
    "to" : 38,
    "r" : 0.0651,
    "x" : 0.1009,
    "b" : 0.002,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 37,
    "to" : 39,
    "r" : 0.0239,
    "x" : 0.0379,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 36,
    "to" : 40,
    "r" : 0.03,
    "x" : 0.0466,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 22,
    "to" : 38,
    "r" : 0.0192,
    "x" : 0.0295,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 11,
    "to" : 41,
    "r" : 0.0,
    "x" : 0.749,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.955,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 41,
    "to" : 42,
    "r" : 0.207,
    "x" : 0.352,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 41,
    "to" : 43,
    "r" : 0.0,
    "x" : 0.412,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 38,
    "to" : 44,
    "r" : 0.0289,
    "x" : 0.0585,
    "b" : 0.002,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 15,
    "to" : 45,
    "r" : 0.0,
    "x" : 0.1042,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.955,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 14,
    "to" : 46,
    "r" : 0.0,
    "x" : 0.0735,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.9,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 46,
    "to" : 47,
    "r" : 0.023,
    "x" : 0.068,
    "b" : 0.0032,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 47,
    "to" : 48,
    "r" : 0.0182,
    "x" : 0.0233,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 48,
    "to" : 49,
    "r" : 0.0834,
    "x" : 0.129,
    "b" : 0.0048,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 49,
    "to" : 50,
    "r" : 0.0801,
    "x" : 0.128,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 50,
    "to" : 51,
    "r" : 0.1386,
    "x" : 0.22,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 10,
    "to" : 51,
    "r" : 0.0,
    "x" : 0.0712,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.93,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 13,
    "to" : 49,
    "r" : 0.0,
    "x" : 0.191,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.895,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 29,
    "to" : 52,
    "r" : 0.1442,
    "x" : 0.187,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 52,
    "to" : 53,
    "r" : 0.0762,
    "x" : 0.0984,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 53,
    "to" : 54,
    "r" : 0.1878,
    "x" : 0.232,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 54,
    "to" : 55,
    "r" : 0.1732,
    "x" : 0.2265,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 11,
    "to" : 43,
    "r" : 0.0,
    "x" : 0.153,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.958,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 44,
    "to" : 45,
    "r" : 0.0624,
    "x" : 0.1242,
    "b" : 0.004,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 40,
    "to" : 56,
    "r" : 0.0,
    "x" : 1.195,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.958,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 41,
    "r" : 0.553,
    "x" : 0.549,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 56,
    "to" : 42,
    "r" : 0.2125,
    "x" : 0.354,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 39,
    "to" : 57,
    "r" : 0.0,
    "x" : 1.355,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.98,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 57,
    "to" : 56,
    "r" : 0.174,
    "x" : 0.26,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 38,
    "to" : 49,
    "r" : 0.115,
    "x" : 0.177,
    "b" : 0.003,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 38,
    "to" : 48,
    "r" : 0.0312,
    "x" : 0.0482,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.0,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  }, {
    "from" : 9,
    "to" : 55,
    "r" : 0.0,
    "x" : 0.1205,
    "b" : 0.0,
    "rateA" : 0.0,
    "rateB" : 0.0,
    "rateC" : 0.0,
    "ratio" : 0.94,
    "phaseShiftAngle" : 0.0,
    "status" : 1.0,
    "angMin" : -360.0,
    "angMax" : 360.0
  } ]
}