{
  "caseIdentification" : {
    "ic" : 0,
    "sbase" : 100.0,
    "rev" : 35,
    "xfrrat" : 0.0,
    "nxfrat" : 0.0,
    "basfrq" : 60.0,
    "title1" : " 08/19/93 UW ARCHIVE           100.0  1962 W IEEE 14 Bus Test Case",
    "title2" : ""
  },
  "buses" : [ {
    "i" : 1,
    "name" : "Bus 1       ",
    "baskv" : 138.0,
    "ide" : 3,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.06,
    "va" : 0.0,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 2,
    "name" : "Bus 2       ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.045,
    "va" : -4.9826,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 3,
    "name" : "Bus 3       ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.01,
    "va" : -12.725,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 4,
    "name" : "Bus 4       ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.01767,
    "va" : -10.3128,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 5,
    "name" : "Bus 5       ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.01951,
    "va" : -8.7738,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 6,
    "name" : "Bus 6       ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.07,
    "va" : -14.2209,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 7,
    "name" : "Bus 7       ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.06152,
    "va" : -13.3596,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 8,
    "name" : "Bus 8       ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.09,
    "va" : -13.3596,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 9,
    "name" : "Bus 9       ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.05593,
    "va" : -14.9385,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 10,
    "name" : "Bus 10      ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.05099,
    "va" : -15.0972,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 11,
    "name" : "Bus 11      ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.05691,
    "va" : -14.7906,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 12,
    "name" : "Bus 12      ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.05519,
    "va" : -15.0755,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 13,
    "name" : "Bus 13      ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.05038,
    "va" : -15.1562,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 14,
    "name" : "Bus 14      ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.03553,
    "va" : -16.0336,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  } ],
  "loads" : [ {
    "i" : 2,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 21.7,
    "ql" : 12.7,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 3,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 94.2,
    "ql" : 19.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 4,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 47.8,
    "ql" : -3.9,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 5,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 7.6,
    "ql" : 1.6,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 6,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 11.2,
    "ql" : 7.5,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 9,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 29.5,
    "ql" : 16.6,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 10,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 9.0,
    "ql" : 5.8,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 11,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 3.5,
    "ql" : 1.8,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 12,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 6.1,
    "ql" : 1.6,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 13,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 13.5,
    "ql" : 5.8,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 14,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 14.9,
    "ql" : 5.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : -0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  } ],
  "fixedShunts" : [ {
    "i" : 9,
    "id" : " 1",
    "status" : 1,
    "gl" : 0.0,
    "bl" : 19.0
  } ],
  "generators" : [ {
    "i" : 1,
    "id" : "1 ",
    "pg" : 232.392,
    "qg" : -16.549,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.06,
    "ireg" : 0,
    "mbase" : 615.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 10000.0,
    "pb" : -10000.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 2,
    "id" : "1 ",
    "pg" : 40.0,
    "qg" : 43.556,
    "qt" : 50.0,
    "qb" : -40.0,
    "vs" : 1.045,
    "ireg" : 0,
    "mbase" : 60.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 10000.0,
    "pb" : -10000.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 3,
    "id" : "1 ",
    "pg" : 0.0,
    "qg" : 25.075,
    "qt" : 40.0,
    "qb" : 0.0,
    "vs" : 1.01,
    "ireg" : 0,
    "mbase" : 60.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 10000.0,
    "pb" : -10000.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 6,
    "id" : "1 ",
    "pg" : 0.0,
    "qg" : 12.73,
    "qt" : 24.0,
    "qb" : -6.0,
    "vs" : 1.07,
    "ireg" : 0,
    "mbase" : 25.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 10000.0,
    "pb" : -10000.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 8,
    "id" : "1 ",
    "pg" : 0.0,
    "qg" : 17.623,
    "qt" : 24.0,
    "qb" : -6.0,
    "vs" : 1.09,
    "ireg" : 0,
    "mbase" : 25.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 10000.0,
    "pb" : -10000.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  } ],
  "nonTransformerBranches" : [ {
    "i" : 1,
    "j" : 2,
    "ckt" : "1 ",
    "r" : 0.01938,
    "x" : 0.05917,
    "b" : 0.0528,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 1,
    "j" : 5,
    "ckt" : "1 ",
    "r" : 0.05403,
    "x" : 0.22304,
    "b" : 0.0492,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 2,
    "j" : 3,
    "ckt" : "1 ",
    "r" : 0.04699,
    "x" : 0.19797,
    "b" : 0.0438,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 2,
    "j" : 4,
    "ckt" : "1 ",
    "r" : 0.05811,
    "x" : 0.17632,
    "b" : 0.034,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 2,
    "j" : 5,
    "ckt" : "1 ",
    "r" : 0.05695,
    "x" : 0.17388,
    "b" : 0.0346,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 3,
    "j" : 4,
    "ckt" : "1 ",
    "r" : 0.06701,
    "x" : 0.17103,
    "b" : 0.0128,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 4,
    "j" : 5,
    "ckt" : "1 ",
    "r" : 0.01335,
    "x" : 0.04211,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 6,
    "j" : 11,
    "ckt" : "1 ",
    "r" : 0.09498,
    "x" : 0.1989,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 6,
    "j" : 12,
    "ckt" : "1 ",
    "r" : 0.12291,
    "x" : 0.25581,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 6,
    "j" : 13,
    "ckt" : "1 ",
    "r" : 0.06615,
    "x" : 0.13027,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 7,
    "j" : 8,
    "ckt" : "1 ",
    "r" : 0.0,
    "x" : 0.17615,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 7,
    "j" : 9,
    "ckt" : "1 ",
    "r" : 0.0,
    "x" : 0.11001,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 9,
    "j" : 10,
    "ckt" : "1 ",
    "r" : 0.03181,
    "x" : 0.0845,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 9,
    "j" : 14,
    "ckt" : "1 ",
    "r" : 0.12711,
    "x" : 0.27038,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 10,
    "j" : 11,
    "ckt" : "1 ",
    "r" : 0.08205,
    "x" : 0.19207,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 12,
    "j" : 13,
    "ckt" : "1 ",
    "r" : 0.22092,
    "x" : 0.19988,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 13,
    "j" : 14,
    "ckt" : "1 ",
    "r" : 0.17093,
    "x" : 0.34802,
    "b" : 0.0,
    "rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  } ],
  "transformers" : [ {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 4,
    "j" : 7,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 0.978,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.20912,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 4,
    "j" : 9,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 0.969,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.55618,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 5,
    "j" : 6,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 0.932,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.25202,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  } ],
  "areas" : [ {
    "i" : 1,
    "isw" : 2,
    "pdes" : 0.0,
    "ptol" : 999.99,
    "arname" : "IEEE14      "
  } ],
  "twoTerminalDcTransmissionLines" : [ ],
  "voltageSourceConverterDcTransmissionLines" : [ ],
  "transformerImpedanceCorrections" : [ ],
  "multiTerminalDcTransmissionLines" : [ ],
  "lineGrouping" : [ ],
  "zones" : [ ],
  "interareaTransfer" : [ ],
  "owners" : [ {
    "i" : 1,
    "owname" : "1"
  } ],
  "facts" : [ ],
  "switchedShunts" : [ ],
  "gneDevice" : [ ],
  "inductionMachines" : [ ],
  "substations" : [ {
    "record" : {
      "is" : 1,
      "name" : "STATION 1",
      "lati" : 0.0,
      "srg" : 0.1,
      "long" : 0.0
    },
    "nodes" : [ {
      "ni" : 1,
      "name" : "NB1",
      "i" : 1,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 2,
      "name" : "NB2",
      "i" : 1,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 3,
      "name" : "NL2",
      "i" : 1,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 4,
      "name" : "NL5",
      "i" : 1,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 5,
      "name" : "NG1",
      "i" : 1,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    } ],
    "switchingDevices" : [ {
      "ni" : 1,
      "nj" : 2,
      "ckt" : "1 ",
      "name" : "Sw-BusBars",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 1,
      "nj" : 3,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus2",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 2,
      "nj" : 4,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus5",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 2,
      "nj" : 5,
      "ckt" : "1 ",
      "name" : "Sw-Gen1",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    } ],
    "equipmentTerminals" : [ {
      "i" : 1,
      "ni" : 5,
      "type" : "M",
      "id" : "1 ",
      "j" : 0,
      "k" : 0
    }, {
      "i" : 1,
      "ni" : 3,
      "type" : "B",
      "id" : "1 ",
      "j" : 2,
      "k" : 0
    }, {
      "i" : 1,
      "ni" : 4,
      "type" : "B",
      "id" : "1 ",
      "j" : 5,
      "k" : 0
    } ]
  }, {
    "record" : {
      "is" : 2,
      "name" : "STATION 5",
      "lati" : 0.0,
      "srg" : 0.1,
      "long" : 0.0
    },
    "nodes" : [ {
      "ni" : 1,
      "name" : "NB1",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 2,
      "name" : "NB2",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 3,
      "name" : "NL3",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 4,
      "name" : "NL4",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 5,
      "name" : "NL5",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 6,
      "name" : "NL1",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 7,
      "name" : "NG1",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    }, {
      "ni" : 8,
      "name" : "NLd1",
      "i" : 2,
      "status" : 1,
      "vm" : 1.0,
      "va" : 0.0
    } ],
    "switchingDevices" : [ {
      "ni" : 1,
      "nj" : 2,
      "ckt" : "1 ",
      "name" : "Sw-BusBars",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 1,
      "nj" : 6,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus1",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 1,
      "nj" : 7,
      "ckt" : "1 ",
      "name" : "Sw-Gen1",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 1,
      "nj" : 8,
      "ckt" : "1 ",
      "name" : "Sw-Load1",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 2,
      "nj" : 3,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus3",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 2,
      "nj" : 4,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus4",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    }, {
      "ni" : 2,
      "nj" : 5,
      "ckt" : "1 ",
      "name" : "Sw-BranchToBus5",
      "type" : 2,
      "status" : 1,
      "nstat" : 1,
      "x" : 0.0,
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0
    } ],
    "equipmentTerminals" : [ {
      "i" : 2,
      "ni" : 7,
      "type" : "M",
      "id" : "1 ",
      "j" : 0,
      "k" : 0
    }, {
      "i" : 2,
      "ni" : 8,
      "type" : "L",
      "id" : "1 ",
      "j" : 0,
      "k" : 0
    }, {
      "i" : 2,
      "ni" : 6,
      "type" : "B",
      "id" : "1 ",
      "j" : 1,
      "k" : 0
    }, {
      "i" : 2,
      "ni" : 3,
      "type" : "B",
      "id" : "1 ",
      "j" : 3,
      "k" : 0
    }, {
      "i" : 2,
      "ni" : 4,
      "type" : "B",
      "id" : "1 ",
      "j" : 4,
      "k" : 0
    }, {
      "i" : 2,
      "ni" : 5,
      "type" : "B",
      "id" : "1 ",
      "j" : 5,
      "k" : 0
    } ]
  } ]
}
