{
  "caseIdentification" : {
    "ic" : 0,
    "sbase" : 100.0,
    "rev" : 35,
    "xfrrat" : 0.0,
    "nxfrat" : 0.0,
    "basfrq" : 60.0,
    "title1" : "",
    "title2" : ""
  },
  "buses" : [ {
    "i" : 1,
    "name" : "1           ",
    "baskv" : 138.0,
    "ide" : 3,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.0,
    "va" : 0.0,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 2,
    "name" : "2           ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.99783,
    "va" : 0.0102,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 3,
    "name" : "3           ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.86395,
    "va" : 10.7472,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 4,
    "name" : "4           ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.88721,
    "va" : -0.4167,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 5,
    "name" : "5           ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.92693,
    "va" : -0.2237,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 6,
    "name" : "6           ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.90837,
    "va" : 0.3902,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 7,
    "name" : "7           ",
    "baskv" : 138.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.79668,
    "va" : -0.5811,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 8,
    "name" : "8           ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.80581,
    "va" : -0.8692,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 9,
    "name" : "9           ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.83528,
    "va" : 4.9829,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 10,
    "name" : "10          ",
    "baskv" : 138.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.88216,
    "va" : 3.7178,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 11,
    "name" : "11          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.83645,
    "va" : 12.6275,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 12,
    "name" : "12          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.84016,
    "va" : 11.7711,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 13,
    "name" : "13          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.83731,
    "va" : 15.4352,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 14,
    "name" : "14          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.83675,
    "va" : 18.741,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 15,
    "name" : "15          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.88542,
    "va" : 33.1896,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 16,
    "name" : "16          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.86242,
    "va" : 27.0625,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 17,
    "name" : "17          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.89595,
    "va" : 32.0375,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 18,
    "name" : "18          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.90125,
    "va" : 33.8753,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 19,
    "name" : "19          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.85215,
    "va" : 23.7833,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 20,
    "name" : "20          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.84969,
    "va" : 22.3112,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 21,
    "name" : "21          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.91143,
    "va" : 35.6336,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 22,
    "name" : "22          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 1.0,
    "va" : 37.4784,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 23,
    "name" : "23          ",
    "baskv" : 230.0,
    "ide" : 2,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.85006,
    "va" : 22.0594,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  }, {
    "i" : 24,
    "name" : "24          ",
    "baskv" : 230.0,
    "ide" : 1,
    "area" : 1,
    "zone" : 1,
    "owner" : 1,
    "vm" : 0.85521,
    "va" : 24.7952,
    "nvhi" : 1.1,
    "nvlo" : 0.9,
    "evhi" : 1.1,
    "evlo" : 0.9
  } ],
  "loads" : [ {
    "i" : 2,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 97.0,
    "ql" : 20.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 3,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 90.0,
    "ql" : 19.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 4,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 74.0,
    "ql" : 15.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 5,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 71.0,
    "ql" : 14.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 6,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 68.0,
    "ql" : 14.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 7,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 62.0,
    "ql" : 13.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 8,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 85.0,
    "ql" : 18.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 9,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 175.0,
    "ql" : 36.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 10,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 100.0,
    "ql" : 23.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 13,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 130.0,
    "ql" : 27.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 14,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 92.0,
    "ql" : 20.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 15,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 158.0,
    "ql" : 32.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 16,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 100.0,
    "ql" : 20.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 18,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 162.0,
    "ql" : 34.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 19,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 90.0,
    "ql" : 18.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  }, {
    "i" : 20,
    "id" : "1 ",
    "status" : 1,
    "area" : 1,
    "zone" : 1,
    "pl" : 65.0,
    "ql" : 13.0,
    "ip" : 0.0,
    "iq" : 0.0,
    "yp" : 0.0,
    "yq" : 0.0,
    "owner" : 1,
    "scale" : 1,
    "intrpt" : 0,
    "dgenp" : 0.0,
    "dgenq" : 0.0,
    "dgenm" : 0,
    "loadtype" : "            "
  } ],
  "fixedShunts" : [ ],
  "generators" : [ {
    "i" : 1,
    "id" : "1 ",
    "pg" : 35.849,
    "qg" : 180.357,
    "qt" : 9900.0,
    "qb" : -9900.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 2,
    "id" : "1 ",
    "pg" : 67.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 7,
    "id" : "1 ",
    "pg" : 64.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 13,
    "id" : "1 ",
    "pg" : 200.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 14,
    "id" : "1 ",
    "pg" : 0.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 15,
    "id" : "1 ",
    "pg" : 274.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 16,
    "id" : "1 ",
    "pg" : 245.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 18,
    "id" : "1 ",
    "pg" : 144.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 21,
    "id" : "1 ",
    "pg" : 294.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 22,
    "id" : "1 ",
    "pg" : 150.0,
    "qg" : 198.998,
    "qt" : 9900.0,
    "qb" : -9900.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  }, {
    "i" : 23,
    "id" : "1 ",
    "pg" : 200.0,
    "qg" : 0.0,
    "qt" : 0.0,
    "qb" : 0.0,
    "vs" : 1.0,
    "ireg" : 0,
    "mbase" : 100.0,
    "zr" : 0.0,
    "zx" : 1.0,
    "rt" : 0.0,
    "xt" : 0.0,
    "gtap" : 1.0,
    "stat" : 1,
    "rmpct" : 100.0,
    "pt" : 1000.0,
    "pb" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "wmod" : 0,
    "wpf" : 1.0,
    "nreg" : 0,
    "baslod" : 0
  } ],
  "nonTransformerBranches" : [ {
    "i" : 1,
    "j" : 2,
    "ckt" : "1 ",
    "r" : 7.0E-4,
    "x" : 0.00123,
    "b" : 6.5E-4,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 3,
    "j" : 1,
    "ckt" : "1 ",
    "r" : 0.05419,
    "x" : 0.21114,
    "b" : 0.0613,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 1,
    "j" : 5,
    "ckt" : "1 ",
    "r" : 0.02243,
    "x" : 0.0849,
    "b" : 0.0244,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 2,
    "j" : 4,
    "ckt" : "1 ",
    "r" : 0.03361,
    "x" : 0.1273,
    "b" : 0.0366,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 2,
    "j" : 6,
    "ckt" : "1 ",
    "r" : 0.05064,
    "x" : 0.19201,
    "b" : 0.0557,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 3,
    "j" : 9,
    "ckt" : "1 ",
    "r" : 0.03148,
    "x" : 0.11921,
    "b" : 0.0343,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 4,
    "j" : 9,
    "ckt" : "1 ",
    "r" : 0.02692,
    "x" : 0.10779,
    "b" : 0.0279,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 10,
    "j" : 6,
    "ckt" : "1 ",
    "r" : 0.02262,
    "x" : 0.03333,
    "b" : 0.13029,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 7,
    "j" : 8,
    "ckt" : "1 ",
    "r" : 0.01614,
    "x" : 0.06103,
    "b" : 0.0179,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 8,
    "j" : 9,
    "ckt" : "1 ",
    "r" : 0.04234,
    "x" : 0.16482,
    "b" : 0.0478,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 8,
    "j" : 10,
    "ckt" : "1 ",
    "r" : 0.04234,
    "x" : 0.16482,
    "b" : 0.0478,
    "rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 11,
    "j" : 13,
    "ckt" : "1 ",
    "r" : 0.00583,
    "x" : 0.04746,
    "b" : 0.0959,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 11,
    "j" : 14,
    "ckt" : "1 ",
    "r" : 0.00513,
    "x" : 0.04172,
    "b" : 0.0843,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 12,
    "j" : 13,
    "ckt" : "1 ",
    "r" : 0.00583,
    "x" : 0.0476,
    "b" : 0.0959,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 12,
    "j" : 23,
    "ckt" : "1 ",
    "r" : 0.01224,
    "x" : 0.09644,
    "b" : 0.1984,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 23,
    "j" : 13,
    "ckt" : "1 ",
    "r" : 0.0106,
    "x" : 0.08643,
    "b" : 0.1752,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 14,
    "j" : 16,
    "ckt" : "1 ",
    "r" : 0.00477,
    "x" : 0.03884,
    "b" : 0.0785,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 16,
    "j" : 15,
    "ckt" : "1 ",
    "r" : 0.00212,
    "x" : 0.17269,
    "b" : 0.0349,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 15,
    "j" : 21,
    "ckt" : "1 ",
    "r" : 0.00607,
    "x" : 0.04899,
    "b" : 0.1006,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 21,
    "j" : 15,
    "ckt" : "2 ",
    "r" : 0.00607,
    "x" : 0.04899,
    "b" : 0.1006,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 15,
    "j" : 24,
    "ckt" : "1 ",
    "r" : 0.00642,
    "x" : 0.05187,
    "b" : 0.1066,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 16,
    "j" : 17,
    "ckt" : "1 ",
    "r" : 0.00318,
    "x" : 0.0259,
    "b" : 0.0523,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 16,
    "j" : 19,
    "ckt" : "1 ",
    "r" : 0.00283,
    "x" : 0.02302,
    "b" : 0.0465,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 17,
    "j" : 18,
    "ckt" : "1 ",
    "r" : 0.00177,
    "x" : 0.01439,
    "b" : 0.0291,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 17,
    "j" : 22,
    "ckt" : "1 ",
    "r" : 0.01225,
    "x" : 0.10527,
    "b" : 0.2116,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 18,
    "j" : 21,
    "ckt" : "1 ",
    "r" : 0.00331,
    "x" : 0.02595,
    "b" : 0.0533,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 18,
    "j" : 21,
    "ckt" : "2 ",
    "r" : 0.00331,
    "x" : 0.02595,
    "b" : 0.0533,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 19,
    "j" : 20,
    "ckt" : "1 ",
    "r" : 0.00505,
    "x" : 0.03964,
    "b" : 0.0814,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 19,
    "j" : 20,
    "ckt" : "2 ",
    "r" : 0.00505,
    "x" : 0.03964,
    "b" : 0.0814,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 20,
    "j" : 23,
    "ckt" : "1 ",
    "r" : 0.00276,
    "x" : 0.02163,
    "b" : 0.0444,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 20,
    "j" : 23,
    "ckt" : "2 ",
    "r" : 0.00276,
    "x" : 0.02163,
    "b" : 0.0444,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  }, {
    "i" : 21,
    "j" : 22,
    "ckt" : "1 ",
    "r" : 0.00829,
    "x" : 0.06769,
    "b" : 0.1367,
    "rates" : {
      "rate1" : 500.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "gi" : 0.0,
    "bi" : 0.0,
    "gj" : 0.0,
    "bj" : 0.0,
    "st" : 1,
    "met" : 1,
    "len" : 0.0,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "name" : " "
  } ],
  "transformers" : [ {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 24,
    "j" : 3,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0023,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 400.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.0839,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 5,
    "j" : 10,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0254,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.02334,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 175.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.08837,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 11,
    "j" : 9,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0023,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 400.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.0839,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 9,
    "j" : 12,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0023,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 400.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.0839,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 11,
    "j" : 10,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0023,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 400.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.0839,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  }, {
    "anstar" : 0.0,
    "ckt" : "1 ",
    "cm" : 1,
    "cw" : 1,
    "cz" : 1,
    "i" : 12,
    "j" : 10,
    "k" : 0,
    "mag1" : 0.0,
    "mag2" : 0.0,
    "name" : "        ",
    "nmetr" : 2,
    "ownership" : {
      "o1" : 1,
      "f1" : 1.0,
      "o2" : 0,
      "f2" : 1.0,
      "o3" : 0,
      "f3" : 1.0,
      "o4" : 0,
      "f4" : 1.0
    },
    "r12" : 0.0023,
    "r23" : 0.0,
    "r31" : 0.0,
    "sbase12" : 100.0,
    "sbase23" : "NaN",
    "sbase31" : "NaN",
    "stat" : 1,
    "vecgrp" : "            ",
    "vmstar" : 1.0,
    "winding1" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : 1.5,
      "rmi" : 0.51,
      "vma" : 1.5,
      "vmi" : 0.51,
      "ntp" : 159,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding1Rates" : {
      "rate1" : 400.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding2" : {
      "windv" : 1.0,
      "nomv" : 230.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding2Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "winding3" : {
      "windv" : "NaN",
      "nomv" : 0.0,
      "ang" : 0.0,
      "cod" : 0,
      "cont" : 0,
      "node" : 0,
      "rma" : "NaN",
      "rmi" : "NaN",
      "vma" : "NaN",
      "vmi" : "NaN",
      "ntp" : 33,
      "tab" : 0,
      "cr" : 0.0,
      "cx" : 0.0,
      "cnxa" : 0.0
    },
    "winding3Rates" : {
      "rate1" : 0.0,
      "rate2" : 0.0,
      "rate3" : 0.0,
      "rate4" : 0.0,
      "rate5" : 0.0,
      "rate6" : 0.0,
      "rate7" : 0.0,
      "rate8" : 0.0,
      "rate9" : 0.0,
      "rate10" : 0.0,
      "rate11" : 0.0,
      "rate12" : 0.0
    },
    "x12" : 0.0839,
    "x23" : "NaN",
    "x31" : "NaN",
    "zcod" : 0
  } ],
  "areas" : [ {
    "i" : 1,
    "isw" : 0,
    "pdes" : 0.0,
    "ptol" : 1.0,
    "arname" : "1           "
  } ],
  "twoTerminalDcTransmissionLines" : [ ],
  "voltageSourceConverterDcTransmissionLines" : [ ],
  "transformerImpedanceCorrections" : [ ],
  "multiTerminalDcTransmissionLines" : [ ],
  "lineGrouping" : [ ],
  "zones" : [ {
    "i" : 1,
    "zoname" : "1       "
  } ],
  "interareaTransfer" : [ ],
  "owners" : [ {
    "i" : 1,
    "owname" : "1"
  } ],
  "facts" : [ ],
  "switchedShunts" : [ {
    "i" : 1,
    "modsw" : 0,
    "adjm" : 0,
    "stat" : 1,
    "vswhi" : 1.0,
    "vswlo" : 0.99,
    "rmpct" : 100.0,
    "rmidnt" : "        ",
    "binit" : 120.0,
    "n1" : 1,
    "b1" : 120.0,
    "n2" : 0,
    "b2" : 0.0,
    "n3" : 0,
    "b3" : 0.0,
    "n4" : 0,
    "b4" : 0.0,
    "n5" : 0,
    "b5" : 0.0,
    "n6" : 0,
    "b6" : 0.0,
    "n7" : 0,
    "b7" : 0.0,
    "n8" : 0,
    "b8" : 0.0,
    "id" : "1",
    "swreg" : 0,
    "nreg" : 0,
    "s1" : 1,
    "s2" : 1,
    "s3" : 1,
    "s4" : 1,
    "s5" : 1,
    "s6" : 1,
    "s7" : 1,
    "s8" : 1
  }, {
    "i" : 6,
    "modsw" : 0,
    "adjm" : 0,
    "stat" : 1,
    "vswhi" : 1.0,
    "vswlo" : 0.99,
    "rmpct" : 100.0,
    "rmidnt" : "        ",
    "binit" : 100.0,
    "n1" : 1,
    "b1" : 100.0,
    "n2" : 0,
    "b2" : 0.0,
    "n3" : 0,
    "b3" : 0.0,
    "n4" : 0,
    "b4" : 0.0,
    "n5" : 0,
    "b5" : 0.0,
    "n6" : 0,
    "b6" : 0.0,
    "n7" : 0,
    "b7" : 0.0,
    "n8" : 0,
    "b8" : 0.0,
    "id" : "1",
    "swreg" : 0,
    "nreg" : 0,
    "s1" : 1,
    "s2" : 1,
    "s3" : 1,
    "s4" : 1,
    "s5" : 1,
    "s6" : 1,
    "s7" : 1,
    "s8" : 1
  } ],
  "gneDevice" : [ ],
  "inductionMachines" : [ ],
  "substations" : [ ]
}
